config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.572331362043711e-19;`gtol` termination condition is satisfied.;4;3.825102660083126e-08;1.05568284650682e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.48181454767405;133.1679404659307;158.02830066825987;63.785610675862074;0.11477475375155921;0.267115361960319;0.220915603810165;0.2745599912603176;255.3979862133457;254.28032592917836;256.9105403087485;252.69668708825225;56.3408407453106;0.5011663345472577;8.43837330952323;15.274999175439348;0.01245555880758428;0.05862918809217174;25.539798617697382;25.428032592652226;10.276421612466356;16.84644580548349;5.121894613644505;110.16236961299853;0.01814422935022339;2705.3394801870854;294.33960690098354;249.7854717907806;0.01785910190159734;0.9664264004957509;0.5881980792126665;0.22856327424998862;1.376463387714466e-09;-4.778954121320567e-09;7.93750132288551e-09;-9.839964398850043e-10;-2.9103830456733704e-09;2.6560940113995457e-09;5.999879704177147e-09;3.637185841398605e-08;1.3764633877144661e-11;-4.7789541213205664e-11;7.93750132288551e-11;-9.839964398850043e-10;-2.9103830456733704e-11;2.6560940113995456e-11;5.999879704177147e-11;3.6371858413986044e-10;150.27499917543935;135.0;119.6345370628739;135.0;119.88656177701841;45.20815346466378;25.600016544792197;25.47967519692503;64.95421614833475;33.785610675862074;11.124960788799399;9.472167449875371;25.51818545232595;56.09569535358003;2.4513745286651556;9.256989499012889;4.0;0.8800000000000004;140900.77454825124;23712.380555267595;5.94207630144291;2.4513745286651556;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.48181454767405;2690.273308514133;0.1042855023973478;140900.77454825124;0.0;0.0;135.0;4.0;150.27499917543935;4.0;135.0;4.0;119.6345370628739;4.0;135.0;4.0;119.88656177701841;4.0;30.0;4.0;45.20815346466378;4.0;109.48181454767405;2690.273308514133;0.011969342857513231;140900.77454825124;0.0;0.0;110.16236961299853;294.3396069009842;0.9842855023973482;23712.380555267595;0.5775256783600711;0.220915603810165;175.87501572023154;395.86263550152955;0.8919693428575137;140900.77454825124;0.6372978600754606;0.267115361960319;109.48181454767405;2690.273308514133;0.09231615953983456;140900.77454825124;0.0;0.0;133.1679404659307;294.3396069009842;0.9842855023973482;140900.77454825124;0.5775256783600711;0.220915603810165;160.47967519692503;351.57995089476;0.9842855023973482;140900.77454825124;0.5775256783600711;0.220915603810165;158.02830066825987;364.6551491455204;0.8800000000000004;140900.77454825124;0.6459660823545587;0.2745599912603176;123.91095096691782;300.6314664819589;0.8800000000000004;140900.77454825124;0.6459660823545587;0.2745599912603176;123.8750392112006;300.56484240458144;0.8800000000000004;23712.380555267595;0.6459660823545587;0.2745599912603176;110.16236961299853;2705.3394801870854;0.1042855023973478;23712.380555267595;0.0;0.0;63.785610675862074;267.0300308033976;0.1042855023973478;23712.380555267595;0.0;0.0;63.79086642343839;267.1494679113489;0.1042855023973478;140900.77454825124;0.0;0.0;"Zustand 3: Temperatur 433.630 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.630239231308336e-19;`gtol` termination condition is satisfied.;4;3.3534976391457786e-08;9.623137982288662e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.47309868889465;133.12247574493898;158.0235934986809;63.799421710823594;0.11550368651279824;0.26683984064680993;0.22115200848623157;0.2742382341809755;255.29099081464358;254.38427179220432;256.82051679675146;252.78299685473237;57.132706316413504;0.5009600286807211;8.531099837672409;15.268599929105505;0.012454302323532018;0.059294654382568916;25.529099078281618;25.43842717900282;10.272820671975483;16.852199789963123;5.193882392789531;110.24120214571946;0.01803281547252496;2705.489688317998;294.31082447505383;250.0320092477863;0.017930464468244756;0.9763937161104259;0.5884724622886428;0.2287630897028944;1.3419665378933132e-09;-4.2713352854661935e-09;7.150788405851927e-09;-9.020364455381014e-10;-2.6356019589002244e-09;2.1761366042483132e-09;5.2855284593533725e-09;3.182739760632103e-08;1.3419665378933133e-11;-4.2713352854661934e-11;7.150788405851927e-11;-9.020364455381014e-10;-2.6356019589002246e-11;2.176136604248313e-11;5.2855284593533726e-11;3.182739760632103e-10;150.2685999291055;135.0;119.63992124421344;135.0;119.88139970964517;45.21437032250026;25.506985120417937;25.551225813974668;65.0268318232192;33.799421710823594;11.199507257598327;9.398719098493984;25.526901311105348;56.07672371214397;2.527632315293772;9.286093606413601;4.0;0.8900000000000005;140859.3989951738;23727.15365427968;5.93663281519513;2.527632315293772;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.47309868889465;2690.2600394836104;0.10432418057867021;140859.3989951738;0.0;0.0;135.0;4.0;150.2685999291055;4.0;135.0;4.0;119.63992124421344;4.0;135.0;4.0;119.88139970964517;4.0;30.0;4.0;45.21437032250026;4.0;109.47309868889465;2690.2600394836104;0.012049827449263278;140859.3989951738;0.0;0.0;110.24120214571946;294.31082447505395;0.9943241805786707;23727.15365427968;0.5778606469655293;0.22115200848623157;175.77558504952344;395.5680171473942;0.9020498274492638;140859.3989951738;0.6369723685990223;0.26683984064680993;109.47309868889465;2690.2600394836104;0.09227435312940693;140859.3989951738;0.0;0.0;133.12247574493898;294.31082447505395;0.9943241805786707;140859.3989951738;0.5778606469655293;0.22115200848623157;160.55122581397467;351.7696567476069;0.9943241805786707;140859.3989951738;0.5778606469655293;0.22115200848623157;158.0235934986809;364.49987904492053;0.8900000000000005;140859.3989951738;0.6455964205423147;0.2742382341809755;123.83638213852538;300.30582700551435;0.8900000000000005;140859.3989951738;0.6455964205423147;0.2742382341809755;123.80049274240167;300.23920379834294;0.8900000000000005;23727.15365427968;0.6455964205423147;0.2742382341809755;110.24120214571946;2705.489688317998;0.10432418057867021;23727.15365427968;0.0;0.0;63.799421710823594;267.08786832599037;0.10432418057867021;23727.15365427968;0.0;0.0;63.80467599750119;267.207249108609;0.10432418057867021;140859.3989951738;0.0;0.0;"Zustand 3: Temperatur 433.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.871132430269118e-19;`gtol` termination condition is satisfied.;4;3.0524576063335004e-08;8.799014070075259e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.4644008790118;133.07896074904068;158.0167301077933;63.81316915401595;0.11624126213364071;0.2665686474205134;0.2213828226489455;0.2739224586605982;255.18059867740408;254.48773904525547;256.7267971186051;252.86912789012757;57.921197752994516;0.5007508619167848;8.623764585589274;15.261997528552854;0.01245304752040236;0.05995966768436557;25.518059864839376;25.448773904333578;10.26907188483552;16.85794185902279;5.265563432444945;110.31849567150601;0.0179246325911506;2705.6369412451427;294.2850683143764;250.27358222618824;0.018002833723662515;0.9863599409170029;0.5887403320593643;0.2289583191165644;1.2779040048371826e-09;-3.899877754065528e-09;6.389655027305707e-09;-8.252997174551524e-10;-2.2829453882877715e-09;1.919687520057778e-09;4.7857042773102876e-09;2.9010323032707674e-08;1.2779040048371826e-11;-3.8998777540655284e-11;6.389655027305707e-11;-8.252997174551524e-10;-2.2829453882877715e-11;1.9196875200577777e-11;4.7857042773102874e-11;2.9010323032707675e-10;150.26199752855285;135.0;119.64552648812173;135.0;119.87624833193019;45.22055855533824;25.41555965201877;25.62083529479588;65.09793711616777;33.81316915401595;11.272504508215377;9.327030816615718;25.535599120988195;56.05782635097961;2.604105187002574;9.315598076423328;4.0;0.9000000000000005;140818.11908767247;23741.86649325821;5.931215185952607;2.604105187002574;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.4644008790118;2690.2467974593173;0.1043627746406649;140818.11908767247;0.0;0.0;135.0;4.0;150.26199752855285;4.0;135.0;4.0;119.64552648812173;4.0;135.0;4.0;119.87624833193019;4.0;30.0;4.0;45.22055855533824;4.0;109.4644008790118;2690.2467974593173;0.0121312606439996;140818.11908767247;0.0;0.0;110.31849567150601;294.285068314376;1.0043627746406654;23741.86649325821;0.5781873779156081;0.2213828226489455;175.67755718057163;395.27779013147887;0.9121312606440001;140818.11908767247;0.6366516586229346;0.2665686474205134;109.4644008790118;2690.2467974593173;0.0922315139966653;140818.11908767247;0.0;0.0;133.07896074904068;294.285068314376;1.0043627746406654;140818.11908767247;0.5781873779156081;0.2213828226489455;160.62083529479588;351.9546666064047;1.0043627746406654;140818.11908767247;0.5781873779156081;0.2213828226489455;158.0167301077933;364.3434932521396;0.9000000000000005;140818.11908767247;0.6452331990505898;0.2739224586605982;123.76336267261735;299.9866068613434;0.9000000000000005;140818.11908767247;0.6452331990505898;0.2739224586605982;123.72749549178462;299.91998500836075;0.9000000000000005;23741.86649325821;0.6452331990505898;0.2739224586605982;110.31849567150601;2705.6369412451427;0.1043627746406649;23741.86649325821;0.0;0.0;63.81316915401595;267.1454396394115;0.1043627746406649;23741.86649325821;0.0;0.0;63.818421980950575;267.26476425073275;0.1043627746406649;140818.11908767247;0.0;0.0;"Zustand 3: Temperatur 433.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.21394636067222e-19;`gtol` termination condition is satisfied.;4;2.6623125184488937e-08;8.017413997882634e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.4557146931707;133.03734734497027;158.00779408689687;63.826863097918135;0.11698740451629129;0.2663016666766464;0.22160821178569404;0.27361248771052693;255.06692152485647;254.59080364697925;256.6295053553525;252.95514381709506;58.706295780399486;0.5005388642281093;8.716365468167963;15.255198655792867;0.012451793506824342;0.0606242071257425;25.506692149959147;25.459080364548004;10.265180214300464;16.863676254193017;5.336935980350919;110.39430682194546;0.017819576611645994;2705.7813468115405;294.26224347643875;250.51035391618788;0.01807620191305237;0.9963251111483734;0.5890018926267157;0.2291491002708162;1.2444090202734515e-09;-3.460627340245992e-09;5.641481948259752e-09;-7.562852566422862e-10;-2.1591404220089316e-09;1.499216750744381e-09;4.199819159111939e-09;2.5264995429097326e-08;1.2444090202734514e-11;-3.460627340245992e-11;5.6414819482597525e-11;-7.562852566422862e-10;-2.1591404220089315e-11;1.499216750744381e-11;4.1998191591119396e-11;2.5264995429097325e-10;150.25519865579287;135.0;119.65134537348371;135.0;119.87110383869049;45.22672270615902;25.325689201576665;25.68855547048878;65.16758411578644;33.826863097918135;11.343987264013037;9.257038551538244;25.544285306829295;56.0389893735574;2.680761383591914;9.345489514683948;4.0;0.9100000000000005;140776.9042805389;23756.529777717642;5.925819368306062;2.680761383591914;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.4557146931707;2690.2335726621645;0.1044013130614253;140776.9042805389;0.0;0.0;135.0;4.0;150.25519865579287;4.0;135.0;4.0;119.65134537348371;4.0;135.0;4.0;119.87110383869049;4.0;30.0;4.0;45.22672270615902;4.0;109.4557146931707;2690.2335726621645;0.012213638643148927;140776.9042805389;0.0;0.0;110.39430682194546;294.26224347643915;1.0144013130614258;23756.529777717642;0.5785061282766494;0.22160821178569404;175.58088785736953;394.99182347461715;0.9222136386431494;140776.9042805389;0.6363356084796278;0.2663016666766464;109.4557146931707;2690.2335726621645;0.09218767441827638;140776.9042805389;0.0;0.0;133.03734734497027;294.26224347643915;1.0144013130614258;140776.9042805389;0.5785061282766494;0.22160821178569404;160.68855547048878;352.135094215587;1.0144013130614258;140776.9042805389;0.5785061282766494;0.22160821178569404;158.00779408689687;364.18605059812893;0.9100000000000005;140776.9042805389;0.6448762375141917;0.27361248771052693;123.69185783028632;299.6736376540025;0.9100000000000005;140776.9042805389;0.6448762375141917;0.27361248771052693;123.65601273598696;299.60701764617204;0.9100000000000005;23756.529777717642;0.6448762375141917;0.27361248771052693;110.39430682194546;2705.7813468115405;0.1044013130614253;23756.529777717642;0.0;0.0;63.826863097918135;267.20278700751953;0.1044013130614253;23756.529777717642;0.0;0.0;63.83211446513309;267.32205556020045;0.1044013130614253;140776.9042805389;0.0;0.0;"Zustand 3: Temperatur 433.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6792497901270254e-19;`gtol` termination condition is satisfied.;4;2.3520004256549223e-08;7.320177306769318e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.44703414108801;132.99758827621838;157.9968656412912;63.840512986200906;0.11774203499817122;0.2660387867365232;0.221828334987857;0.2733081508584902;254.95006586557918;254.69353667339348;256.528759793173;253.04110395515858;59.48798314858447;0.5003240654582646;8.808900463651918;15.24820968095571;0.012450539439814352;0.061288252426841695;25.49500658432932;25.46935366721951;10.261150391803266;16.869406930100933;5.407998468337783;110.46868961362537;0.017717547338009933;2705.9230079028725;294.2422577345451;250.74248051722975;0.018150561048388747;1.0062892613558025;0.5892573394232985;0.22933556531662486;1.2256364811946696e-09;-3.131141568246676e-09;5.135859737492865e-09;-6.932380225421753e-10;-1.9086883185082115e-09;1.1983729564235546e-09;3.6445726436795667e-09;2.228597395514953e-08;1.2256364811946697e-11;-3.1311415682466756e-11;5.135859737492865e-11;-6.932380225421753e-10;-1.9086883185082114e-11;1.1983729564235545e-11;3.6445726436795665e-11;2.228597395514953e-10;150.2482096809557;135.0;119.65737082576715;135.0;119.86596268210775;45.232867025920655;25.237324900487067;25.75443633862284;65.23582258770472;33.840512986200906;11.413989361990616;9.188681212141773;25.55296585891199;56.02019978934749;2.75757069733163;9.375754516266625;4.0;0.9200000000000005;140735.72611926508;23771.153540877698;5.920441592253866;2.75757069733163;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.44703414108801;2690.220355973341;0.10443982240419081;140735.72611926508;0.0;0.0;135.0;4.0;150.2482096809557;4.0;135.0;4.0;119.65737082576715;4.0;135.0;4.0;119.86596268210775;4.0;30.0;4.0;45.232867025920655;4.0;109.44703414108801;2690.220355973341;0.012296957224717022;140735.72611926508;0.0;0.0;110.46868961362537;294.2422577345451;1.0244398224041913;23771.153540877698;0.5788171446177964;0.221828334987857;175.48553458144278;394.7099911151889;0.9322969572247175;140735.72611926508;0.6360241004058848;0.2660387867365232;109.44703414108801;2690.220355973341;0.09214286517947379;140735.72611926508;0.0;0.0;132.99758827621838;294.2422577345451;1.0244398224041913;140735.72611926508;0.5788171446177964;0.221828334987857;160.75443633862284;352.31104991501303;1.0244398224041913;140735.72611926508;0.5788171446177964;0.221828334987857;157.9968656412912;364.02760767995045;0.9200000000000005;140735.72611926508;0.6445253617790828;0.2733081508584902;123.62183375995176;299.3667564328213;0.9200000000000005;140735.72611926508;0.6445253617790828;0.2733081508584902;123.58601063800938;299.30013876713997;0.9200000000000005;23771.153540877698;0.6445253617790828;0.2733081508584902;110.46868961362537;2705.9230079028725;0.10443982240419081;23771.153540877698;0.0;0.0;63.840512986200906;267.259949977436;0.10443982240419081;23771.153540877698;0.0;0.0;63.84576289276026;267.37916254552744;0.10443982240419081;140735.72611926508;0.0;0.0;"Zustand 3: Temperatur 433.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2366888495704476e-19;`gtol` termination condition is satisfied.;4;2.0722327397785595e-08;6.688331405620459e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.43835363828168;132.95963718886196;157.98402172929372;63.85412765585659;0.11850507267061039;0.2657798996918752;0.2220433452514173;0.2730092838680986;254.83013328883203;254.7960046342144;256.4246732504583;253.1270636053484;60.266244483050144;0.5001064952918491;8.901367611391462;15.24103667995405;0.012449284521855095;0.06195178387771277;25.48301332692241;25.479600463327504;10.256986930088095;16.8751375734741;5.47874949871882;110.54169559254512;0.017618448310746646;2706.0620227203585;294.2250215358077;250.97011160163018;0.01822590294065507;1.0162524245030788;0.5895068596697286;0.22951784106208395;1.1598544347179995e-09;-2.8568720722432772e-09;4.542187070910586e-09;-6.359534010513812e-10;-1.7440697774873115e-09;9.393659183842828e-10;3.236920065319282e-09;1.960790996236028e-08;1.1598544347179995e-11;-2.8568720722432773e-11;4.5421870709105863e-11;-6.359534010513812e-10;-1.7440697774873115e-11;9.393659183842828e-12;3.236920065319282e-11;1.9607909962360282e-10;150.24103667995405;135.0;119.66359609746064;135.0;119.86082155470405;45.23899549247693;25.1504198482898;25.818526141795132;65.3027001000682;33.85412765585659;11.48254377075466;9.121900504915516;25.561646361718317;56.00144545481686;2.834504412501417;9.40637970953469;4.0;0.9300000000000005;140694.55810104992;23785.747186845805;5.915078344852585;2.834504412501417;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.43835363828168;2690.2071388906356;0.10447832744373342;140694.55810104992;0.0;0.0;135.0;4.0;150.24103667995405;4.0;135.0;4.0;119.66359609746064;4.0;135.0;4.0;119.86082155470405;4.0;30.0;4.0;45.23899549247693;4.0;109.43835363828168;2690.2071388906356;0.012381211786223457;140694.55810104992;0.0;0.0;110.54169559254512;294.22502153580734;1.034478327443734;23785.747186845805;0.579120663533807;0.2220433452514173;175.39145652824385;394.43217169003674;0.9423812117862239;140694.55810104992;0.6357170203987603;0.2657798996918752;109.43835363828168;2690.2071388906356;0.09209711565750997;140694.55810104992;0.0;0.0;132.95963718886196;294.22502153580734;1.034478327443734;140694.55810104992;0.579120663533807;0.2220433452514173;160.81852614179513;352.48264074758157;1.034478327443734;140694.55810104992;0.579120663533807;0.2220433452514173;157.98402172929372;363.8682189181242;0.9300000000000005;140694.55810104992;0.6441804036565136;0.2730092838680986;123.55325747932727;299.06580549673686;0.9300000000000005;140694.55810104992;0.6441804036565136;0.2730092838680986;123.51745622924534;298.99919067536297;0.9300000000000005;23785.747186845805;0.6441804036565136;0.2730092838680986;110.54169559254512;2706.0620227203585;0.10447832744373342;23785.747186845805;0.0;0.0;63.85412765585659;267.31696555590247;0.10447832744373342;23785.747186845805;0.0;0.0;63.859376099887186;267.43612217743777;0.10447832744373342;140694.55810104992;0.0;0.0;"Zustand 3: Temperatur 433.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8682679023264623e-19;`gtol` termination condition is satisfied.;4;1.8258311898494123e-08;6.112721001855823e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.42966797934452;132.9234486511112;157.96933619688423;63.8677153762531;0.11927643465377723;0.265524901250945;0.22225338976161596;0.27271572847241454;254.70722074126047;254.89826976713786;256.31735338445947;253.21307431474634;61.04106614741773;0.4998861832283416;8.993765009696013;15.23368545103233;0.012448027998171159;0.06261478231719758;25.470722072402417;25.489826976637534;10.252694135440455;16.880871620789556;5.549187831818083;110.61337396933214;0.017522186651665283;2706.198485036323;294.2104479545008;251.1933904564837;0.018302219229004768;1.0262146320548133;0.5897506328040317;0.2296960492416514;1.1228351581848983e-09;-2.5811814907683583e-09;4.073740456078667e-09;-5.833961091994411e-10;-1.5519390217377804e-09;7.625260423083091e-10;2.9029934012214653e-09;1.723628884064965e-08;1.1228351581848983e-11;-2.5811814907683584e-11;4.073740456078667e-11;-5.833961091994411e-10;-1.5519390217377803e-11;7.625260423083092e-12;2.9029934012214653e-11;1.7236288840649648e-10;150.23368545103233;135.0;119.6700147497333;135.0;119.85567737351994;45.245111828178096;25.064929015504333;25.880871442506646;65.36826214115405;33.8677153762531;11.549682608915589;9.056640780401153;25.570332020655485;55.98271501849979;2.9115352456224173;9.437351794143638;4.0;0.9400000000000005;140653.37554574202;23800.319530690198;5.9097263532269535;2.9115352456224173;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.42966797934452;2690.193913487846;0.1045168512838176;140653.37554574202;0.0;0.0;135.0;4.0;150.23368545103233;4.0;135.0;4.0;119.6700147497333;4.0;135.0;4.0;119.85567737351994;4.0;30.0;4.0;45.245111828178096;4.0;109.42966797934452;2690.193913487846;0.012466397382372823;140653.37554574202;0.0;0.0;110.61337396933214;294.21044795450075;1.044516851283818;23800.319530690198;0.5794169121381018;0.22225338976161596;175.29861446653666;394.15824832155766;0.9524663973823734;140653.37554574202;0.6354142580712098;0.265524901250945;109.42966797934452;2690.193913487846;0.09205045390144478;140653.37554574202;0.0;0.0;132.9234486511112;294.21044795450075;1.044516851283818;140653.37554574202;0.5794169121381018;0.22225338976161596;160.88087144250665;352.6499705647794;1.044516851283818;140653.37554574202;0.5794169121381018;0.22225338976161596;157.96933619688423;363.70793661731307;0.9400000000000005;140653.37554574202;0.6438412006883855;0.27271572847241454;123.48609685696755;298.7706322063611;0.9400000000000005;140653.37554574202;0.6438412006883855;0.27271572847241454;123.45031739108441;298.7040207358109;0.9400000000000005;23800.319530690198;0.6438412006883855;0.27271572847241454;110.61337396933214;2706.198485036323;0.1045168512838176;23800.319530690198;0.0;0.0;63.8677153762531;267.37386837277154;0.1045168512838176;23800.319530690198;0.0;0.0;63.87296235502015;267.4929690521861;0.1045168512838176;140653.37554574202;0.0;0.0;"Zustand 3: Temperatur 434.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5624616433753172e-19;`gtol` termination condition is satisfied.;4;1.6111335366401e-08;5.590101328912236e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.42097231311243;132.8889781672736;157.9528799077405;63.88128388555094;0.12005603635061704;0.2652736905945767;0.2224586101616434;0.27242733211955283;254.5814207864708;255.00039031172867;256.20690297853383;253.29918412247687;61.812436116285895;0.4996631585600654;9.08609081377309;15.226161530291336;0.012446769154176036;0.06327722911274242;25.458142077129096;25.500039031117087;10.24827611919822;16.88661227466326;5.619312374423746;110.68377174584253;0.017428672915261505;2706.332484433507;294.1984526412201;251.41245440472446;0.018379501407182586;1.0361759140592746;0.5899888308837524;0.2298703067688201;1.0782557069433096e-09;-2.3753159439365845e-09;3.6515075407805853e-09;-5.353162357835117e-10;-1.4216539057088085e-09;5.57804469281109e-10;2.5279689452872844e-09;1.5179836054812768e-08;1.0782557069433096e-11;-2.3753159439365845e-11;3.651507540780585e-11;-5.353162357835117e-10;-1.4216539057088084e-11;5.57804469281109e-12;2.5279689452872846e-11;1.5179836054812768e-10;150.22616153029134;135.0;119.67662063525518;135.0;119.85052726540209;45.251219516251695;24.980809152962536;25.941517194218818;65.43255222959084;33.88128388555094;11.61543716391418;8.992848889412642;25.57902768688757;55.9639978699102;2.9886372864783084;9.468657573886105;4.0;0.9500000000000005;140612.15547598584;23814.87883585388;5.9043825687784235;2.9886372864783084;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.42097231311243;2690.1806723770633;0.10455541546645664;140612.15547598584;0.0;0.0;135.0;4.0;150.22616153029134;4.0;135.0;4.0;119.67662063525518;4.0;135.0;4.0;119.85052726540209;4.0;30.0;4.0;45.251219516251695;4.0;109.42097231311243;2690.1806723770633;0.012552508759894785;140612.15547598584;0.0;0.0;110.68377174584253;294.19845264122057;1.0545554154664571;23814.87883585388;0.579706108526622;0.2224586101616434;175.20697068325387;393.88810841884987;0.9625525087598953;140612.15547598584;0.6351157065173111;0.2652736905945767;109.42097231311243;2690.1806723770633;0.09200290670656185;140612.15547598584;0.0;0.0;132.8889781672736;294.19845264122057;1.0545554154664571;140612.15547598584;0.579706108526622;0.2224586101616434;160.94151719421882;352.8131401291651;1.0545554154664571;140612.15547598584;0.579706108526622;0.2224586101616434;157.9528799077405;363.54681102862327;0.9500000000000005;140612.15547598584;0.6435075959218259;0.27242733211955283;123.42032059338749;298.48108880208895;0.9500000000000005;140612.15547598584;0.6435075959218259;0.27242733211955283;123.38456283608582;298.41448119249657;0.9500000000000005;23814.87883585388;0.6435075959218259;0.27242733211955283;110.68377174584253;2706.332484433507;0.10455541546645664;23814.87883585388;0.0;0.0;63.88128388555094;267.43069083356085;0.10455541546645664;23814.87883585388;0.0;0.0;63.88652939549189;267.5497355439534;0.10455541546645664;140612.15547598584;0.0;0.0;"Zustand 3: Temperatur 434.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3088981380204365e-19;`gtol` termination condition is satisfied.;4;1.423765550550461e-08;5.11644043846977e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.4122621196297;132.85618218674279;157.93472086887692;63.89484042448339;0.12084379167553691;0.26502617023767494;0.22265914280734708;0.27214394773091244;254.45282184787982;255.10242076385708;256.09342021136524;253.3854377879594;62.580343858478734;0.49943745035288023;9.178343233776012;15.218470206212885;0.012445507313089743;0.06393910614122492;25.445282183448608;25.510242076352164;10.243736808510274;16.892362519050863;5.689122169146881;110.75293383383064;0.01733782094627218;2706.464106529432;294.18895376877197;251.6274351073125;0.018457740847259263;1.0461362992260337;0.5902216189640374;0.23004072597431507;1.042153030539339e-09;-2.1369501723711437e-09;3.248260327382013e-09;-4.914597617755589e-10;-1.391583737131441e-09;3.354330146976281e-10;2.196458126491052e-09;1.3393730569077889e-08;1.042153030539339e-11;-2.1369501723711436e-11;3.2482603273820135e-11;-4.914597617755589e-10;-1.391583737131441e-11;3.354330146976281e-12;2.196458126491052e-11;1.3393730569077889e-10;150.21847020621288;135.0;119.68340788209537;135.0;119.8453685533517;45.25732181602018;24.898018705996037;26.000506809195315;65.49561201781046;33.89484042448339;11.679837911058485;8.930474048264728;25.587737880370298;55.945284092055545;3.065785940318392;9.500283984765758;4.0;0.9600000000000005;140570.876506084;23829.432848892313;5.899044152560194;3.065785940318392;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.4122621196297;2690.1674086737016;0.10459404007329243;140570.876506084;0.0;0.0;135.0;4.0;150.21847020621288;4.0;135.0;4.0;119.68340788209537;4.0;135.0;4.0;119.8453685533517;4.0;30.0;4.0;45.25732181602018;4.0;109.4122621196297;2690.1674086737016;0.01263954038911971;140570.876506084;0.0;0.0;110.75293383383064;294.1889537687708;1.064594040073293;23829.432848892313;0.57998846221582;0.22265914280734708;175.11648891220892;393.62164348810796;0.9726395403891203;140570.876506084;0.6348212621817474;0.26502617023767494;109.4122621196297;2690.1674086737016;0.09195449968417271;140570.876506084;0.0;0.0;132.85618218674279;294.1889537687708;1.064594040073293;140570.876506084;0.57998846221582;0.22265914280734708;161.00050680919531;352.9722472147592;1.064594040073293;140570.876506084;0.57998846221582;0.22265914280734708;157.93472086887692;363.3848904138612;0.9600000000000005;140570.876506084;0.6431794376939958;0.27214394773091244;123.35589820197703;298.1970322290315;0.9600000000000005;140570.876506084;0.6431794376939958;0.27214394773091244;123.32016208894152;298.1304289934677;0.9600000000000005;23829.432848892313;0.6431794376939958;0.27214394773091244;110.75293383383064;2706.464106529432;0.10459404007329243;23829.432848892313;0.0;0.0;63.89484042448339;267.4874632608618;0.10459404007329243;23829.432848892313;0.0;0.0;63.90008446129616;267.6064519461097;0.10459404007329243;140570.876506084;0.0;0.0;"Zustand 3: Temperatur 434.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.098093520182155e-19;`gtol` termination condition is satisfied.;4;1.2624311012782332e-08;4.686349368500294e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.40353318869774;132.8250181087957;157.9149243516469;63.90839176782856;0.1216396132626444;0.26478224589748145;0.22285511900822524;0.27186543347072833;254.32150843653568;255.20441211258608;255.97699890932745;253.47187700319117;63.344780228989904;0.49920908743001563;9.270520532937253;15.210616533285645;0.012444241833688875;0.0646003957705458;25.432150842468346;25.520441211233564;10.239079956421481;16.898125133415142;5.758616384628948;110.82090316623197;0.017249547743356113;2706.5934331868393;294.1818719756514;251.83845884754487;0.018536928821095255;1.056095814998811;0.590449155452654;0.23020741483026294;1.001211558104842e-09;-1.9285266716906335e-09;2.9307898330444004e-09;-4.513333040634393e-10;-1.2095711099391337e-09;2.504521035007201e-10;1.964025386769208e-09;1.1852222314701066e-08;1.0012115581048419e-11;-1.9285266716906334e-11;2.9307898330444006e-11;-4.513333040634393e-10;-1.2095711099391337e-11;2.5045210350072013e-12;1.964025386769208e-11;1.1852222314701067e-10;150.21061653328564;135.0;119.69037087862876;135.0;119.8401987438283;45.26342177706857;24.81651773359181;26.057882223008278;65.5574813891634;33.90839176782856;11.742914532701434;8.869467712396784;25.596466811302264;55.92656441731208;3.142957871361375;9.532218119019262;4.0;0.9700000000000005;140529.518738543;23843.988831871313;5.893708461677468;3.142957871361375;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.40353318869774;2690.1541159639073;0.10463274381990584;140529.518738543;0.0;0.0;135.0;4.0;150.21061653328564;4.0;135.0;4.0;119.69037087862876;4.0;135.0;4.0;119.8401987438283;4.0;30.0;4.0;45.26342177706857;4.0;109.40353318869774;2690.1541159639073;0.012727486492862691;140529.518738543;0.0;0.0;110.82090316623197;294.18187197565135;1.0746327438199064;23843.988831871313;0.580264174555649;0.22285511900822524;175.02713426687745;393.3587489532435;0.9827274864928632;140529.518738543;0.6345308247354005;0.26478224589748145;109.40353318869774;2690.1541159639073;0.09190525732704315;140529.518738543;0.0;0.0;132.8250181087957;294.18187197565135;1.0746327438199064;140529.518738543;0.580264174555649;0.22285511900822524;161.05788222300828;353.12738670454706;1.0746327438199064;140529.518738543;0.580264174555649;0.22285511900822524;157.9149243516469;363.22222111039093;0.9700000000000005;140529.518738543;0.6428565794259071;0.27186543347072833;123.29279998977643;297.9183239681346;0.9700000000000005;140529.518738543;0.6428565794259071;0.27186543347072833;123.25708546729857;297.85172562197937;0.9700000000000005;23843.988831871313;0.6428565794259071;0.27186543347072833;110.82090316623197;2706.5934331868393;0.10463274381990584;23843.988831871313;0.0;0.0;63.90839176782856;267.544214026109;0.10463274381990584;23843.988831871313;0.0;0.0;63.91363432651622;267.6631466028472;0.10463274381990584;140529.518738543;0.0;0.0;"Zustand 3: Temperatur 434.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.407 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.216592392831086e-20;`gtol` termination condition is satisfied.;4;1.1169156523933799e-08;4.2933884969406356e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.39478159993536;132.79544428353938;157.89355300815674;63.92194425374936;0.1224434126555797;0.26454182636813706;0.22304666525541075;0.2715916525261832;254.18756136478498;255.30641206068418;255.85772878331653;253.5585405901562;64.10573736941963;0.498978098358359;9.362621025787858;15.20260534478382;0.012442972108198882;0.0652610808420909;25.418756135434055;25.530641206050134;10.234309151378795;16.903902705891497;5.82779430647207;110.88772080152717;0.017163773328571424;2706.720542711064;294.1771303072819;252.04564679850412;0.018617056519631303;1.0660544876239104;0.5906715924433175;0.23037047716110354;9.53875201048504e-10;-1.7731451862346148e-09;2.625370143505279e-09;-4.145769283425693e-10;-1.1533529686857946e-09;1.8283685676578898e-10;1.7837464838521555e-09;1.0444438203194295e-08;9.538752010485041e-12;-1.7731451862346148e-11;2.625370143505279e-11;-4.145769283425693e-10;-1.1533529686857947e-11;1.8283685676578897e-12;1.7837464838521556e-11;1.0444438203194295e-10;150.20260534478382;135.0;119.69750425937104;135.0;119.83501551494282;45.26952225243326;24.736267832204987;26.113683955898296;65.6181985490939;33.92194425374936;11.804695937527583;8.809783457843878;25.605218400064643;55.90783018630805;3.220130947741552;9.564447245392898;4.0;0.9800000000000005;140488.06366794225;23858.55359260032;5.888373036641849;3.220130947741552;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.39478159993536;2690.1407882742715;0.10467154414354118;140488.06366794225;0.0;0.0;135.0;4.0;150.20260534478382;4.0;135.0;4.0;119.69750425937104;4.0;135.0;4.0;119.83501551494282;4.0;30.0;4.0;45.26952225243326;4.0;109.39478159993536;2690.1407882742715;0.01281634107286434;140488.06366794225;0.0;0.0;110.88772080152717;294.17713030728186;1.0846715441435417;23858.55359260032;0.580533439118994;0.22304666525541075;174.9388731769888;393.0993239860539;0.9928163410728649;140488.06366794225;0.6342442969565534;0.26454182636813706;109.39478159993536;2690.1407882742715;0.09185520307067685;140488.06366794225;0.0;0.0;132.79544428353938;294.17713030728186;1.0846715441435417;140488.06366794225;0.580533439118994;0.22304666525541075;161.1136839558983;353.27865068508214;1.0846715441435417;140488.06366794225;0.580533439118994;0.22304666525541075;157.89355300815674;363.05884759604965;0.9800000000000005;140488.06366794225;0.6425388794246527;0.2715916525261832;123.23099703814648;297.64482987312545;0.9800000000000005;140488.06366794225;0.6425388794246527;0.2715916525261832;123.19530406247242;297.57823693349064;0.9800000000000005;23858.55359260032;0.6425388794246527;0.2715916525261832;110.88772080152717;2706.720542711064;0.10467154414354118;23858.55359260032;0.0;0.0;63.92194425374936;267.60096967247324;0.10467154414354118;23858.55359260032;0.0;0.0;63.92718532863478;267.7198460319462;0.10467154414354118;140488.06366794225;0.0;0.0;"Zustand 3: Temperatur 434.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.740821624108095e-20;`gtol` termination condition is satisfied.;4;9.870373103053937e-09;3.9346719365426374e-10;1;True;;True;0;zulässig;feasible;True;True;True;109.38600370420386;132.7674200097117;157.87066698325026;63.93550381109321;0.1232551004802111;0.26430482340096495;0.2232339034378765;0.2713224728982188;254.05105794717042;255.40846523033767;255.7356956514098;253.6454646848058;64.86320861600399;0.49874451143714216;9.454643076447995;15.194441264782938;0.012441697560324653;0.06592114465391644;25.405105793795006;25.540846523026303;10.229427826095774;16.909697645549105;5.896655328872687;110.9534260217448;0.017080420622485208;2706.845510035427;294.17465415607074;252.24911527512907;0.018698115070258536;1.0760123422146015;0.5908890760294965;0.2305300128426184;9.217586693921476e-10;-1.5955663457134506e-09;2.330466486455407e-09;-3.809048632064105e-10;-9.845564363786252e-10;7.463540896424092e-11;1.569219421071466e-09;9.220372021445655e-09;9.217586693921476e-12;-1.5955663457134505e-11;2.330466486455407e-11;-3.809048632064105e-10;-9.845564363786253e-12;7.463540896424093e-13;1.569219421071466e-11;9.220372021445656e-11;150.19444126478294;135.0;119.7048028916621;135.0;119.82981670545422;45.275625910905376;24.65723206378601;26.167951171272477;65.67780011083943;33.93550381109321;11.865210279755047;8.751376869917294;25.61399629579614;55.889073309564424;3.2972841880222177;9.596958826184164;4.0;0.9900000000000005;140446.49409141453;23873.133512786946;5.883035589617444;3.2972841880222177;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.38600370420386;2690.12742004362;0.1047104572848595;140446.49409141453;0.0;0.0;135.0;4.0;150.19444126478294;4.0;135.0;4.0;119.7048028916621;4.0;135.0;4.0;119.82981670545422;4.0;30.0;4.0;45.275625910905376;4.0;109.38600370420386;2690.12742004362;0.01290609793397421;140446.49409141453;0.0;0.0;110.9534260217448;294.1746541560711;1.09471045728486;23873.133512786946;0.5807964420696811;0.2232339034378765;174.85167332856895;392.8432713450658;1.0029060979339748;140446.49409141453;0.6339615846171499;0.26430482340096495;109.38600370420386;2690.12742004362;0.0918043593508853;140446.49409141453;0.0;0.0;132.7674200097117;294.1746541560711;1.09471045728486;140446.49409141453;0.5807964420696811;0.2232339034378765;161.16795117127248;353.42612853851193;1.09471045728486;140446.49409141453;0.5807964420696811;0.2232339034378765;157.87066698325026;362.89481255421765;0.9900000000000005;140446.49409141453;0.6422262006944646;0.2713224728982188;123.17046118352755;297.3764200137306;0.9900000000000005;140446.49409141453;0.6422262006944646;0.2713224728982188;123.13478972024495;297.30983299892864;0.9900000000000005;23873.133512786946;0.6422262006944646;0.2713224728982188;110.9534260217448;2706.845510035427;0.1047104572848595;23873.133512786946;0.0;0.0;63.93550381109321;267.6577550291448;0.1047104572848595;23873.133512786946;0.0;0.0;63.9407433958898;267.7765750389408;0.1047104572848595;140446.49409141453;0.0;0.0;"Zustand 3: Temperatur 434.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.002 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
