config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0322350916448377e-21;`gtol` termination condition is satisfied.;8;1.328808778852124e-09;6.375319743581239e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.37719611289566;132.74090553803848;157.84632404506652;63.94907597607482;0.1240745858118572;0.2640711514459757;0.22341695109601006;0.2710577672524046;253.91207212204347;255.51061328872026;255.6109815798643;253.73268284247553;65.61718844393627;0.4985083546882082;9.546585099656458;15.186128715433199;0.01244041764420905;0.0665805709628432;25.391207212088062;25.55106132887774;10.224439263201527;16.915512189489114;5.965198949489108;111.01805643021646;0.01699941532395011;2706.9684069073987;294.1743712324241;252.44897600582257;0.018780095551119702;1.0859694027837337;0.5911017466687357;0.2306861180403082;1.8317791727895383e-10;-4.439186795934802e-10;3.553282112989109e-10;-6.235612026728177e-11;-1.7385559658578131e-10;-5.7127635955112055e-11;1.3881162885809317e-10;1.1628458196355496e-09;1.8317791727895384e-12;-4.439186795934802e-12;3.553282112989109e-12;-6.235612026728177e-11;-1.7385559658578132e-12;-5.712763595511206e-13;1.3881162885809318e-12;1.1628458196355495e-11;150.1861287154332;135.0;119.712261867233;135.0;119.82460030846437;45.2817352445407;24.57937485282946;26.220721755774093;65.73632118567576;33.94907597607482;11.924484974341226;8.694205437016535;25.62280388710434;55.870286244519036;3.3743977107075693;9.629740535830592;4.0;1.0;140404.79405648826;23887.73456487194;5.877693997109305;3.3743977107075693;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.37719611289566;2690.1140061067686;0.10474949833485336;140404.79405648826;0.0;0.0;135.0;4.0;150.1861287154332;4.0;135.0;4.0;119.712261867233;4.0;135.0;4.0;119.82460030846437;4.0;30.0;4.0;45.2817352445407;4.0;109.37719611289566;2690.1140061067686;0.012996750619896755;140404.79405648826;0.0;0.0;111.01805643021646;294.1743712324244;1.1047494983348534;23887.73456487194;0.5810533625784016;0.22341695109601006;174.76550356826266;392.590497094354;1.0129967506198967;140404.79405648826;0.6336825962016237;0.2640711514459757;109.37719611289566;2690.1140061067686;0.0917527477149566;140404.79405648826;0.0;0.0;132.74090553803848;294.1743712324244;1.1047494983348534;140404.79405648826;0.5810533625784016;0.22341695109601006;161.2207217557741;353.56990709176495;1.1047494983348534;140404.79405648826;0.5810533625784016;0.22341695109601006;157.84632404506652;362.73015700472484;1.0;140404.79405648826;0.6419184108142688;0.2710577672524046;123.11116500220788;297.11296856097175;1.0;140404.79405648826;0.6419184108142688;0.2710577672524046;123.07551502565877;297.0463879900089;1.0;23887.73456487194;0.6419184108142688;0.2710577672524046;111.01805643021646;2706.9684069073987;0.10474949833485336;23887.73456487194;0.0;0.0;63.94907597607482;267.71459328121847;0.10474949833485336;23887.73456487194;0.0;0.0;63.95431406394533;267.8333567869342;0.10474949833485336;140404.79405648826;0.0;0.0;"Zustand 3: Temperatur 434.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.032286925272218e-21;`gtol` termination condition is satisfied.;1;1.3292508746410195e-09;6.375401046635762e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.37719611289566;132.74090553803848;157.84632404506652;63.94907597607482;0.1240745858118572;0.2640711514459757;0.22341695109601006;0.2710577672524046;253.91207212204398;255.5106132887208;255.6109815798648;253.73268284247607;65.61718844393631;0.49850835468820814;9.546585099656442;15.186128715433256;0.012440417644209075;0.06658057096284323;25.39120721208806;25.55106132887774;10.224439263201527;16.915512189489114;5.965198949489108;111.0180564302164;0.0169994153239501;2706.9684069073987;294.17437123242394;252.44897600582246;0.018780095551119702;1.0859694027837343;0.5911017466687357;0.2306861180403081;1.8319212813366903e-10;-4.438760470293346e-10;3.553850547177717e-10;-6.23560092449793e-11;-1.7334400581603404e-10;-5.658762347593438e-11;1.3935164133727085e-10;1.1633858321147272e-09;1.8319212813366903e-12;-4.438760470293346e-12;3.5538505471777173e-12;-6.235600924497928e-11;-1.7334400581603405e-12;-5.658762347593438e-13;1.3935164133727085e-12;1.1633858321147272e-11;150.18612871543326;135.0;119.71226186723294;135.0;119.82460030846437;45.2817352445407;24.579374852829403;26.220721755774093;65.7363211856757;33.94907597607482;11.924484974341226;8.694205437016535;25.62280388710434;55.870286244519036;3.3743977107075693;9.629740535830592;4.0;1.0000000000000004;140404.79405648826;23887.73456487194;5.877693997109305;3.3743977107075693;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.37719611289566;2690.1140061067686;0.10474949833485359;140404.79405648826;0.0;0.0;135.0;4.0;150.18612871543326;4.0;135.0;4.0;119.71226186723294;4.0;135.0;4.0;119.82460030846437;4.0;30.0;4.0;45.2817352445407;4.0;109.37719611289566;2690.1140061067686;0.012996750619896783;140404.79405648826;0.0;0.0;111.0180564302164;294.1743712324244;1.104749498334854;23887.73456487194;0.5810533625784016;0.22341695109601006;174.76550356826266;392.590497094354;1.0129967506198971;140404.79405648826;0.6336825962016237;0.2640711514459757;109.37719611289566;2690.1140061067686;0.0917527477149568;140404.79405648826;0.0;0.0;132.74090553803848;294.1743712324244;1.104749498334854;140404.79405648826;0.5810533625784016;0.22341695109601006;161.2207217557741;353.56990709176495;1.104749498334854;140404.79405648826;0.5810533625784016;0.22341695109601006;157.84632404506652;362.73015700472484;1.0000000000000004;140404.79405648826;0.6419184108142688;0.2710577672524046;123.11116500220788;297.11296856097175;1.0000000000000004;140404.79405648826;0.6419184108142688;0.2710577672524046;123.07551502565877;297.0463879900089;1.0000000000000004;23887.73456487194;0.6419184108142688;0.2710577672524046;111.0180564302164;2706.9684069073987;0.10474949833485359;23887.73456487194;0.0;0.0;63.94907597607482;267.71459328121847;0.10474949833485359;23887.73456487194;0.0;0.0;63.95431406394533;267.8333567869342;0.10474949833485359;140404.79405648826;0.0;0.0;"Zustand 3: Temperatur 434.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3638851968048358e-21;`gtol` termination condition is satisfied.;4;2.9521015290063755e-09;5.222806136177823e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.36835565532033;132.71586203001698;157.82057959511354;63.962665951435724;0.12490177950039053;0.2638407281251143;0.22359592141847776;0.27079741252465656;253.77067489875157;255.612895393431;255.48366535352545;253.82022646301283;66.36767227102055;0.4982696558505093;9.6384455484994;15.177671943705263;0.012439131839467377;0.06723934389626952;25.377067489596822;25.561289539329586;10.219346614152842;16.92134843084795;6.03342475197142;111.08164801482297;0.016920685798953602;2707.0893020033595;294.17621137422395;252.64533621803287;0.018862989010597797;1.0959256924129595;0.5913097391807811;0.23083888518098922;9.14752718017553e-11;-6.650680006714538e-10;5.68775249121245e-10;-4.3517633940837186e-11;-2.956141997856321e-10;1.3514522834157106e-10;2.935962584160734e-10;2.7833380045194644e-09;9.14752718017553e-13;-6.650680006714538e-12;5.68775249121245e-12;-4.308676627805659e-11;-2.956141997856321e-12;1.3514522834157105e-12;2.935962584160734e-12;2.7833380045194643e-11;150.17767194370526;135.0;119.71987647407144;135.0;119.81936444599205;45.287852595300876;24.502662063475327;26.27203227387821;65.7937954195221;33.962665951435724;11.982546732049173;8.638228459248467;25.63164434467967;55.851461910961234;3.4514526787646673;9.662780254846098;4.0;1.0100000000000007;140362.94865801794;23902.362374662982;5.872346275144991;3.4514526787646673;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.36835565532033;2690.10054162968;0.10478868142355657;140362.94865801794;0.0;0.0;135.0;4.0;150.17767194370526;4.0;135.0;4.0;119.71987647407144;4.0;135.0;4.0;119.81936444599205;4.0;30.0;4.0;45.287852595300876;4.0;109.36835565532033;2690.10054162968;0.013088292781301731;140362.94865801794;0.0;0.0;111.08164801482297;294.1762113742233;1.1147886814235572;23902.362374662982;0.581304372874242;0.22359592141847776;174.6803340071806;392.34091097636434;1.0230882927813023;140362.94865801794;0.6334072434980608;0.2638407281251143;109.36835565532033;2690.10054162968;0.09170038864225484;140362.94865801794;0.0;0.0;132.71586203001698;294.1762113742233;1.1147886814235572;140362.94865801794;0.581304372874242;0.22359592141847776;161.2720322738782;353.71007046065637;1.1147886814235572;140362.94865801794;0.581304372874242;0.22359592141847776;157.82057959511354;362.56492009866383;1.0100000000000007;140362.94865801794;0.6416153815269541;0.27079741252465656;123.05308177517088;296.8543534937836;1.0100000000000007;140362.94865801794;0.6416153815269541;0.27079741252465656;123.01745326795083;296.7877798859655;1.0100000000000007;23902.362374662982;0.6416153815269541;0.27079741252465656;111.08164801482297;2707.0893020033595;0.10478868142355657;23902.362374662982;0.0;0.0;63.962665951435724;267.7715062173634;0.10478868142355657;23902.362374662982;0.0;0.0;63.96790253503082;267.89021304400234;0.10478868142355657;140362.94865801794;0.0;0.0;"Zustand 3: Temperatur 434.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0085122753580485e-21;`gtol` termination condition is satisfied.;4;2.5612294449287716e-09;4.4911296471111776e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.35947940373893;132.69225159939498;157.7934869079843;63.97627857510605;0.1257365895093712;0.26361347325107964;0.22377092372452367;0.27054129004814026;253.62693411581796;255.71534795573237;255.35382224637755;253.90812453755657;67.1146565633153;0.4980284423713773;9.730222929089363;15.169075006926903;0.012437839654409515;0.06789744804728493;25.362693411340725;25.57153479556357;10.214152889866167;16.927208302489454;6.101332414900964;111.14423526444261;0.01684416296642645;2707.2082611564006;294.1801066797968;252.8382990583147;0.018946786471478516;1.1058812331364407;0.5915131834321654;0.23098840343021573;8.553513453080086e-11;-5.953069148745271e-10;5.032916305935942e-10;-3.7632008620391844e-11;-2.766284978861222e-10;9.669065548223443e-11;2.1475443645613268e-10;2.4107009721774375e-09;8.553513453080086e-13;-5.953069148745272e-12;5.032916305935942e-12;-3.689412609842336e-11;-2.766284978861222e-12;9.669065548223444e-13;2.147544364561327e-12;2.4107009721774377e-11;150.1690750069269;135.0;119.7276422101449;135.0;119.81410738411745;45.2939801408931;24.42706072621462;26.321918167272543;65.85025512354952;33.97627857510605;12.039421553974364;8.58340694570228;25.64052059626107;55.83259373761547;3.5284312592882543;9.69606610577955;4.0;1.0200000000000005;140320.9441555003;23917.02218669004;5.866990591896918;3.5284312592882543;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.35947940373893;2690.087022147648;0.10482801960791877;140320.9441555003;0.0;0.0;135.0;4.0;150.1690750069269;4.0;135.0;4.0;119.7276422101449;4.0;135.0;4.0;119.81410738411745;4.0;30.0;4.0;45.2939801408931;4.0;109.35947940373893;2690.087022147648;0.013180717670521196;140320.9441555003;0.0;0.0;111.14423526444261;294.18010667979786;1.1248280196079192;23917.02218669004;0.5815496389736443;0.22377092372452367;174.59613573314152;392.0944254941659;1.0331807176705217;140320.9441555003;0.6331354404512426;0.26361347325107964;109.35947940373893;2690.087022147648;0.09164730193739756;140320.9441555003;0.0;0.0;132.69225159939498;294.18010667979786;1.1248280196079192;140320.9441555003;0.5815496389736443;0.22377092372452367;161.32191816727254;353.8467004998108;1.1248280196079192;140320.9441555003;0.5815496389736443;0.22377092372452367;157.7934869079843;362.3991395873677;1.0200000000000005;140320.9441555003;0.6413169889317886;0.27054129004814026;122.99618549361543;296.6004566822405;1.0200000000000005;140320.9441555003;0.6413169889317886;0.27054129004814026;122.96057844602564;296.53389055670397;1.0200000000000005;23917.02218669004;0.6413169889317886;0.27054129004814026;111.14423526444261;2707.2082611564006;0.10482801960791877;23917.02218669004;0.0;0.0;63.97627857510605;267.82851409862553;0.10482801960791877;23917.02218669004;0.0;0.0;63.98151364650198;267.94716405214876;0.10482801960791877;140320.9441555003;0.0;0.0;"Zustand 3: Temperatur 434.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.503075483869494e-22;`gtol` termination condition is satisfied.;4;2.2568332921919227e-09;3.873777351337966e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.35056463288504;132.67003726735294;157.76509713291864;63.98991837625465;0.12657892418490357;0.2633893093045312;0.2239420634412536;0.27028928517615436;253.4809148681257;255.81800506364965;255.22152446930312;253.99640405353216;67.85813865033867;0.4977847414042073;9.821915788455005;15.160341798332865;0.012436540621343797;0.06855486838832787;25.348091486600584;25.581800506357123;10.208860978782099;16.93309360355697;6.168921695534122;111.20585122214004;0.016769780197104088;2707.3253474521107;294.1859913178576;253.02796365322268;0.01903147894794599;1.1158360461036028;0.5917122043030378;0.23113475864464045;6.94768687026226e-11;-5.366729283196037e-10;4.5355363909038715e-10;-3.243094681693037e-11;-2.4934365683293436e-10;7.841549631848466e-11;1.7763568394002505e-10;2.1198616195761133e-09;6.94768687026226e-13;-5.366729283196036e-12;4.535536390903872e-12;-3.1486356132942086e-11;-2.4934365683293437e-12;7.841549631848466e-13;1.7763568394002505e-12;2.1198616195761133e-11;150.16034179833287;135.0;119.73555475662062;135.0;119.80882750876003;45.300119920074735;24.35253911992919;26.370413704568136;65.9057313020653;33.98991837625465;12.09513476623556;8.529703534480575;25.64943536711496;55.813675581602524;3.605316571649496;9.729586443171911;4.0;1.0300000000000007;140278.76778030387;23931.718923645258;5.8616252442152925;3.605316571649496;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.35056463288504;2690.0734435037066;0.10486752505154806;140278.76778030387;0.0;0.0;135.0;4.0;150.16034179833287;4.0;135.0;4.0;119.73555475662062;4.0;135.0;4.0;119.80882750876003;4.0;30.0;4.0;45.300119920074735;4.0;109.35056463288504;2690.0734435037066;0.013274018502958378;140278.76778030387;0.0;0.0;111.20585122214004;294.1859913178571;1.1348675250515488;23931.718923645258;0.5817893206969319;0.2239420634412536;174.51288091826206;391.85095629297535;1.043274018502959;140278.76778030387;0.6328671037553565;0.2633893093045312;109.35056463288504;2690.0734435037066;0.09159350654858968;140278.76778030387;0.0;0.0;132.67003726735294;294.1859913178571;1.1348675250515488;140278.76778030387;0.5817893206969319;0.2239420634412536;161.37041370456814;353.9798766413942;1.1348675250515488;140278.76778030387;0.5817893206969319;0.2239420634412536;157.76509713291864;362.23285161462906;1.0300000000000007;140278.76778030387;0.6410231130881053;0.27028928517615436;122.94045082418103;296.351163604659;1.0300000000000007;140278.76778030387;0.6410231130881053;0.27028928517615436;122.90486523376444;296.28460548001016;1.0300000000000007;23931.718923645258;0.6410231130881053;0.27028928517615436;111.20585122214004;2707.3253474521107;0.10486752505154806;23931.718923645258;0.0;0.0;63.98991837625465;267.88563589315805;0.10486752505154806;23931.718923645258;0.0;0.0;63.99515192715751;268.00422876178186;0.10486752505154806;140278.76778030387;0.0;0.0;"Zustand 3: Temperatur 434.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.472594297480528e-22;`gtol` termination condition is satisfied.;4;1.9469564072619482e-09;3.3083513409190774e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.3416088131114;132.64918295759793;157.73545940651297;64.00358958631222;0.12742869163623138;0.2631681612072263;0.2241094423158194;0.2700412871649596;253.33267959044036;255.92089856413784;255.08684126905302;254.0850900610161;68.59811669097253;0.49753857980482086;9.913522715693327;15.15147605205982;0.012435234295862782;0.06921159027467469;25.3332679588618;25.59208985640873;10.203473650771182;16.93900600405981;6.236192426495985;111.26652756264758;0.016697473212675378;2707.4406213764005;294.193801496233;253.2144253299003;0.01911705745418346;1.125790151600138;0.5919069219855854;0.23127803356933568;6.150457920739427e-11;-4.833111688640201e-10;4.042703949380666e-10;-2.781941343954486e-11;-2.2652102416031994e-10;5.0533799367258325e-11;1.1897327567567118e-10;1.8223715869680746e-09;6.150457920739427e-13;-4.833111688640202e-12;4.042703949380666e-12;-2.6749435999562352e-11;-2.2652102416031995e-12;5.053379936725833e-13;1.1897327567567117e-12;1.8223715869680747e-11;150.15147605205982;135.0;119.74360997194657;135.0;119.80352332170958;45.30627383756803;24.27906668596961;26.41755205038072;65.96025372507955;34.003589586312216;12.149711034502445;8.477082409298987;25.658391186888593;55.79470171373242;3.6820926438677475;9.763329863193235;4.0;1.0400000000000005;140236.407702204;23946.45719746101;5.8562486528100255;3.6820926438677475;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.3416088131114;2690.059801838234;0.10490720905432105;140236.407702204;0.0;0.0;135.0;4.0;150.15147605205982;4.0;135.0;4.0;119.74360997194657;4.0;135.0;4.0;119.80352332170958;4.0;30.0;4.0;45.30627383756803;4.0;109.3416088131114;2690.059801838234;0.013368188393000737;140236.407702204;0.0;0.0;111.26652756264758;294.19380149623305;1.1449072090543215;23946.45719746101;0.5820235720113339;0.2241094423158194;174.43054273802943;391.6104219188563;1.0533681883930013;140236.407702204;0.6326021526050957;0.2631681612072263;109.3416088131114;2690.059801838234;0.09153902066132032;140236.407702204;0.0;0.0;132.64918295759793;294.19380149623305;1.1449072090543215;140236.407702204;0.5820235720113339;0.2241094423158194;161.41755205038072;354.1096760304092;1.1449072090543215;140236.407702204;0.5820235720113339;0.2241094423158194;157.73545940651297;362.0660908398816;1.0400000000000005;140236.407702204;0.6407336379185797;0.2700412871649596;122.8858530944047;296.1063632524672;1.0400000000000005;140236.407702204;0.6407336379185797;0.2700412871649596;122.85028896549755;296.03981364643386;1.0400000000000005;23946.45719746101;0.6407336379185797;0.2700412871649596;111.26652756264758;2707.4406213764005;0.10490720905432105;23946.45719746101;0.0;0.0;64.00358958631222;267.94288932233553;0.10490720905432105;23946.45719746101;0.0;0.0;64.00882160797715;268.0614248777846;0.10490720905432105;140236.407702204;0.0;0.0;"Zustand 3: Temperatur 434.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.581 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.932648254119608e-22;`gtol` termination condition is satisfied.;4;1.6594597662799456e-09;2.8045135956595426e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.33260959846507;132.62965348280568;157.7046209404814;64.0172961566729;0.12828579979927487;0.2629499562244887;0.22427315857465277;0.26979718901818295;253.18228819376674;256.02405819655615;254.94983907958868;254.17420579109896;69.33458961723838;0.4972899841296486;10.005042340760566;15.142481351301853;0.01243392025554796;0.06986759943237385;25.31822881922187;25.602405819651803;10.197993563191314;16.94494705273419;6.303144510697771;111.32629466035849;0.01662717999025776;2707.5541409443063;294.2034754025632;253.39777579498872;0.01920351301338319;1.1357435690916375;0.5920974522062149;0.23141830798066995;5.262279501039302e-11;-4.3709746933018323e-10;3.411742000025697e-10;-2.3740343024769572e-11;-1.9417711882852018e-10;3.814193405560218e-11;8.611777957412414e-11;1.548045247545815e-09;5.262279501039302e-13;-4.370974693301832e-12;3.4117420000256972e-12;-2.260985049978053e-11;-1.9417711882852016e-12;3.814193405560218e-13;8.611777957412414e-13;1.548045247545815e-11;150.14248135130185;135.0;119.75180388279972;135.0;119.79819343354671;45.31244367204283;24.206613974978495;26.46336531008444;66.01385098831565;34.0172961566729;12.203174381881809;8.425509222441235;25.66739040153493;55.77566679359472;3.7587443696030505;9.797285207997106;4.0;1.0500000000000007;140193.8529719814;23961.24132763252;5.850859354699099;3.7587443696030505;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.33260959846507;2690.04609357084;0.10494708210502002;140193.8529719814;0.0;0.0;135.0;4.0;150.14248135130185;4.0;135.0;4.0;119.75180388279972;4.0;135.0;4.0;119.79819343354671;4.0;30.0;4.0;45.31244367204283;4.0;109.33260959846507;2690.04609357084;0.013463220364442662;140193.8529719814;0.0;0.0;111.32629466035849;294.2034754025621;1.1549470821050207;23961.24132763252;0.5822525412966091;0.22427315857465277;174.34909532628035;391.37274369428695;1.0634632203644434;140193.8529719814;0.6323405085998552;0.2629499562244887;109.33260959846507;2690.04609357084;0.09148386174057735;140193.8529719814;0.0;0.0;132.62965348280568;294.2034754025621;1.1549470821050207;140193.8529719814;0.5822525412966091;0.22427315857465277;161.46336531008444;354.2361736027847;1.1549470821050207;140193.8529719814;0.5822525412966091;0.22427315857465277;157.7046209404814;361.89889049912654;1.0500000000000007;140193.8529719814;0.6404484510654773;0.26979718901818295;122.83236827480857;295.8659480065687;1.0500000000000007;140193.8529719814;0.6404484510654773;0.26979718901818295;122.79682561811819;295.79940743568073;1.0500000000000007;23961.24132763252;0.6404484510654773;0.26979718901818295;111.32629466035849;2707.5541409443063;0.10494708210502002;23961.24132763252;0.0;0.0;64.0172961566729;268.0002909348871;0.10494708210502002;23961.24132763252;0.0;0.0;64.02252663995199;268.1187689335713;0.10494708210502002;140193.8529719814;0.0;0.0;"Zustand 3: Temperatur 434.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.844025227255756e-22;`gtol` termination condition is satisfied.;4;1.4394602459038165e-09;2.3849634073736882e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.32356481532798;132.6114145296964;157.67262710484323;64.03104177552939;0.12915015652333334;0.26273462387812535;0.22443330707314693;0.2695568873366637;253.029798195671;256.1275117193149;254.81058166671352;254.26377276827353;70.06755708146869;0.49703898063477275;10.096473333236077;15.133361136104725;0.012432598098709405;0.07052288194606862;25.302979819432334;25.612751171927396;10.192423266674083;16.95091818454664;6.369777916532637;111.38518165321369;0.016558840671024887;2707.66596182097;294.21495314451187;253.57810330260963;0.019290836665739608;1.1456963172655885;0.5922839064330778;0.23155565881980586;4.5929482439532876e-11;-3.9031533560773823e-10;2.7330315788276494e-10;-2.0157875368909117e-11;-1.3858425518264994e-10;4.092726157978177e-11;7.392486622848082e-11;1.3476437743520364e-09;4.592948243953288e-13;-3.903153356077383e-12;2.7330315788276493e-12;-1.901686355557463e-11;-1.3858425518264993e-12;4.092726157978177e-13;7.392486622848083e-13;1.3476437743520365e-11;150.13336113610472;135.0;119.76013267543578;135.0;119.79283655692143;45.31863108369106;24.13515259811186;26.507884571697105;66.06655056952263;34.03104177552939;12.255548206613469;8.374951022222092;25.676435184672016;55.75656584604002;3.835257466853875;9.831441568517278;4.0;1.0600000000000005;140151.093466772;23976.075358665432;5.845455996038092;3.835257466853875;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.32356481532798;2690.032315383106;0.10498715393132763;140151.093466772;0.0;0.0;135.0;4.0;150.13336113610472;4.0;135.0;4.0;119.76013267543578;4.0;135.0;4.0;119.79283655692143;4.0;30.0;4.0;45.31863108369106;4.0;109.32356481532798;2690.032315383106;0.013559107363170253;140151.093466772;0.0;0.0;111.38518165321369;294.21495314451033;1.1649871539313281;23976.075358665432;0.5824763715944402;0.22443330707314693;174.26851373421658;391.1378456053505;1.0735591073631707;140151.093466772;0.6320820956592731;0.26273462387812535;109.32356481532798;2690.032315383106;0.09142804656815737;140151.093466772;0.0;0.0;132.6114145296964;294.21495314451033;1.1649871539313281;140151.093466772;0.5824763715944402;0.22443330707314693;161.5078845716971;354.3594421588492;1.1649871539313281;140151.093466772;0.5824763715944402;0.22443330707314693;157.67262710484323;361.731282461915;1.0600000000000005;140151.093466772;0.6401674437509937;0.2695568873366637;122.77997296117911;295.62981351717656;1.0600000000000005;140151.093466772;0.6401674437509937;0.2695568873366637;122.74445179338653;295.5632824964727;1.0600000000000005;23976.075358665432;0.6401674437509937;0.2695568873366637;111.38518165321369;2707.66596182097;0.10498715393132763;23976.075358665432;0.0;0.0;64.03104177552939;268.0578561774114;0.10498715393132763;23976.075358665432;0.0;0.0;64.03627071088141;268.1762763615307;0.10498715393132763;140151.093466772;0.0;0.0;"Zustand 3: Temperatur 434.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9813234343827977e-22;`gtol` termination condition is satisfied.;4;1.1998336241832205e-09;1.9906398139205382e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.31447245181823;132.59443264330508;157.6395215074998;64.04482988360695;0.13002166964932374;0.26252209586309594;0.22458997943790854;0.26932028217515463;252.87526484301713;256.2312850282716;254.66913026425328;254.35381091538224;70.79701940741614;0.4967855952759049;10.187814401140615;15.124118710706739;0.012431267443207935;0.07117742424738713;25.287526484190966;25.623128502826795;10.18676521057727;16.956920727691365;6.436092673433201;111.44321650292795;0.01649239747287848;2707.7761374357306;294.2281766909684;253.75549281320417;0.0193790194755854;1.155648414070928;0.592466392072164;0.23169016031908424;3.7331915336835664e-11;-3.49075435224222e-10;2.398792275926098e-10;-1.6996959395498834e-11;-1.7848833522293717e-10;3.637978807091713e-12;1.1766587704187259e-11;1.1074803296651226e-09;3.7331915336835663e-13;-3.49075435224222e-12;2.3987922759260984e-12;-1.5885008780840022e-11;-1.7848833522293716e-12;3.637978807091713e-14;1.1766587704187258e-13;1.1074803296651226e-11;150.12411871070674;135.0;119.76859268754464;135.0;119.78745150027618;45.32483762130812;24.064655180807108;26.55113994586759;66.11837888161983;34.04482988360695;12.30685529942798;8.325376184616687;25.685527548181767;55.73739423908995;3.911618438367782;9.8657882861188;4.0;1.0700000000000007;140108.11983908276;23990.96307639086;5.840037325427799;3.911618438367782;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.31447245181823;2690.018464202478;0.10502743354651267;140108.11983908276;0.0;0.0;135.0;4.0;150.12411871070674;4.0;135.0;4.0;119.76859268754464;4.0;135.0;4.0;119.78745150027618;4.0;30.0;4.0;45.32483762130812;4.0;109.31447245181823;2690.018464202478;0.013655842268700973;140108.11983908276;0.0;0.0;111.44321650292795;294.2281766909681;1.1750274335465134;23990.96307639086;0.5826952008447877;0.22458997943790854;174.18877389151385;390.90565419435;1.0836558422687017;140108.11983908276;0.6318268399421825;0.26252209586309594;109.31447245181823;2690.018464202478;0.09137159127781169;140108.11983908276;0.0;0.0;132.59443264330508;294.2281766909681;1.1750274335465134;140108.11983908276;0.5826952008447877;0.22458997943790854;161.5511399458676;354.47955243436996;1.1750274335465134;140108.11983908276;0.5826952008447877;0.22458997943790854;157.6395215074998;361.56329728670426;1.0700000000000007;140108.11983908276;0.6398905106434771;0.26932028217515463;122.72864435718628;295.39785858821944;1.0700000000000007;140108.11983908276;0.6398905106434771;0.26932028217515463;122.69314470057202;295.3313376309789;1.0700000000000007;23990.96307639086;0.6398905106434771;0.26932028217515463;111.44321650292795;2707.7761374357306;0.10502743354651267;23990.96307639086;0.0;0.0;64.04482988360695;268.11559946022663;0.10502743354651267;23990.96307639086;0.0;0.0;64.05005726118623;268.2339615588083;0.10502743354651267;140108.11983908276;0.0;0.0;"Zustand 3: Temperatur 434.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.879 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3993943965389096e-22;`gtol` termination condition is satisfied.;4;1.0312588367507206e-09;1.6729580966293864e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.30533064787625;132.57867521057585;157.6053460702692;64.05866368889536;0.13090024708040282;0.26231230596781646;0.22474326420191185;0.2690872769054811;252.71874122791127;256.3354022677539;254.52554370271883;254.44433865194702;71.52297754495895;0.496529853709122;10.279064289793293;15.11475725047319;0.012429927925357177;0.07183121310380405;25.271874122695813;25.633540226774052;10.18102174811413;16.962955910128482;6.502088867751722;111.50042605178419;0.016427794606959697;2707.88471908971;294.2430898142331;253.93002614373165;0.019468052537723324;1.165599876755452;0.5926450126525491;0.23182188412162633;2.97859514830634e-11;-3.099955847574165e-10;1.979287844733335e-10;-1.4227730105176306e-11;-1.3440626389638055e-10;1.3415046851150692e-11;1.978150976356119e-11;9.531504474580288e-10;2.97859514830634e-13;-3.099955847574165e-12;1.979287844733335e-12;-1.3173824171459536e-11;-1.3440626389638055e-12;1.341504685115069e-13;1.978150976356119e-13;9.531504474580288e-12;150.1147572504732;135.0;119.7771804005551;135.0;119.78203716196487;45.33106472893263;23.995095318925905;26.593160604007096;66.16936132285156;34.058663688895365;12.357117860544747;8.276754348770908;25.694669352123753;55.71814766346506;3.9878145337378896;9.90031495321233;4.0;1.0800000000000005;140064.9234691119;24005.908023249493;5.834602187655654;3.9878145337378896;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.30533064787625;2690.0045371872047;0.10506792929317488;140064.9234691119;0.0;0.0;135.0;4.0;150.1147572504732;4.0;135.0;4.0;119.7771804005551;4.0;135.0;4.0;119.78203716196487;4.0;30.0;4.0;45.33106472893263;4.0;109.30533064787625;2690.0045371872047;0.013753417904702884;140064.9234691119;0.0;0.0;111.50042605178419;294.2430898142333;1.1850679292931754;24005.908023249493;0.582909162109854;0.22474326420191185;174.1098525693991;390.6760984575586;1.0937534179047035;140064.9234691119;0.6315746697689032;0.26231230596781646;109.30533064787625;2690.0045371872047;0.09131451138847199;140064.9234691119;0.0;0.0;132.57867521057585;294.2430898142333;1.1850679292931754;140064.9234691119;0.582909162109854;0.22474326420191185;161.5931606040071;354.59657316908056;1.1850679292931754;140064.9234691119;0.582909162109854;0.22474326420191185;157.6053460702692;361.39496427439303;1.0800000000000005;140064.9234691119;0.6396175497292076;0.2690872769054811;122.67836025736352;295.1699850661253;1.0800000000000005;140064.9234691119;0.6396175497292076;0.2690872769054811;122.64288213945525;295.1034746836218;1.0800000000000005;24005.908023249493;0.6396175497292076;0.2690872769054811;111.50042605178419;2707.88471908971;0.10506792929317488;24005.908023249493;0.0;0.0;64.05866368889536;268.1735342190926;0.10506792929317488;24005.908023249493;0.0;0.0;64.0638894984998;268.291837948965;0.10506792929317488;140064.9234691119;0.0;0.0;"Zustand 3: Temperatur 434.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.632633618476247e-23;`gtol` termination condition is satisfied.;4;8.645227554996368e-10;1.3879937765333278e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.29613768600848;132.56411044344566;157.5701411015893;64.0725461804152;0.1317857968464857;0.2621051899977772;0.22489324693312868;0.2688577780859144;252.56027839644474;256.43988593394425;254.37987853004148;254.53537298557447;72.24543302823778;0.49627178129224325;10.370221780737928;15.105279808399814;0.012428579198875214;0.07248423560802716;25.25602783956509;25.6439885933949;10.175195141206002;16.969024865705553;6.567766638955306;111.55683607623604;0.01636497819782146;2707.9917560573867;294.25963803338556;254.10178210988198;0.019557926983013285;1.1755507219009111;0.5928198680017274;0.23195089939475225;3.389288849575678e-11;-2.7058888463216135e-10;1.7553247744217515e-10;-1.1836753799343569e-11;-1.0857093002414331e-10;-4.774847184307873e-12;-8.810729923425242e-12;7.938467661006143e-10;3.389288849575678e-13;-2.7058888463216135e-12;1.7553247744217514e-12;-1.0859407155361065e-11;-1.0857093002414332e-12;-4.774847184307873e-14;-8.810729923425243e-14;7.938467661006143e-12;150.1052798083998;135.0;119.78589243241379;135.0;119.77659252478622;45.337313752030184;23.926447537158595;26.633974814743738;66.21952232420585;34.0725461804152;12.406357516312596;8.22905635617775;25.70386231399152;55.6988221131931;4.063833713154452;9.935011412998847;4.0;1.0900000000000007;140021.4964202356;24020.913512579675;5.829149517852716;4.063833713154452;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.29613768600848;2689.9905317122766;0.10510864888392368;140021.4964202356;0.0;0.0;135.0;4.0;150.1052798083998;4.0;135.0;4.0;119.78589243241379;4.0;135.0;4.0;119.77659252478622;4.0;30.0;4.0;45.337313752030184;4.0;109.29613768600848;2689.9905317122766;0.013851827048625363;140021.4964202356;0.0;0.0;111.55683607623604;294.2596380333849;1.1951086488839244;24020.913512579675;0.5831183837866437;0.22489324693312868;174.0317273455584;390.4491097477393;1.1038518270486262;140021.4964202356;0.6313255155465456;0.2621051899977772;109.29613768600848;2689.9905317122766;0.09125682183529832;140021.4964202356;0.0;0.0;132.56411044344566;294.2596380333849;1.1951086488839244;140021.4964202356;0.5831183837866437;0.22489324693312868;161.63397481474374;354.7105711729832;1.1951086488839244;140021.4964202356;0.5831183837866437;0.22489324693312868;157.5701411015893;361.2263115201914;1.0900000000000007;140021.4964202356;0.6393484621895715;0.2688577780859144;122.62909903044681;294.94609773284844;1.0900000000000007;140021.4964202356;0.6393484621895715;0.2688577780859144;122.5936424836874;294.87959843412546;1.0900000000000007;24020.913512579675;0.6393484621895715;0.2688577780859144;111.55683607623604;2707.9917560573867;0.10510864888392368;24020.913512579675;0.0;0.0;64.0725461804152;268.23167297285744;0.10510864888392368;24020.913512579675;0.0;0.0;64.07777041159312;268.3499180395655;0.10510864888392368;140021.4964202356;0.0;0.0;"Zustand 3: Temperatur 434.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
