config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1170265830988483e-18;`xtol` termination condition is satisfied.;5;2.056039512274209e-07;2.0576815026134866e-09;3;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.77093784800928;139.3798726687561;152.3859384028812;61.842830442352124;0.08970436445023271;0.29900555880069074;0.20344462232998847;0.3135175548805365;248.45946057719547;239.65839720961333;248.94558445634746;239.13716994174766;14.088985514511588;0.5090519145336252;4.062356884641933;22.304560574483787;0.011153491620854774;0.023949897188046243;24.845946057683484;23.965839720969292;9.957823378254366;15.942477996116885;1.2808168836468221;103.55059922819794;0.029840854803455483;2692.8399244419543;304.2498413518493;230.77986458837162;0.014874621905228147;0.4835903853205605;0.5688017134434553;0.21483914417905328;9.517364674138662e-11;-2.0560345603826136e-07;-2.2637891561316792e-10;-8.219103175832743e-11;-1.1681322575896047e-11;-7.958078640513122e-11;-5.6274984672199935e-12;3.6064307096239645e-10;9.517364674138661e-13;-2.0560345603826137e-09;-2.2637891561316794e-12;-8.219103175832743e-11;-1.1681322575896048e-13;-7.958078640513122e-13;-5.6274984672199934e-14;3.6064307096239645e-12;149.8600155847605;135.0;127.55545501027672;127.55545501027672;120.40422385173162;44.33363619674719;34.14349119316171;17.41217735118812;59.216963031450746;31.842830442352124;2.876084657709498;24.004855782078778;19.784517162267434;58.55654494206448;0.026238948306911425;7.221282890754139;4.0;0.4;132968.30135417727;21710.583767570133;6.124584339956659;0.026238948306911425;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.77093784800928;2687.659670150446;0.0984650072257886;132968.30135417727;0.0;0.0;135.0;4.0;149.8600155847605;4.0;135.0;8.0;127.55545501027672;8.0;127.55545501027672;8.0;120.40422385173162;8.0;30.0;4.0;44.33363619674719;4.0;107.77093784800928;2687.659670150446;0.008832740893776938;132968.30135417727;0.0;0.0;103.55059922819794;304.2498413518495;0.4984650072257886;21710.583767570133;0.5518281841006325;0.20344462232998847;184.0035067779222;423.9027376237585;0.40883274089377697;132968.30135417727;0.6728106933313704;0.29900555880069074;107.77093784800928;2687.659670150446;0.08963226633201167;132968.30135417727;0.0;0.0;139.3798726687561;304.2498413518495;0.4984650072257886;132968.30135417727;0.5518281841006325;0.20344462232998847;152.41217735118812;332.5145847345876;0.4984650072257886;132968.30135417727;0.5518281841006325;0.20344462232998847;152.3859384028812;373.9147915444438;0.4;132968.30135417727;0.687667599437789;0.3135175548805365;132.15858977800195;338.69232775840277;0.4;132968.30135417727;0.687667599437789;0.3135175548805365;132.1239153422905;338.63245301543265;0.4;21710.583767570133;0.687667599437789;0.3135175548805365;103.55059922819794;2692.8399244419543;0.0984650072257886;21710.583767570133;0.0;0.0;61.842830442352124;258.89507477514525;0.0984650072257886;21710.583767570133;0.0;0.0;61.84767890966714;259.00834843382967;0.0984650072257886;132968.30135417727;0.0;0.0;"Zustand 3: Temperatur 425.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.405242702457819e-19;`gtol` termination condition is satisfied.;5;9.381744114125594e-08;9.38641859545782e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.70210157277808;139.29846083191654;152.68603248431918;61.9297217853495;0.09019987248780417;0.2983903666476378;0.20453965707050278;0.3126111811775839;249.1103775106461;240.3123667125144;249.68527614115274;239.70183400367162;14.776083031199235;0.5090252120390478;4.153304808567345;22.365610979738165;0.01114253870322858;0.024491539672285824;24.911037751052007;24.03123667125423;9.987411045646297;15.980122266911705;1.3432802840924127;103.96442336217928;0.029326814774136525;2693.6259655221047;304.18043810638386;231.98845066716734;0.014919036586562906;0.4937975322417738;0.570218084434178;0.21581525649495328;3.9408476482094557e-11;-9.381730592394888e-08;-7.901235221652314e-11;-2.96209723416041e-11;-4.689582056016661e-12;-2.7910118660656735e-11;-3.950617610826157e-12;1.2602185961441137e-10;3.9408476482094556e-13;-9.381730592394888e-10;-7.901235221652314e-13;-2.96209723416041e-11;-4.689582056016661e-14;-2.7910118660656736e-13;-3.950617610826157e-14;1.2602185961441138e-12;149.89894602336398;135.0;127.53333504362581;127.53333504362581;120.3652179980615;44.37274920529393;33.82669292276597;17.719248243720642;59.59167415688535;31.9297217853495;3.0078721691549504;23.568911681446536;19.831233470847735;58.430658781820284;0.03321575940145749;7.271796103021984;4.0;0.41000000000000003;132657.00771211484;21796.93914044938;6.08603835875003;0.03321575940145749;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.70210157277808;2687.5541360688158;0.09871656882833668;132657.00771211484;0.0;0.0;135.0;4.0;149.89894602336398;4.0;135.0;8.0;127.53333504362581;8.0;127.53333504362581;8.0;120.3652179980615;8.0;30.0;4.0;44.37274920529393;4.0;107.70210157277808;2687.5541360688158;0.008904221920749513;132657.00771211484;0.0;0.0;103.96442336217928;304.18043810638125;0.5087165688283367;21796.93914044938;0.5534954042911139;0.20453965707050278;183.72563894612995;423.13382306302753;0.41890422192074955;132657.00771211484;0.6721638699934582;0.2983903666476378;107.70210157277808;2687.5541360688158;0.08981234690758717;132657.00771211484;0.0;0.0;139.29846083191654;304.18043810638125;0.5087165688283367;132657.00771211484;0.5534954042911139;0.20453965707050278;152.71924824372064;333.2262446253848;0.5087165688283367;132657.00771211484;0.5534954042911139;0.20453965707050278;152.68603248431918;373.95601577294065;0.41000000000000003;132657.00771211484;0.6867616656908011;0.3126111811775839;132.02666472889456;337.9167888676728;0.41000000000000003;132657.00771211484;0.6867616656908011;0.3126111811775839;131.99212783084505;337.85705340505746;0.41000000000000003;21796.93914044938;0.6867616656908011;0.3126111811775839;103.96442336217928;2693.6259655221047;0.09871656882833668;21796.93914044938;0.0;0.0;61.9297217853495;259.2588722897019;0.09871656882833668;21796.93914044938;0.0;0.0;61.93455921624121;259.3717463374477;0.09871656882833668;132657.00771211484;0.0;0.0;"Zustand 3: Temperatur 425.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.960601442595373e-20;`gtol` termination condition is satisfied.;5;4.232013642449174e-08;4.2333441727776806e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.6371625900141;139.2135978233593;152.97517964194964;62.01196282532999;0.09068328111664267;0.297790983887293;0.2055959736206605;0.3117317250270519;249.721566656096;240.93133668324802;250.38170986032821;240.23502700292985;15.471134847778382;0.508995205203725;4.244386548493739;22.42299172166628;0.01113206013325336;0.025034415968794774;24.972156665605258;24.093133668325862;10.015268394413129;16.015668466862298;1.406466808190771;104.36065377467679;0.028831169020665917;2694.378737890264;304.111945904942;233.15189891216514;0.014962057100585069;0.5039921722565528;0.5715754597466048;0.21675447077542254;1.6063594898696465e-11;-4.232009942484183e-08;-2.722799763432704e-11;-1.061345455966034e-11;0.0;-1.0601297617540695e-11;-4.604316927725449e-12;4.3428372009657323e-11;1.6063594898696466e-13;-4.232009942484183e-10;-2.722799763432704e-13;-1.061345455966034e-11;0.0;-1.0601297617540695e-13;-4.6043169277254495e-14;4.342837200965732e-13;149.93550039809185;135.0;127.51250867642557;127.51250867642557;120.32844686413699;44.409768940385675;33.52203765929477;18.016630693066077;59.95088483429112;32.01196282532999;3.138707954240317;23.151854901748777;19.87534608641147;58.31165704075414;0.04145105111643943;7.317898914794853;4.0;0.42000000000000004;132363.88900847762;21878.94177114351;6.049830489656245;0.04145105111643943;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.6371625900141;2687.4545505701644;0.09895422935713782;132363.88900847762;0.0;0.0;135.0;4.0;149.93550039809185;4.0;135.0;8.0;127.51250867642557;8.0;127.51250867642557;8.0;120.32844686413699;8.0;30.0;4.0;44.409768940385675;4.0;107.6371625900141;2687.4545505701644;0.008973494198474064;132363.88900847762;0.0;0.0;104.36065377467679;304.11194590494244;0.5189542293571379;21878.94177114351;0.5550962710585856;0.2055959736206605;183.4575380573866;422.389141319924;0.4289734941984741;132363.88900847762;0.6715323008828161;0.297790983887293;107.6371625900141;2687.4545505701644;0.08998073515866375;132363.88900847762;0.0;0.0;139.2135978233593;304.11194590494244;0.5189542293571379;132363.88900847762;0.5550962710585856;0.2055959736206605;153.01663069306608;333.92408341645955;0.5189542293571379;132363.88900847762;0.5550962710585856;0.2055959736206605;152.97517964194964;373.99497153635605;0.42000000000000004;132363.88900847762;0.6858798989672124;0.3117317250270519;131.89569890856444;337.158936184541;0.42000000000000004;132363.88900847762;0.6858798989672124;0.3117317250270519;131.86129204575968;337.09933043223435;0.42000000000000004;21878.94177114351;0.6858798989672124;0.3117317250270519;104.36065377467679;2694.378737890264;0.09895422935713782;21878.94177114351;0.0;0.0;62.01196282532999;259.6032032974212;0.09895422935713782;21878.94177114351;0.0;0.0;62.01678982338285;259.7157003600083;0.09895422935713782;132363.88900847762;0.0;0.0;"Zustand 3: Temperatur 426.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.011 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.961914903062084e-20;`gtol` termination condition is satisfied.;5;1.9804684190075596e-08;1.9808659233083314e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.57585234175468;139.125823686636;153.25364045455774;62.08987488595204;0.09115588848053227;0.2972067556995918;0.2066153837934005;0.3108780480049444;250.29561943248052;241.51772549707889;251.03764774930693;240.7389966326001;16.173573910521384;0.5089619897404163;4.335596493355962;22.476940389182687;0.011122040375676575;0.025578507283572707;25.02956194324656;24.151772549708415;10.041505909972207;16.049266442173565;1.4703249027569143;104.74028837240536;0.028353077937763198;2695.100118985949;304.04441204991696;234.27237112335868;0.015003852615097957;0.5141751186427092;0.572877189760711;0.2176586591584533;6.849631972727366e-12;-1.980467345674697e-08;-9.890754881780595e-12;-3.9683811792201595e-12;1.7621459846850485e-12;-5.258016244624741e-12;-3.353761712787673e-12;1.4921397450962104e-11;6.849631972727366e-14;-1.9804673456746967e-10;-9.890754881780595e-14;-3.9683811792201595e-12;1.7621459846850484e-14;-5.2580162446247416e-14;-3.353761712787673e-14;1.4921397450962104e-13;149.96983369811488;135.0;127.4928933089322;127.4928933089322;120.29376063451235;44.44484004169135;33.228829310933634;18.304692250315725;60.29544833071401;32.08987488595204;3.268459351645788;22.752604936526836;19.917040967177513;58.19906861888137;0.05105179575798502;7.359999226784453;4.0;0.43000000000000005;132087.6393218939;21956.869794153255;6.015777319819358;0.05105179575798502;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.57585234175468;2687.3605063002333;0.09917897125780706;132087.6393218939;0.0;0.0;135.0;4.0;149.96983369811488;4.0;135.0;8.0;127.4928933089322;8.0;127.4928933089322;8.0;120.29376063451235;8.0;30.0;4.0;44.44484004169135;4.0;107.57585234175468;2687.3605063002333;0.009040747243590575;132087.6393218939;0.0;0.0;104.74028837240536;304.0444120499162;0.5291789712578071;21956.869794153255;0.5566343581506588;0.2066153837934005;183.19866300904852;421.6674656434757;0.4390407472435906;132087.6393218939;0.6709153965006694;0.2972067556995918;107.57585234175468;2687.3605063002333;0.09013822401421648;132087.6393218939;0.0;0.0;139.125823686636;304.0444120499162;0.5291789712578071;132087.6393218939;0.5566343581506588;0.2066153837934005;153.30469225031572;334.60793552492953;0.5291789712578071;132087.6393218939;0.5566343581506588;0.2066153837934005;153.25364045455774;374.0312839873133;0.43000000000000005;132087.6393218939;0.6850213884021287;0.3108780480049444;131.76582445985156;336.4183214047214;0.43000000000000005;132087.6393218939;0.6850213884021287;0.3108780480049444;131.7315406483542;336.3588365040619;0.43000000000000005;21956.869794153255;0.6850213884021287;0.3108780480049444;104.74028837240536;2695.100118985949;0.09917897125780706;21956.869794153255;0.0;0.0;62.08987488595204;259.9294125942209;0.09917897125780706;21956.869794153255;0.0;0.0;62.09469201563098;260.0415537087598;0.09917897125780706;132087.6393218939;0.0;0.0;"Zustand 3: Temperatur 426.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.88100585975841e-21;`gtol` termination condition is satisfied.;5;1.1729508502616487e-08;1.173116009588004e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.51792343848985;139.03564199902308;153.52166902080802;62.16375488669905;0.09161895020587522;0.296637061749616;0.2075995940387354;0.3100490753740984;250.8349140285715;242.07376785634833;251.65563107433533;241.2158145553136;16.88284819268466;0.5089256361932816;4.4269289607629325;22.527675213261887;0.011112463558484758;0.026123791716003878;25.083491402856424;24.207376785634924;10.06622524297345;16.0810543036877;1.5348043822194695;105.10426004982571;0.027891759545654104;2695.791864610078;303.9779199541034;235.3519206609517;0.015044583627630281;0.5243471174590235;0.5741263911060888;0.2185295799896078;3.5704772471945034e-12;-1.172950447880794e-08;-4.462208380573429e-12;-1.968536444962865e-12;-9.379164112033322e-13;-9.094947017729282e-13;-1.9042545318370685e-12;7.247535904753022e-12;3.570477247194504e-14;-1.172950447880794e-10;-4.4622083805734293e-14;-1.968536444962865e-12;-9.379164112033323e-15;-9.094947017729283e-15;-1.9042545318370686e-14;7.247535904753021e-14;150.00208815960355;135.0;127.47441294634166;127.47441294634166;120.26102136274972;44.4780961636572;32.94642222598958;18.583786596094626;60.62616388616851;32.16375488669905;3.3970101698049575;22.370152896515947;19.956489507851813;58.09245868659826;0.06211757528660655;7.398484901956692;4.0;0.44000000000000006;131827.06170103638;22030.9827983193;5.983712252323723;0.06211757528660655;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.51792343848985;2687.271627726941;0.09939170108665374;131827.06170103638;0.0;0.0;135.0;4.0;150.00208815960355;4.0;135.0;8.0;127.47441294634166;8.0;127.47441294634166;8.0;120.26102136274972;8.0;30.0;4.0;44.4780961636572;4.0;107.51792343848985;2687.271627726941;0.009106163312735364;131827.06170103638;0.0;0.0;105.10426004982571;303.9779199541032;0.5393917010866538;22030.9827983193;0.5581129958565436;0.2075995940387354;182.94851038559312;420.9676485168066;0.4491061633127354;131827.06170103638;0.6703125960575332;0.296637061749616;107.51792343848985;2687.271627726941;0.09028553777391837;131827.06170103638;0.0;0.0;139.03564199902308;303.9779199541032;0.5393917010866538;131827.06170103638;0.5581129958565436;0.2075995940387354;153.58378659609463;335.2777122176338;0.5393917010866538;131827.06170103638;0.5581129958565436;0.2075995940387354;153.52166902080802;374.0646163554567;0.44000000000000006;131827.06170103638;0.6841852687127945;0.3100490753740984;131.6371570970664;335.69450682663603;0.44000000000000006;131827.06170103638;0.6841852687127945;0.3100490753740984;131.60298983019504;335.63513457273604;0.44000000000000006;22030.9827983193;0.6841852687127945;0.3100490753740984;105.10426004982571;2695.791864610078;0.09939170108665374;22030.9827983193;0.0;0.0;62.16375488669905;260.2387428730978;0.09939170108665374;22030.9827983193;0.0;0.0;62.16856267615145;260.35054761571706;0.09939170108665374;131827.06170103638;0.0;0.0;"Zustand 3: Temperatur 426.734 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2248509148888486e-21;`gtol` termination condition is satisfied.;5;8.03012624441106e-09;8.031003567287028e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.46314775460428;138.94352057322436;153.7795143483849;62.23387745589736;0.09207367725443132;0.29608131360518075;0.20855021243521968;0.30924379057899415;251.34163527749297;242.60153069366098;252.23800020977296;241.66739220290805;17.598421842306912;0.508886193871488;4.5183782231158816;22.575396853013103;0.01110331368572419;0.026670244789609464;25.13416352774885;24.260153069366062;10.089520008390858;16.111159480193898;1.5998565318488214;105.45344120462914;0.02744648358012492;2696.4556172961993;303.9125784997011;236.39249644724958;0.01508440228214225;0.5345088539215581;0.5753259652454673;0.21936888528682802;2.4016344468691386e-12;-8.030124121205517e-09;-2.1032064978498966e-12;-1.1871059690804486e-12;1.5063505998114124e-12;3.694822225952521e-13;-4.263256414560601e-13;4.462208380573429e-12;2.4016344468691386e-14;-8.030124121205518e-11;-2.1032064978498965e-14;-1.1871059690804486e-12;1.5063505998114125e-14;3.694822225952521e-15;-4.263256414560601e-15;4.4622083805734293e-14;150.0323944543955;135.0;127.4569976013824;127.4569976013824;120.23010190153468;44.50966092665436;32.674216736309404;18.854253550425085;60.94378027797478;32.23387745589736;3.5242592499643592;22.003556396753254;19.99384984677812;57.991425501913625;0.07473920204017759;7.433723034072614;4.0;0.45000000000000007;131581.05764048823;22101.52314971564;5.953483692013379;0.07473920204017759;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.46314775460428;2687.187568311243;0.0995932562037003;131581.05764048823;0.0;0.0;135.0;4.0;150.0323944543955;4.0;135.0;8.0;127.4569976013824;8.0;127.4569976013824;8.0;120.23010190153468;8.0;30.0;4.0;44.50966092665436;4.0;107.46314775460428;2687.187568311243;0.00916991732841739;131581.05764048823;0.0;0.0;105.45344120462914;303.91257849970106;0.5495932562037004;22101.52314971564;0.5595352905871381;0.20855021243521968;182.7066111907049;420.28861505278076;0.45916991732841744;131581.05764048823;0.669723365383075;0.29608131360518075;107.46314775460428;2687.187568311243;0.09042333887528291;131581.05764048823;0.0;0.0;138.94352057322436;303.91257849970106;0.5495932562037004;131581.05764048823;0.5595352905871381;0.20855021243521968;153.85425355042508;335.9333896062046;0.5495932562037004;131581.05764048823;0.5595352905871381;0.20855021243521968;153.7795143483849;374.0946684010961;0.45000000000000007;131581.05764048823;0.6833707162548197;0.30924379057899415;131.50979753915175;334.9870643070861;0.45000000000000007;131581.05764048823;0.6833707162548197;0.30924379057899415;131.47574075003564;334.92779709644253;0.45000000000000007;22101.52314971564;0.6833707162548197;0.30924379057899415;105.45344120462914;2696.4556172961993;0.0995932562037003;22101.52314971564;0.0;0.0;62.23387745589736;260.5323435610511;0.0995932562037003;22101.52314971564;0.0;0.0;62.238676399621056;260.64383016274445;0.0995932562037003;131581.05764048823;0.0;0.0;"Zustand 3: Temperatur 427.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4609159220432106e-21;`gtol` termination condition is satisfied.;5;5.404919685808716e-09;5.405397158476351e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.4113147158489;138.8498923212785;154.02742156230346;62.300496829381075;0.09252123380761021;0.29553895258042123;0.20946875519686134;0.3084612305088474;251.81779266350873;243.10292746179888;252.7869127990966;242.09549491149826;18.31977623202894;0.5088436944615956;4.6099385307919185;22.620290015733076;0.011094574803325628;0.027217839910928347;25.181779266350585;24.31029274618013;10.111476511963884;16.13969966076671;1.6654342034030778;105.78864793128395;0.027016566238295278;2697.0929140956664;303.8485131432475;237.39594710850486;0.015123452612844202;0.5446609581612794;0.5764786153827273;0.22017812768457565;1.5241141682054149e-12;-5.404917402529463e-09;-1.3926637620897964e-12;-7.184808303861701e-13;-5.115907697472721e-13;-2.4158453015843406e-12;-2.3590018827235326e-12;2.8705926524708048e-12;1.524114168205415e-14;-5.404917402529463e-11;-1.3926637620897963e-14;-7.184808303861701e-13;-5.115907697472721e-15;-2.4158453015843406e-14;-2.3590018827235325e-14;2.870592652470805e-14;150.06087276695627;135.0;127.44058275122319;127.44058275122319;120.20088493688411;44.53964877163867;32.41165519856571;19.116419216295185;61.24899915964528;32.300496829381075;3.6501191181906165;21.651934819939243;20.029268035374287;57.895597546267425;0.08899765399172566;7.466059466987588;4.0;0.4600000000000001;131348.61771132323;22168.717210080616;5.9249534588133965;0.08899765399172566;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.4113147158489;2687.1080079588487;0.09978441077412348;131348.61771132323;0.0;0.0;135.0;4.0;150.06087276695627;4.0;135.0;8.0;127.44058275122319;8.0;127.44058275122319;8.0;120.20088493688411;8.0;30.0;4.0;44.53964877163867;4.0;107.4113147158489;2687.1080079588487;0.009232176799587297;131348.61771132323;0.0;0.0;105.78864793128395;303.8485131432481;0.5597844107741236;22168.717210080616;0.5609041426852791;0.20946875519686134;182.47252796552198;419.6293572224168;0.4692321767995874;131348.61771132323;0.6691471952245677;0.29553895258042123;107.4113147158489;2687.1080079588487;0.09055223397453618;131348.61771132323;0.0;0.0;138.8498923212785;303.8485131432481;0.5597844107741236;131348.61771132323;0.5609041426852791;0.20946875519686134;154.11641921629518;336.5749983390302;0.5597844107741236;131348.61771132323;0.5609041426852791;0.20946875519686134;154.02742156230346;374.1211750639608;0.4600000000000001;131348.61771132323;0.6825769456822691;0.3084612305088474;131.38383285429092;334.29557455955336;0.4600000000000001;131348.61771132323;0.6825769456822691;0.3084612305088474;131.34988088180938;334.2364053423557;0.4600000000000001;22168.717210080616;0.6825769456822691;0.3084612305088474;105.78864793128395;2697.0929140956664;0.09978441077412348;22168.717210080616;0.0;0.0;62.300496829381075;260.8112787598854;0.09978441077412348;22168.717210080616;0.0;0.0;62.305287390616684;260.9224642117737;0.09978441077412348;131348.61771132323;0.0;0.0;"Zustand 3: Temperatur 427.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.600315848025268e-22;`gtol` termination condition is satisfied.;5;3.632998815328557e-09;3.6332673581847144e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.36222975797227;138.75515627334767;154.26563290534193;62.36384855981936;0.09296273531860684;0.2950094478885452;0.21035665273062926;0.3077004813936305;252.26523661642855;243.5797309986208;253.30436024258177;242.5017545925746;19.0464108786313;0.5087981553037132;4.701604132800533;22.662524924504794;0.011086231127126719;0.02776654876679203;25.226523661642748;24.357973099862164;10.132174409703339;16.166783639505013;1.7314918983876633;106.11064391721493;0.02660136552672114;2697.705193820076;303.78585858142463;238.36402520004975;0.015161870742491756;0.5548040104173163;0.5775868618829346;0.22095876690734087;9.023892744153272e-13;-3.6329979025140346e-09;-6.821210263296962e-13;-4.417577414983498e-13;-1.7053025658242404e-12;-8.526512829121202e-13;-5.968558980384842e-13;1.0800249583553523e-12;9.023892744153272e-15;-3.6329979025140345e-11;-6.8212102632969615e-15;-4.417577414983498e-13;-1.7053025658242404e-14;-8.526512829121202e-15;-5.968558980384841e-15;1.0800249583553523e-14;150.08763376892517;135.0;127.42510884442038;127.42510884442038;120.17326211617353;44.568165729582574;32.1582184592973;19.37059622729788;61.542478187632355;32.36384855981936;3.7745147281059985;21.31446492720545;20.062879086448106;57.80463094344833;0.1049633219559496;7.495818559210477;4.0;0.4700000000000001;131128.81320693725;22232.776459726614;5.897995396322609;0.1049633219559496;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.36222975797227;2687.032650722962;0.09996588115980798;131128.81320693725;0.0;0.0;135.0;4.0;150.08763376892517;4.0;135.0;8.0;127.42510884442038;8.0;127.42510884442038;8.0;120.17326211617353;8.0;30.0;4.0;44.568165729582574;4.0;107.36222975797227;2687.032650722962;0.009293101751150536;131128.81320693725;0.0;0.0;106.11064391721493;303.78585858142543;0.5699658811598081;22232.776459726614;0.562222262646555;0.21035665273062926;182.24585222822247;418.9889287551512;0.47929310175115064;131128.81320693725;0.6685835998195173;0.2950094478885452;107.36222975797227;2687.032650722962;0.09067277940865745;131128.81320693725;0.0;0.0;138.75515627334767;303.78585858142543;0.5699658811598081;131128.81320693725;0.562222262646555;0.21035665273062926;154.37059622729788;337.2026147561534;0.5699658811598081;131128.81320693725;0.562222262646555;0.21035665273062926;154.26563290534193;374.1439051715221;0.4700000000000001;131128.81320693725;0.68180320710001;0.3077004813936305;131.2593377141372;333.619626706351;0.4700000000000001;131128.81320693725;0.68180320710001;0.3077004813936305;131.225485271894;333.5605489430174;0.4700000000000001;22232.776459726614;0.68180320710001;0.3077004813936305;106.11064391721493;2697.705193820076;0.09996588115980798;22232.776459726614;0.0;0.0;62.36384855981936;261.07653439548625;0.09996588115980798;22232.776459726614;0.0;0.0;62.3686311727252;261.1874345446022;0.09996588115980798;131128.81320693725;0.0;0.0;"Zustand 3: Temperatur 427.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.375 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0077360707832643e-22;`gtol` termination condition is satisfied.;5;2.4524896614674616e-09;2.4526459470470925e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.31571293774874;138.6596787385172;154.4943885200882;62.42415105894662;0.0933992468545487;0.2944922950246128;0.21121525527385832;0.3069606752207462;252.68567324010417;244.03358513431803;253.79218264804325;242.8876811175707;19.77784420840083;0.5087495823252218;4.793369295171649;22.702258646179757;0.011078267140529641;0.02831634166839754;25.26856732401026;24.403358513431904;10.151687305921707;16.192512074504844;1.7979858373503017;106.42014406371561;0.026200277158949476;2698.2938037800377;303.7247528004972;239.2983914652649;0.015199785056799087;0.5649385457168185;0.5786530563612627;0.22171217581206673;6.217248937900877e-13;-2.452487990467489e-09;-3.126388037344441e-13;-2.7688962234151404e-13;5.968558980384842e-13;-9.947598300641403e-13;-1.9610979506978765e-12;1.5631940186722204e-12;6.217248937900877e-15;-2.452487990467489e-11;-3.126388037344441e-15;-2.7688962234151404e-13;5.968558980384841e-15;-9.947598300641402e-15;-1.9610979506978764e-14;1.5631940186722205e-14;150.11277950000624;135.0;127.41052085382648;127.41052085382648;120.14713326059768;44.5953101156889;31.91342268498107;19.617084073559624;61.82483394802671;32.42415105894662;3.89738229390764;20.990376790110872;20.09480791607774;57.7182071299585;0.12269555347143069;7.523303180446419;4.0;0.4800000000000001;130920.78868167139;22293.898533594907;5.872494148315311;0.12269555347143069;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.31571293774874;2686.9612227310054;0.10013833077361745;130920.78868167139;0.0;0.0;135.0;4.0;150.11277950000624;4.0;135.0;8.0;127.41052085382648;8.0;127.41052085382648;8.0;120.14713326059768;8.0;30.0;4.0;44.5953101156889;4.0;107.31571293774874;2686.9612227310054;0.009352844675527546;130920.78868167139;0.0;0.0;106.42014406371561;303.72475280049724;0.5801383307736175;22293.898533594907;0.5634921859057245;0.21121525527385832;182.0262021849873;418.3664405919851;0.48935284467552764;130920.78868167139;0.668032115665658;0.2944922950246128;107.31571293774874;2686.9612227310054;0.0907854860980899;130920.78868167139;0.0;0.0;138.6596787385172;303.72475280049724;0.5801383307736175;130920.78868167139;0.5634921859057245;0.21121525527385832;154.61708407355962;337.81635330209997;0.5801383307736175;130920.78868167139;0.5634921859057245;0.21121525527385832;154.4943885200882;374.16266011477927;0.4800000000000001;130920.78868167139;0.6810487836152581;0.3069606752207462;131.13637555807077;332.9588180139455;0.4800000000000001;130920.78868167139;0.6810487836152581;0.3069606752207462;131.10261770609236;332.8998256354697;0.4800000000000001;22293.898533594907;0.6810487836152581;0.3069606752207462;106.42014406371561;2698.2938037800377;0.10013833077361745;22293.898533594907;0.0;0.0;62.42415105894662;261.3290246685869;0.10013833077361745;22293.898533594907;0.0;0.0;62.428926130639184;261.43965430516005;0.10013833077361745;130920.78868167139;0.0;0.0;"Zustand 3: Temperatur 427.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4002160271029814e-22;`gtol` termination condition is satisfied.;5;1.6733409000637725e-09;1.6734491489752423e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.27159767989161;138.56379459052351;154.7139270164783;62.48160699200412;0.09383178180863129;0.29398701431812824;0.21204583813884062;0.3062409865815411;253.0806776106375;244.46601518640534;254.25208237201116;243.25467256951467;20.513614153793824;0.5086979726343277;4.885228317285368;22.73963629166525;0.011070667667841351;0.028867187849416016;25.30806776106372;24.44660151864044;10.170083294880543;16.216978171300998;1.8648740141333786;106.71781785176205;0.025812730950319884;2698.860006055986;303.6653323411485;240.20061908683542;0.01523731637125536;0.5750650580881403;0.5796793945761928;0.2224396460332723;2.3803181647963356e-13;-1.6733388008560723e-09;2.842170943040401e-14;-1.903477375719831e-13;-2.4158453015843406e-12;9.663381206337363e-13;-2.8421709430404007e-13;2.8421709430404007e-13;2.3803181647963358e-15;-1.6733388008560722e-11;2.842170943040401e-16;-1.903477375719831e-13;-2.4158453015843406e-14;9.663381206337363e-15;-2.842170943040401e-15;2.842170943040401e-15;150.13640416331566;135.0;127.39676787165041;127.39676787165041;120.12240565366255;44.62117315708167;31.67681650809635;19.856169484913437;62.09664469468038;32.48160699200412;4.018668211542035;20.67895001988836;20.125170191758798;57.636030749145334;0.14224246843514265;7.548794920952844;4.0;0.4900000000000001;130723.75527612117;22352.268178279144;5.848344080049658;0.14224246843514265;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.27159767989161;2686.8934703115233;0.1003023744593956;130723.75527612117;0.0;0.0;135.0;4.0;150.13640416331566;4.0;135.0;8.0;127.39676787165041;8.0;127.39676787165041;8.0;120.12240565366255;8.0;30.0;4.0;44.62117315708167;4.0;107.27159767989161;2686.8934703115233;0.00941155051516164;130723.75527612117;0.0;0.0;106.71781785176205;303.66533234115286;0.5903023744593957;22352.268178279144;0.5647162863265531;0.21204583813884062;181.813220671412;417.7610567961521;0.49941155051516173;130723.75527612117;0.6674923004299363;0.29398701431812824;107.27159767989161;2686.8934703115233;0.09089082394423396;130723.75527612117;0.0;0.0;138.56379459052351;303.66533234115286;0.5903023744593957;130723.75527612117;0.5647162863265531;0.21204583813884062;154.85616948491344;338.4163600201121;0.5903023744593957;130723.75527612117;0.5647162863265531;0.21204583813884062;154.7139270164783;374.17727243821224;0.4900000000000001;130723.75527612117;0.680312989213176;0.3062409865815411;131.01499966957067;332.31275375700085;0.4900000000000001;130723.75527612117;0.680312989213176;0.3062409865815411;130.98133178845796;332.2538411287367;0.4900000000000001;22352.268178279144;0.680312989213176;0.3062409865815411;106.71781785176205;2698.860006055986;0.1003023744593956;22352.268178279144;0.0;0.0;62.48160699200412;261.5695978875329;0.1003023744593956;22352.268178279144;0.0;0.0;62.48637490451722;261.67997082463944;0.1003023744593956;130723.75527612117;0.0;0.0;"Zustand 3: Temperatur 428.006 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.131 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.656890568462398e-23;`gtol` termination condition is satisfied.;5;1.1537774517041055e-09;1.1538535928325047e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.22972964526247;138.46780865819892;154.92448583921174;62.53640454118431;0.09426130102630535;0.29349314961091644;0.21284960659025035;0.3055406298741589;253.45170577067506;244.87843746875663;254.68563627101432;243.60402449476504;21.25327857538511;0.508643316783187;4.977175546318863;22.774792099652018;0.011063417928190622;0.029419055724335882;25.345170577067407;24.487843746875484;10.187425450840824;16.24026829965093;1.9321162342308063;107.00429247114516;0.025438187659019455;2699.4049833338963;303.607728619893;241.07219789559346;0.015274578101893255;0.5851840043505184;0.5806679282443643;0.223142393259948;1.6697754290362354e-13;-1.1537579780451779e-09;-1.1368683772161603e-13;-1.325606291402437e-13;-6.281197784119286e-12;1.7905676941154525e-12;1.1084466677857563e-12;9.947598300641403e-13;1.6697754290362353e-15;-1.1537579780451779e-11;-1.1368683772161603e-15;-1.325606291402437e-13;-6.281197784119286e-14;1.7905676941154525e-14;1.1084466677857563e-14;9.947598300641402e-15;150.1585948427437;135.0;127.38380274309168;127.38380274309168;120.09899339815252;44.64583956152853;31.447978448256777;20.088126854217307;62.35845290961663;32.53640454118431;4.138328064745963;20.379510271946515;20.15407309782921;57.557827745089185;0.16364101500556671;7.572554490231084;4.0;0.5000000000000001;130536.98473682892;22408.058137069453;5.82544832480967;0.16364101500556671;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.22972964526247;2686.8291583001132;0.10045858245241157;130536.98473682892;0.0;0.0;135.0;4.0;150.1585948427437;4.0;135.0;8.0;127.38380274309168;8.0;127.38380274309168;8.0;120.09899339815252;8.0;30.0;4.0;44.64583956152853;4.0;107.22972964526247;2686.8291583001132;0.009469356681222684;130536.98473682892;0.0;0.0;107.00429247114516;303.6077286199049;0.6004585824524117;22408.058137069453;0.5658967885181101;0.21284960659025035;181.60657329100047;417.17199084569745;0.5094693566812228;130536.98473682892;0.6669637319535627;0.29349314961091644;107.22972964526247;2686.8291583001132;0.09098922577118888;130536.98473682892;0.0;0.0;138.46780865819892;303.6077286199049;0.6004585824524117;130536.98473682892;0.5658967885181101;0.21284960659025035;155.0881268542173;339.0028069758205;0.6004585824524117;130536.98473682892;0.5658967885181101;0.21284960659025035;154.92448583921174;374.18760432025846;0.5000000000000001;130536.98473682892;0.679595166895913;0.3055406298741589;130.89525416796783;331.6810471694886;0.5000000000000001;130536.98473682892;0.679595166895913;0.3055406298741589;130.86167193525404;331.6222090580399;0.5000000000000001;22408.058137069453;0.679595166895913;0.3055406298741589;107.00429247114516;2699.4049833338963;0.10045858245241157;22408.058137069453;0.0;0.0;62.53640454118431;261.79904175336026;0.10045858245241157;22408.058137069453;0.0;0.0;62.54116565306333;261.9091708997021;0.10045858245241157;130536.98473682892;0.0;0.0;"Zustand 3: Temperatur 428.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3439525686333633e-23;`gtol` termination condition is satisfied.;5;8.177402043739376e-10;8.177961321299292e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.18996570741541;138.37199719860752;155.1263014560949;62.588718552742876;0.09468871236456422;0.2930102670297015;0.21362770037930942;0.3048588568029766;253.80010553828703;245.2721679251102;255.09430677601162;243.9369382706995;21.996415510111675;0.5085856007163048;5.069205389949159;22.80785041425196;0.011056503573974532;0.029971913112284466;25.38001055382874;24.527216792511197;10.203772271040528;16.26246255138007;1.999674137357219;107.28015572972441;0.02507613622440801;2699.9298443358753;303.55206515861687;241.9145385079971;0.015311676447625544;0.5952958075204122;0.5816205758789897;0.22382156216924423;1.3500311979441904e-13;-8.177352128768689e-10;-8.526512829121202e-14;-9.564571357145724e-14;-1.5631940186722204e-12;-1.7621459846850485e-12;-1.5631940186722204e-12;-3.694822225952521e-13;1.3500311979441904e-15;-8.177352128768688e-12;-8.526512829121202e-16;-9.564571357145724e-14;-1.5631940186722205e-14;-1.7621459846850484e-14;-1.5631940186722205e-14;-3.694822225952521e-15;150.17943214941909;135.0;127.37158173516713;127.37158173516713;120.07681683472754;44.66938803379844;31.226514574558735;20.313218686865866;62.61076769592597;32.588718552742876;4.25632571191386;20.091426005442713;20.181616027751716;57.48334363394895;0.18691723077097322;7.594822279025095;4.0;0.5100000000000001;130359.8040496579;22461.429969406312;5.803717939027704;0.18691723077097322;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.18996570741541;2686.7680685055857;0.10060748396803765;130359.8040496579;0.0;0.0;135.0;4.0;150.17943214941909;4.0;135.0;8.0;127.37158173516713;8.0;127.37158173516713;8.0;120.07681683472754;8.0;30.0;4.0;44.66938803379844;4.0;107.18996570741541;2686.7680685055857;0.009526393111172022;130359.8040496579;0.0;0.0;107.28015572972441;303.55206515861187;0.6106074839680378;22461.429969406312;0.5670357790873296;0.21362770037930942;181.40594672397782;416.59850224972854;0.5195263931111721;130359.8040496579;0.6664460073241666;0.2930102670297015;107.18996570741541;2686.7680685055857;0.09108109085686562;130359.8040496579;0.0;0.0;138.37199719860752;303.55206515861187;0.6106074839680378;130359.8040496579;0.5670357790873296;0.21362770037930942;155.31321868686587;339.5758874792421;0.6106074839680378;130359.8040496579;0.5670357790873296;0.21362770037930942;155.1263014560949;374.1935459415476;0.5100000000000001;130359.8040496579;0.6788946870360202;0.3048588568029766;130.77717491958242;331.0633194511328;0.5100000000000001;130359.8040496579;0.6788946870360202;0.3048588568029766;130.74367428808614;331.0045509940499;0.5100000000000001;22461.429969406312;0.6788946870360202;0.3048588568029766;107.28015572972441;2699.9298443358753;0.10060748396803765;22461.429969406312;0.0;0.0;62.588718552742876;262.01808815845595;0.10060748396803765;22461.429969406312;0.0;0.0;62.59347320077859;262.1279855849485;0.10060748396803765;130359.8040496579;0.0;0.0;"Zustand 3: Temperatur 428.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.556 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
