config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7541888474868037e-23;`gtol` termination condition is satisfied.;5;5.92271302897342e-10;5.923155995728635e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.15217302599484;138.2766094302458;155.3196093924056;62.63871158054218;0.0951148706793677;0.2925379538318498;0.21438119795749175;0.30419495412633796;254.12712624081814;245.6484299830863;255.4794518959704;244.25452868978633;22.742623252663652;0.5085248074244347;5.1613123274361365;22.83892656631599;0.011049910717017249;0.030525727430811955;25.412712624081756;24.56484299830886;10.219178075838883;16.283635245985973;2.067511204841446;107.54595875823486;0.024726091356158067;2700.435628873328;303.49845558514465;242.72897636867722;0.015348710588494185;0.6054008598716816;0.5825391327414157;0.22447823103916353;9.592326932761353e-14;-5.922551338244375e-10;1.4210854715202004e-13;-7.244205235679146e-14;-1.6768808563938364e-12;-2.3021584638627246e-12;-3.268496584496461e-12;5.684341886080801e-13;9.592326932761353e-16;-5.922551338244375e-12;1.4210854715202005e-15;-7.244205235679146e-14;-1.6768808563938364e-14;-2.3021584638627248e-14;-3.2684965844964606e-14;5.684341886080802e-15;150.1989908038767;135.0;127.36006423756072;127.36006423756072;120.05580201597621;44.691891745399914;31.012056380629986;20.531696065378753;62.854067012834946;32.63871158054218;4.372632449280559;19.81410547932586;20.20789121156588;57.41234193480017;0.21208667297315742;7.615819057503359;4.0;0.5200000000000001;130191.59061635924;22512.534810459925;5.7830711518042275;0.21208667297315742;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.15217302599484;2686.709998319602;0.10074957046017563;130191.59061635924;0.0;0.0;135.0;4.0;150.1989908038767;4.0;135.0;8.0;127.36006423756072;8.0;127.36006423756072;8.0;120.05580201597621;8.0;30.0;4.0;44.691891745399914;4.0;107.15217302599484;2686.709998319602;0.00958278236532145;130191.59061635924;0.0;0.0;107.54595875823486;303.498455585143;0.6207495704601758;22512.534810459925;0.5681352169267143;0.21438119795749175;181.2110471845067;416.03989344232195;0.5295827823653215;130191.59061635924;0.6659387419951039;0.2925379538318498;107.15217302599484;2686.709998319602;0.09116678809485418;130191.59061635924;0.0;0.0;138.2766094302458;303.498455585143;0.6207495704601758;130191.59061635924;0.5681352169267143;0.21438119795749175;155.53169606537875;340.1358119925007;0.6207495704601758;130191.59061635924;0.5681352169267143;0.21438119795749175;155.3196093924056;374.1950137529364;0.5200000000000001;130191.59061635924;0.6782109459049166;0.30419495412633796;130.66079037274244;330.4591998055065;0.5200000000000001;130191.59061635924;0.6782109459049166;0.30419495412633796;130.62736755071944;330.4004964835242;0.5200000000000001;22512.534810459925;0.6782109459049166;0.30419495412633796;107.54595875823486;2700.435628873328;0.10074957046017563;22512.534810459925;0.0;0.0;62.63871158054218;262.22741755210563;0.10074957046017563;22512.534810459925;0.0;0.0;62.643460081176045;262.3370945528764;0.10074957046017563;130191.59061635924;0.0;0.0;"Zustand 3: Temperatur 428.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.501254151368416e-24;`gtol` termination condition is satisfied.;5;4.358833936072002e-10;4.359186656101896e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.11622820679315;138.18186910405927;155.5046441379884;62.68653483716332;0.09554057822008703;0.292075817310301;0.2151111203913703;0.3035482416134484;254.4339274765119;246.00836171252064;255.84233424985882;244.5578308473652;23.491520281272166;0.5084609183273896;5.253490919196753;22.868127667550368;0.011043625945001176;0.031080465863461124;25.443392747651135;24.600836171252183;10.233693369994304;16.303855389824403;2.1355927528825496;107.80221852486824;0.024387591431010523;2700.9233125482983;303.44700228025914;243.51677567920112;0.01538577290173715;0.6154995256838816;0.5834252799850358;0.2251134160602363;-3.552713678800501e-15;-4.3587888853835466e-10;-5.684341886080802e-14;-5.545564008002657e-14;1.2221335055073723e-12;-1.1937117960769683e-12;-8.242295734817162e-13;5.684341886080801e-13;-3.552713678800501e-17;-4.358788885383547e-12;-5.684341886080802e-16;-5.545564008002657e-14;1.2221335055073723e-14;-1.1937117960769683e-14;-8.242295734817162e-15;5.684341886080802e-15;150.2173401600785;135.0;127.34921249252812;127.34921249252812;120.03588023034615;44.713418762710546;30.80425884842731;20.743799120244205;63.08879976215769;32.68653483716332;4.487226245675174;19.546993967659887;20.23298428573497;57.34460274249005;0.23915498225579768;7.635746782660533;4.0;0.5300000000000001;130031.76791259946;22561.514075957693;5.7634326967074285;0.23915498225579768;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.11622820679315;2686.654759454918;0.10088529858561857;130031.76791259946;0.0;0.0;135.0;4.0;150.2173401600785;4.0;135.0;8.0;127.34921249252812;8.0;127.34921249252812;8.0;120.03588023034615;8.0;30.0;4.0;44.713418762710546;4.0;107.11622820679315;2686.654759454918;0.009638639760776127;130031.76791259946;0.0;0.0;107.80221852486824;303.4470022802596;0.6308852985856187;22561.514075957693;0.5691969426262379;0.2151111203913703;181.0215990085058;415.4955069183906;0.5396386397607763;130031.76791259946;0.6654415689395782;0.292075817310301;107.11622820679315;2686.654759454918;0.09124665882484244;130031.76791259946;0.0;0.0;138.18186910405927;303.4470022802596;0.6308852985856187;130031.76791259946;0.5691969426262379;0.2151111203913703;155.7437991202442;340.6828046264829;0.6308852985856187;130031.76791259946;0.5691969426262379;0.2151111203913703;155.5046441379884;374.1919486645167;0.5300000000000001;130031.76791259946;0.677543364344859;0.3035482416134484;130.54612232139874;329.8683254923051;0.5300000000000001;130031.76791259946;0.677543364344859;0.3035482416134484;130.51277375432483;329.80968310388346;0.5300000000000001;22561.514075957693;0.677543364344859;0.3035482416134484;107.80221852486824;2700.9233125482983;0.10088529858561857;22561.514075957693;0.0;0.0;62.68653483716332;262.4276629196247;0.10088529858561857;22561.514075957693;0.0;0.0;62.6912774878561;262.5371300679588;0.10088529858561857;130031.76791259946;0.0;0.0;"Zustand 3: Temperatur 428.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.696 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.1782957180758525e-24;`gtol` termination condition is satisfied.;5;3.217885680493537e-10;3.2181658496963304e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.08201653942501;138.08797609123644;155.68163895371242;62.732329062298675;0.09596658539691057;0.29162348374863356;0.21581843499921297;0.302918070178824;254.72158699909096;246.35302236124298;256.1841292194291;244.84780640907022;24.242745042284227;0.508393914410996;5.345735814975957;22.895553325885487;0.011037636330225578;0.031636095504402;25.47215869990904;24.635302236124318;10.247365168777145;16.323187093938056;2.203885912964183;108.04942017273544;0.024060196657106493;2701.393811126684;303.39779555829006;244.2791331982695;0.015422949195488478;0.6255921437103755;0.5842805930619945;0.22572807536437556;-3.552713678800501e-15;-3.2178704145735537e-10;-2.2737367544323206e-13;-4.246603069191224e-14;4.547473508864641e-13;-1.9895196601282805e-13;-6.252776074688882e-13;5.400124791776761e-13;-3.552713678800501e-17;-3.2178704145735537e-12;-2.2737367544323206e-15;-4.246603069191224e-14;4.547473508864641e-15;-1.9895196601282807e-15;-6.252776074688882e-15;5.4001247917767615e-15;150.2345446769791;135.0;127.33899135109363;127.33899135109363;120.0169875709181;44.734032437873395;30.60279868037594;20.94975750016232;63.31538773486204;32.732329062298675;4.600091044024282;19.289571178358187;20.256974811668613;57.27992142810848;0.2681185464498981;7.6547894890910015;4.0;0.5400000000000001;129879.8015733636;22608.500116827956;5.744733215481706;0.2681185464498981;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.08201653942501;2686.60217679898;0.10101509290586386;129879.8015733636;0.0;0.0;135.0;4.0;150.2345446769791;4.0;135.0;8.0;127.33899135109363;8.0;127.33899135109363;8.0;120.0169875709181;8.0;30.0;4.0;44.734032437873395;4.0;107.08201653942501;2686.60217679898;0.009694073539727439;129879.8015733636;0.0;0.0;108.04942017273544;303.39779555829057;0.641015092905864;22608.500116827956;0.5702226870899921;0.21581843499921297;180.83734335735505;414.96472258320233;0.5496940735397275;129879.8015733636;0.664954137832174;0.29162348374863356;107.08201653942501;2686.60217679898;0.09132101936613642;129879.8015733636;0.0;0.0;138.08797609123644;303.39779555829057;0.641015092905864;129879.8015733636;0.5702226870899921;0.21581843499921297;155.94975750016232;341.2171001434392;0.641015092905864;129879.8015733636;0.5702226870899921;0.21581843499921297;155.68163895371242;374.1843141817816;0.5400000000000001;129879.8015733636;0.6768913865593011;0.302918070178824;130.43318660214544;329.29034188125524;0.5400000000000001;129879.8015733636;0.6768913865593011;0.302918070178824;130.39990895597572;329.2317565192101;0.5400000000000001;22608.500116827956;0.6768913865593011;0.302918070178824;108.04942017273544;2701.393811126684;0.10101509290586386;22608.500116827956;0.0;0.0;62.732329062298675;262.61941341544474;0.10101509290586386;22608.500116827956;0.0;0.0;62.737066142809624;262.7286806151543;0.10101509290586386;129879.8015733636;0.0;0.0;"Zustand 3: Temperatur 429.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.950091562248464e-24;`gtol` termination condition is satisfied.;5;2.4288084662693547e-10;2.429029255586875e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.0494313045944;137.99510796853434;155.85082560254307;62.77622531691236;0.09639359187915322;0.29118059742084074;0.21650405872890563;0.3023038201687026;254.9911078130454;246.683398332163;256.50593230832567;245.12534932396738;24.99595560988567;0.5083237771442642;5.438041760716476;22.92129628990483;0.011031929432342135;0.032192583482959364;25.49911078130443;24.668339833216283;10.26023729233312;16.341689954931148;2.272359600920776;108.28801919240402;0.023743487469769183;2701.8479846054047;303.3509132817035;245.01718190238137;0.015460318958713803;0.6356790293951571;0.5851065494559635;0.22632311278790415;7.105427357601002e-15;-2.4286705979648104e-10;1.9895196601282805e-13;-3.275157922644212e-14;-2.3305801732931286e-12;1.7053025658242404e-13;1.7053025658242404e-13;1.0800249583553523e-12;7.105427357601002e-17;-2.4286705979648105e-12;1.9895196601282807e-15;-3.275157922644212e-14;-2.3305801732931285e-14;1.7053025658242404e-15;1.7053025658242404e-15;1.0800249583553523e-14;150.2506643428855;135.0;127.32936805298067;127.32936805298067;119.99906454448882;44.753791766277686;30.407372682395476;21.149790836447437;63.534227426126336;32.77622531691236;4.711216124829036;19.041348860576647;20.279936748386262;57.21810745402718;0.2989652339043687;7.673114239133724;4.0;0.5500000000000002;129735.1958583017;22653.61682773991;5.726908724766536;0.2989652339043687;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.0494313045944;2686.5520873711207;0.10113934835387073;129735.1958583017;0.0;0.0;135.0;4.0;150.2506643428855;4.0;135.0;8.0;127.32936805298067;8.0;127.32936805298067;8.0;119.99906454448882;8.0;30.0;4.0;44.753791766277686;4.0;107.0494313045944;2686.5520873711207;0.009749185068146522;129735.1958583017;0.0;0.0;108.28801919240402;303.35091328170427;0.6511393483538709;22653.61682773991;0.571214079430476;0.21650405872890563;180.65803702528098;414.44695529308956;0.5597491850681466;129735.1958583017;0.6644761142540427;0.29118059742084074;107.0494313045944;2686.5520873711207;0.0913901632857242;129735.1958583017;0.0;0.0;137.99510796853434;303.35091328170427;0.6511393483538709;129735.1958583017;0.571214079430476;0.21650405872890563;156.14979083644744;341.73894139439216;0.6511393483538709;129735.1958583017;0.571214079430476;0.21650405872890563;155.85082560254307;374.1720945168822;0.5500000000000002;129735.1958583017;0.6762544790016659;0.3023038201687026;130.32199372940062;328.7249024989083;0.5500000000000002;129735.1958583017;0.6762544790016659;0.3023038201687026;130.28878387517096;328.6663705289393;0.5500000000000002;22653.61682773991;0.6762544790016659;0.3023038201687026;108.28801919240402;2701.8479846054047;0.10113934835387073;22653.61682773991;0.0;0.0;62.77622531691236;262.80321768584287;0.10113934835387073;22653.61682773991;0.0;0.0;62.78095709046164;262.91229421848715;0.10113934835387073;129735.1958583017;0.0;0.0;"Zustand 3: Temperatur 429.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7179840121647325e-24;`gtol` termination condition is satisfied.;5;1.853462846408663e-10;1.8536364326181833e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.01837314382618;137.90342158407344;156.01243402823752;62.8183457106054;0.0968222479780717;0.2907468196328354;0.21716886129574275;0.30170489977866033;255.2434245600942;247.0004086576295;256.8087657862811;245.39129104107596;25.750829238289956;0.5082504892026327;5.530403604227751;22.9454430294997;0.011026493296386455;0.03274989707047242;25.5243424560095;24.700040865762986;10.272350631451367;16.359419402738453;2.340984476225025;108.51844344083185;0.023437063126176178;2702.2866409941753;303.3064208219355;245.7319944991297;0.015497955624979576;0.645760476864813;0.5859045357979444;0.2268993813846161;3.019806626980426e-13;-1.8531665091359173e-10;-2.5579538487363607e-13;-2.5368596112684827e-14;-3.069544618483633e-12;-3.694822225952521e-13;-8.242295734817162e-13;-7.673861546209082e-13;3.0198066269804257e-15;-1.8531665091359173e-12;-2.5579538487363606e-15;-2.5368596112684827e-14;-3.069544618483633e-14;-3.694822225952521e-15;-8.242295734817162e-15;-7.673861546209083e-15;150.26575505742193;135.0;127.32031202792223;127.32031202792223;119.98205571688527;44.77275171397304;30.217696282748136;21.344109197651846;63.74569172685881;32.8183457106054;4.820595526970919;18.801868587090382;20.301938884096046;57.15898329195892;0.33167516941432496;7.6908721106908615;4.0;0.5600000000000002;129597.49045534711;22696.980213192637;5.709900138169855;0.33167516941432496;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.01837314382618;2686.504339372844;0.10125843248979238;129597.49045534711;0.0;0.0;135.0;4.0;150.26575505742193;4.0;135.0;8.0;127.32031202792223;8.0;127.32031202792223;8.0;119.98205571688527;8.0;30.0;4.0;44.77275171397304;4.0;107.01837314382618;2686.504339372844;0.00980406906039751;129597.49045534711;0.0;0.0;108.51844344083185;303.3064208219352;0.6612584324897925;22696.980213192637;0.5721726542065351;0.21716886129574275;180.48345134017006;413.94165256923617;0.5698040690603977;129597.49045534711;0.664007178920406;0.2907468196328354;107.01837314382618;2686.504339372844;0.09145436342939488;129597.49045534711;0.0;0.0;137.90342158407344;303.3064208219352;0.6612584324897925;129597.49045534711;0.5721726542065351;0.21716886129574275;156.34410919765185;342.24857713037284;0.6612584324897925;129597.49045534711;0.5721726542065351;0.21716886129574275;156.01243402823752;374.1552927022624;0.5600000000000002;129597.49045534711;0.6756321293466738;0.30170489977866033;130.21254947338258;328.17166906245944;0.5600000000000002;129597.49045534711;0.6756321293466738;0.30170489977866033;130.17940447302908;328.11318710340504;0.5600000000000002;22696.980213192637;0.6756321293466738;0.30170489977866033;108.51844344083185;2702.2866409941753;0.10125843248979238;22696.980213192637;0.0;0.0;62.8183457106054;262.97958691224494;0.10125843248979238;22696.980213192637;0.0;0.0;62.82307242492635;263.08848148058127;0.10125843248979238;129597.49045534711;0.0;0.0;"Zustand 3: Temperatur 429.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.162 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.778132579513308e-25;`gtol` termination condition is satisfied.;5;1.3982998867101684e-10;1.39843716909365e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;106.9887494853312;137.81305458894406;156.16669200195014;62.85880406871394;0.09725315626618894;0.29032182780422444;0.2178136680975985;0.30112074358558155;255.47940927031817;247.30491002020761;257.093584690587;245.64640527972017;26.50706182387984;0.5081740350223727;5.622816299751946;22.96807425930689;0.01102131644716386;0.03330800377160633;25.547940927031792;24.730491002020738;10.283743387623463;16.376427018648087;2.4097328930926967;108.74109501725684;0.02314054047006752;2702.710539831142;303.2643712905573;246.42458678810658;0.01553592684713645;0.6558367607196167;0.5866758544167084;0.22745768670389546;1.2079226507921703e-13;-1.3982415225655132e-10;-2.842170943040401e-14;-1.9595436384634013e-14;4.547473508864641e-13;2.2737367544323206e-13;-1.1368683772161603e-12;2.5579538487363607e-13;1.2079226507921704e-15;-1.3982415225655131e-12;-2.842170943040401e-16;-1.9595436384634013e-14;4.547473508864641e-15;2.2737367544323206e-15;-1.1368683772161604e-14;2.5579538487363606e-15;150.2798689754975;135.0;127.3117947161906;127.3117947161906;119.96590939084012;44.79096351795499;30.033502173601505;21.532913531554016;63.95013149930185;32.85880406871394;4.92822752138602;18.570699698933765;20.323045230859407;57.102383433719126;0.36622152960387666;7.70819920362004;4.0;0.5700000000000002;129466.25758597309;22738.69891442756;5.693652837094719;0.36622152960387666;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.9887494853312;2686.458791321905;0.101372687566753;129466.25758597309;0.0;0.0;135.0;4.0;150.2798689754975;4.0;135.0;8.0;127.3117947161906;8.0;127.3117947161906;8.0;119.96590939084012;8.0;30.0;4.0;44.79096351795499;4.0;106.9887494853312;2686.458791321905;0.009858813825052978;129466.25758597309;0.0;0.0;108.74109501725684;303.26437129055574;0.6713726875667532;22738.69891442756;0.5730998580647672;0.2178136680975985;180.313371149099;413.4482924696887;0.5798588138250531;129466.25758597309;0.6635470269305461;0.29032182780422444;106.9887494853312;2686.458791321905;0.09151387374170002;129466.25758597309;0.0;0.0;137.81305458894406;303.26437129055574;0.6713726875667532;129466.25758597309;0.5730998580647672;0.2178136680975985;156.53291353155402;342.7462601352584;0.6713726875667532;129466.25758597309;0.5730998580647672;0.2178136680975985;156.16669200195014;374.13392873183807;0.5700000000000002;129466.25758597309;0.6750238455316971;0.30112074358558155;130.10485538532402;327.6303114969614;0.5700000000000002;129466.25758597309;0.6750238455316971;0.30112074358558155;130.07177247861398;327.5718764026252;0.5700000000000002;22738.69891442756;0.6750238455316971;0.30112074358558155;108.74109501725684;2702.710539831142;0.101372687566753;22738.69891442756;0.0;0.0;62.85880406871394;263.1489976025255;0.101372687566753;22738.69891442756;0.0;0.0;62.863525957121;263.25771837053225;0.101372687566753;129466.25758597309;0.0;0.0;"Zustand 3: Temperatur 429.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.317 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.9672705197813125e-25;`gtol` termination condition is satisfied.;5;1.0923473720865691e-10;1.0924532502383168e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;106.96047402038079;137.72412692242534;156.31382475407185;62.89770654488899;0.0976868733857948;0.2899053145897899;0.21843926292395685;0.30055081118023064;255.6998765446592;247.59770136312738;257.361282250582;245.89141239792175;27.264367294310894;0.5080944012098186;5.715274911524323;22.989265410882183;0.011016387880835797;0.033866871401969006;25.569987654465848;24.759770136312774;10.294451290023314;16.392760826528132;2.478578844947284;108.95635200591073;0.02285355284116777;2703.120395450445;303.2248059758769;247.0959208667778;0.015574294779756026;0.6659081376454078;0.5874217293708216;0.22799878984818175;-5.3290705182007514e-14;-1.092281820547214e-10;1.7053025658242404e-13;-1.5210055437364645e-14;-8.526512829121202e-13;-3.410605131648481e-13;-2.2737367544323206e-13;7.105427357601002e-13;-5.329070518200751e-16;-1.092281820547214e-12;1.7053025658242404e-15;-1.5210055437364645e-14;-8.526512829121202e-15;-3.4106051316484808e-15;-2.2737367544323206e-15;7.105427357601002e-15;150.2930548172643;135.0;127.30378940638212;127.30378940638212;119.95057731314284;44.80847496190955;29.85453906382145;21.71639609250434;64.14787704400118;32.89770654488899;5.034114133367893;18.347437400471392;20.343315386001336;57.048153485952525;0.4025713384324945;7.725217648266039;4.0;0.5800000000000002;129341.09937985479;22778.87470010956;5.678116284613159;0.4025713384324945;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.96047402038079;2686.4153112618596;0.10148243242516364;129341.09937985479;0.0;0.0;135.0;4.0;150.2930548172643;4.0;135.0;8.0;127.30378940638212;8.0;127.30378940638212;8.0;119.95057731314284;8.0;30.0;4.0;44.80847496190955;4.0;106.96047402038079;2686.4153112618596;0.009913501527199437;129341.09937985479;0.0;0.0;108.95635200591073;303.22480597587685;0.6814824324251638;22778.87470010956;0.5739970558385954;0.21843926292395685;180.14759388108575;412.966381607145;0.5899135015271996;129341.09937985479;0.6630953670412778;0.2899053145897899;106.96047402038079;2686.4153112618596;0.0915689308979642;129341.09937985479;0.0;0.0;137.72412692242534;303.22480597587685;0.6814824324251638;129341.09937985479;0.5739970558385954;0.21843926292395685;156.71639609250434;343.23224563545295;0.6814824324251638;129341.09937985479;0.5739970558385954;0.21843926292395685;156.31382475407185;374.10803775172815;0.5800000000000002;129341.09937985479;0.6744291548582215;0.30055081118023064;129.9989092741593;327.10050793395067;0.5800000000000002;129341.09937985479;0.6744291548582215;0.30055081118023064;129.9658858666321;327.04211677636107;0.5800000000000002;22778.87470010956;0.6744291548582215;0.30055081118023064;108.95635200591073;2703.120395450445;0.10148243242516364;22778.87470010956;0.0;0.0;62.89770654488899;263.31189415428446;0.10148243242516364;22778.87470010956;0.0;0.0;62.90242382719032;263.420448784062;0.10148243242516364;129341.09937985479;0.0;0.0;"Zustand 3: Temperatur 429.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.727867642653615e-25;`gtol` termination condition is satisfied.;5;8.633865596165653e-11;8.634659973216797e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;106.93346622518402;137.63674224103488;156.4540546056577;62.93515218423994;0.09812391200160107;0.2894969870405459;0.21904639047424482;0.2999945858891606;255.9055882291556;247.87952812867033;257.61269479484463;246.12698339777333;28.022476940652943;0.5080115768273935;5.807774616422187;23.00908705900588;0.011011697054383674;0.03442646815365102;25.59055882291564;24.787952812867253;10.304507791793906;16.408465559851717;2.5474979037035603;109.1645700947866;0.0225757491073016;2703.516880018701;303.18775493016835;247.74690818070874;0.015613116366128721;0.6759748478657657;0.5881433120050711;0.2285234103234025;-1.4210854715202004e-14;-8.622080827080936e-11;0.0;-1.1712852909795402e-14;-3.0127011996228248e-12;-2.1884716261411086e-12;-2.4158453015843406e-12;-7.958078640513122e-13;-1.4210854715202004e-16;-8.622080827080936e-13;0.0;-1.1712852909795402e-14;-3.012701199622825e-14;-2.1884716261411086e-14;-2.4158453015843406e-14;-7.958078640513123e-15;150.30535814767677;135.0;127.29627108867089;127.29627108867089;119.93601440811545;44.82533062970515;29.680570532837407;21.894740852807445;64.33923946508145;32.93515218423994;5.138260709503186;18.131700993884294;20.362804863486872;56.99614934059554;0.4406862471497561;7.742036602371627;4.0;0.5900000000000002;129221.64549050984;22817.602923440983;5.6632436774398345;0.4406862471497561;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.93346622518402;2686.3737760396975;0.1015879642318942;129221.64549050984;0.0;0.0;135.0;4.0;150.30535814767677;4.0;135.0;8.0;127.29627108867089;8.0;127.29627108867089;8.0;119.93601440811545;8.0;30.0;4.0;44.82533062970515;4.0;106.93346622518402;2686.3737760396975;0.009968208462712184;129221.64549050984;0.0;0.0;109.1645700947866;303.18775493016847;0.6915879642318944;22817.602923440983;0.5748655361541072;0.21904639047424482;179.98592868051418;412.4954533018242;0.5999682084627124;129221.64549050984;0.6626519209652688;0.2894969870405459;106.93346622518402;2686.3737760396975;0.09161975576918202;129221.64549050984;0.0;0.0;137.63674224103488;303.18775493016847;0.6915879642318944;129221.64549050984;0.5748655361541072;0.21904639047424482;156.89474085280744;343.70678994804337;0.6915879642318944;129221.64549050984;0.5748655361541072;0.21904639047424482;156.4540546056577;374.07766831895395;0.5900000000000002;129221.64549050984;0.6738476031455853;0.2999945858891606;129.89470563866325;326.5819446907286;0.5900000000000002;129221.64549050984;0.6738476031455853;0.2999945858891606;129.8617392904968;326.52359474470546;0.5900000000000002;22817.602923440983;0.6738476031455853;0.2999945858891606;109.1645700947866;2703.516880018701;0.1015879642318942;22817.602923440983;0.0;0.0;62.93515218423994;263.4686912112423;0.1015879642318942;22817.602923440983;0.0;0.0;62.93986506751992;263.5770868970663;0.1015879642318942;129221.64549050984;0.0;0.0;"Zustand 3: Temperatur 430.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.695898813581766e-17;`gtol` termination condition is satisfied.;4;9.802976442806513e-07;1.0673236447846329e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;106.90765074466907;137.5509891088787;156.58760001241404;62.97123365192243;0.09856475623749295;0.28909656964319297;0.21963575755677808;0.2994515724256751;256.0972593351658;248.15108781681724;257.8486078977195;246.3537452477406;28.78113817033719;0.5079255535748817;5.900310663566322;23.027605459570907;0.01100723384894302;0.034986762375534886;25.609725839998884;24.815108771404795;10.313944318287357;16.42358300846504;2.6164671235179577;109.36608394877607;0.02230679285209419;2703.9006260813308;303.1532370113211;248.378411629836;0.015652443679387673;0.686037117127118;0.5888416844353745;0.22903222750286797;-1.0298538910546995e-08;-1.883603459873484e-07;1.488029113261291e-07;-4.221541338722545e-09;-5.946441206106101e-08;1.0276929174324323e-07;1.2076498023816384e-07;9.351769563181733e-07;-1.0298538910546995e-10;-1.883603459873484e-09;1.4880291132612911e-09;-4.221541338722545e-09;-5.946441206106101e-10;1.0276929174324324e-09;1.2076498023816385e-09;9.351769563181734e-09;150.31682173057214;135.0;127.28921627100124;127.28921627100124;119.92217843464533;44.84157223784791;29.511374873588352;22.068123296875456;64.52451171092815;32.97123365192243;5.240675580211644;17.92313232222517;20.381565526332167;56.946236103207696;0.48052328446141246;7.758753105141693;4.0;0.6000000000000002;129107.55013537512;22854.97316616607;5.648991543184251;0.48052328446141246;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.90765074466907;2686.3340703694153;0.10168956080650549;129107.55013537512;0.0;0.0;135.0;4.0;150.31682173057214;4.0;135.0;8.0;127.28921627100124;8.0;127.28921627100124;8.0;119.92217843464533;8.0;30.0;4.0;44.84157223784791;4.0;106.90765074466907;2686.3340703694153;0.01002300677279093;129107.55013537512;0.0;0.0;109.36608394877607;303.1532370113189;0.7016895608065057;22854.97316616607;0.5757065149579964;0.21963575755677808;179.8281966041605;412.0350693129426;0.6100230067727911;129107.55013537512;0.6622164268737545;0.28909656964319297;106.90765074466907;2686.3340703694153;0.09166655403371456;129107.55013537512;0.0;0.0;137.5509891088787;303.1532370113189;0.7016895608065057;129107.55013537512;0.5757065149579964;0.21963575755677808;157.06812329687546;344.1701478760848;0.7016895608065057;129107.55013537512;0.5757065149579964;0.21963575755677808;156.58760001241404;374.04287907604635;0.6000000000000002;129107.55013537512;0.6732787527238673;0.2994515724256751;129.792236003737;326.0743154416535;0.6000000000000002;129107.55013537512;0.6732787527238673;0.2994515724256751;129.75932441978836;326.0160041710276;0.6000000000000002;22854.97316616607;0.6732787527238673;0.2994515724256751;109.36608394877607;2703.9006260813308;0.10168956080650549;22854.97316616607;0.0;0.0;62.97123365192243;263.61977671274934;0.10168956080650549;22854.97316616607;0.0;0.0;62.975942331437636;263.7280202115082;0.10168956080650549;129107.55013537512;0.0;0.0;"Zustand 3: Temperatur 430.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.978 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.376172483693966e-17;`gtol` termination condition is satisfied.;4;8.50474699771487e-07;9.355396820759625e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.88295772561463;137.46694301043368;156.71467767811498;63.00603684945213;0.09900980920275862;0.28870378785185963;0.2202080399463073;0.29892130047434157;256.27555489624206;248.4130267877952;258.0697534389999;246.5722775235426;29.540115960655207;0.5078363258950667;5.992878547735321;23.044882273668804;0.01100298865671752;0.035547723738206624;25.6275554083762;24.841302669786277;10.322790139636089;16.438151827904267;2.6854651014104327;109.5612091397769;0.02204636138488978;2704.272230309794;303.1212633003281;248.99125154094415;0.01569232399374887;0.6960951551185247;0.5895178709631798;0.2295258879827672;-9.09984265717867e-09;-1.5485955273675245e-07;1.315360123044229e-07;-3.897979938827234e-09;-5.190230467633228e-08;8.993242772703525e-08;1.0497859648239682e-07;8.124800388031872e-07;-9.099842657178669e-11;-1.5485955273675245e-09;1.3153601230442292e-09;-3.897979938827234e-09;-5.190230467633228e-10;8.993242772703525e-10;1.0497859648239682e-09;8.124800388031872e-09;150.32748534068435;135.0;127.28260306701554;127.28260306701554;119.90903017456509;44.85723844424615;29.346740452178153;22.236713256490248;64.70397069553076;33.00603684945213;5.3413694814929045;17.721393927238637;20.399645341400912;56.89828866517928;0.5220355783752666;7.775453511187152;4.0;0.6100000000000002;128998.49336057526;22891.068743501644;5.635319818660523;0.5220355783752666;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.88295772561463;2686.2960873543557;0.10178747911227337;128998.49336057526;0.0;0.0;135.0;4.0;150.32748534068435;4.0;135.0;8.0;127.28260306701554;8.0;127.28260306701554;8.0;119.90903017456509;8.0;30.0;4.0;44.85723844424615;4.0;106.88295772561463;2686.2960873543557;0.010077958886135965;128998.49336057526;0.0;0.0;109.5612091397769;303.1212633003292;0.7117874791122736;22891.068743501644;0.5765211469370747;0.2202080399463073;179.6742257928625;411.58480410602186;0.6200779588861361;128998.49336057526;0.6617886216571532;0.28870378785185963;106.88295772561463;2686.2960873543557;0.0917095202261374;128998.49336057526;0.0;0.0;137.46694301043368;303.1212633003292;0.7117874791122736;128998.49336057526;0.5765211469370747;0.2202080399463073;157.23671325649025;344.62257770599564;0.7117874791122736;128998.49336057526;0.5765211469370747;0.2202080399463073;156.71467767811498;374.0037440095132;0.6100000000000002;128998.49336057526;0.6727221866118965;0.29892130047434157;129.69148949924653;325.57732438696394;0.6100000000000002;128998.49336057526;0.6727221866118965;0.29892130047434157;129.6586305185071;325.5190494300161;0.6100000000000002;22891.068743501644;0.6727221866118965;0.29892130047434157;109.5612091397769;2704.272230309794;0.10178747911227337;22891.068743501644;0.0;0.0;63.00603684945213;263.76551028589694;0.10178747911227337;22891.068743501644;0.0;0.0;63.01074150938581;263.87360794930976;0.10178747911227337;128998.49336057526;0.0;0.0;"Zustand 3: Temperatur 430.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.809 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3814043533779586e-17;`gtol` termination condition is satisfied.;4;7.389665373509215e-07;8.223629798790749e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.85932132381038;137.38466647297003;156.83549847515826;63.039642677579025;0.09945947875305307;0.28831839150160143;0.22076387722400195;0.29840331639391615;256.441104115649;248.66595401010056;258.2768239711892;246.78312587278583;30.29918874385675;0.5077438909873367;6.085473745862625;23.060975843375843;0.01099895221350991;0.036109321558323526;25.644110340904337;24.866595393098628;10.3310729606735;16.45220838540935;2.754471715641535;109.75024262209632;0.02179414536801834;2704.6322542041294;303.0918338216229;249.5862033031067;0.015732800400729552;0.7061491607894778;0.5901728321339806;0.2300050003870096;-8.002793094874505e-09;-1.2820013495229432e-07;1.1630095286818687e-07;-3.608633392104821e-09;-4.564833488984732e-08;7.911427246654057e-08;9.164557468466228e-08;7.066056468829629e-07;-8.002793094874505e-11;-1.2820013495229432e-09;1.1630095286818687e-09;-3.608633392104821e-09;-4.564833488984732e-10;7.911427246654057e-10;9.164557468466227e-10;7.066056468829629e-09;150.33738660978764;135.0;127.2764107664118;127.2764107664118;119.89653260035959;44.87236567046057;29.186470452796982;22.400671494175867;64.87787695163576;33.039642677579025;5.440355576997035;17.526168144315477;20.417089442601423;56.85218910869054;0.5651730190176067;7.792213637812438;4.0;0.6200000000000002;128894.17426232331;22925.96844449845;5.622191035216839;0.5651730190176067;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.85932132381038;2686.259726199818;0.1018819611902071;128894.17426232331;0.0;0.0;135.0;4.0;150.33738660978764;4.0;135.0;8.0;127.2764107664118;8.0;127.2764107664118;8.0;119.89653260035959;8.0;30.0;4.0;44.87236567046057;4.0;106.85932132381038;2686.259726199818;0.01013312675431678;128894.17426232331;0.0;0.0;109.75024262209632;303.09183382162166;0.7218819611902073;22925.96844449845;0.5773105196381976;0.22076387722400195;179.52385706258463;411.1442650644797;0.630133126754317;128894.17426232331;0.6613682665556482;0.28831839150160143;106.85932132381038;2686.259726199818;0.09174883443589031;128894.17426232331;0.0;0.0;137.38466647297003;303.09183382162166;0.7218819611902073;128894.17426232331;0.5773105196381976;0.22076387722400195;157.40067149417587;345.06433122812393;0.7218819611902073;128894.17426232331;0.5773105196381976;0.22076387722400195;156.83549847515826;373.9603404965938;0.6200000000000002;128894.17426232331;0.6721775002131607;0.29840331639391615;129.5924528351576;325.090681219401;0.6200000000000002;128894.17426232331;0.6721775002131607;0.29840331639391615;129.55964442300296;325.0324403781779;0.6200000000000002;22925.96844449845;0.6721775002131607;0.29840331639391615;109.75024262209632;2704.6322542041294;0.1018819611902071;22925.96844449845;0.0;0.0;63.039642677579025;263.9062306261461;0.1018819611902071;22925.96844449845;0.0;0.0;63.04434349166905;264.014188424416;0.1018819611902071;128894.17426232331;0.0;0.0;"Zustand 3: Temperatur 430.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6459636795167138e-17;`gtol` termination condition is satisfied.;4;6.43925317890612e-07;7.274563463901753e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.83668013696428;137.30421096775478;156.95026973933795;63.072126538984094;0.0999141227804155;0.28794013765409415;0.22130387957567918;0.29789718715846014;256.59449619380604;248.91043698535177;258.4704687309526;246.9867977994786;31.058149931145813;0.5076482487928734;6.178091896520474;23.0759408229236;0.01099511568845715;0.036671525992596106;25.659449557766216;24.891043691623366;10.338818750835532;16.465786514611025;2.8234681852883647;109.93346449793398;0.021549847949279048;2704.9812275387694;303.064941130237;250.16400320251958;0.015773911858537715;0.716199320419671;0.5908074757834634;0.23047014263478782;-7.0455818956816074e-09;-1.0702619945845981e-07;1.032880732054764e-07;-3.384735991485144e-09;-3.9935741824592697e-08;6.91181014644826e-08;8.031321385715273e-08;6.161438932394958e-07;-7.045581895681607e-11;-1.070261994584598e-09;1.032880732054764e-09;-3.384735991485144e-09;-3.9935741824592695e-10;6.911810146448261e-10;8.031321385715273e-10;6.161438932394958e-09;150.34656077714152;135.0;127.27061995421792;127.27061995421792;119.88465112050147;44.88698785797561;29.030378206800037;22.560152625567355;65.04647663995837;33.072126538984094;5.53764893511277;17.337155456283938;20.433939817253645;56.80782744930491;0.6098828862293999;7.809100142530951;4.0;0.6300000000000002;128794.31274225366;22959.745941942536;5.609570465976892;0.6098828862293999;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.83668013696428;2686.2248928864897;0.10197323227820854;128794.31274225366;0.0;0.0;135.0;4.0;150.34656077714152;4.0;135.0;8.0;127.27061995421792;8.0;127.27061995421792;8.0;119.88465112050147;8.0;30.0;4.0;44.88698785797561;4.0;106.83668013696428;2686.2248928864897;0.010188566050160757;128794.31274225366;0.0;0.0;109.93346449793398;303.06494113023666;0.7319732322782088;22959.745941942536;0.5780756645130324;0.22130387957567918;179.37693898394156;410.7130762833814;0.640188566050161;128794.31274225366;0.6609551286590138;0.28794013765409415;106.83668013696428;2686.2248928864897;0.09178466622804778;128794.31274225366;0.0;0.0;137.30421096775478;303.06494113023666;0.7319732322782088;128794.31274225366;0.5780756645130324;0.22130387957567918;157.56015262556735;345.49565930620025;0.7319732322782088;128794.31274225366;0.5780756645130324;0.22130387957567918;156.95026973933795;373.9127551118036;0.6300000000000002;128794.31274225366;0.6716443058015518;0.29789718715846014;129.49511082522383;324.61410441626174;0.6300000000000002;128794.31274225366;0.6716443058015518;0.29789718715846014;129.46235106488723;324.5558956448449;0.6300000000000002;22959.745941942536;0.6716443058015518;0.29789718715846014;109.93346449793398;2704.9812275387694;0.10197323227820854;22959.745941942536;0.0;0.0;63.072126538984094;264.0422534140529;0.10197323227820854;22959.745941942536;0.0;0.0;63.076823671196564;264.15007696188803;0.10197323227820854;128794.31274225366;0.0;0.0;"Zustand 3: Temperatur 430.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
