config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.082121106867781e-17;`gtol` termination condition is satisfied.;4;5.618287614265337e-07;6.453093997250902e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.81497670275587;137.22561779476445;157.05919437504417;63.103558939828076;0.10037406556325451;0.28756879408788527;0.22182862831859287;0.29740249817114284;256.736285010479;249.14700636363827;258.6512985079403;247.18376708165945;31.81680657953761;0.5075494019206201;6.270728754299228;23.089828604333093;0.010991470643136266;0.03723430777041756;25.673628447262406;24.914700630337904;10.346051941731174;16.478917800750047;2.8924369699570773;110.11113899378319;0.02131318423196059;2705.3196501645857;303.0405704191193;250.72534988248657;0.015815693519551477;0.7262458092302232;0.591422658971169;0.230921862650703;-6.103899607978747e-09;-8.999024103673037e-08;9.154581448456156e-08;-3.1746297812773605e-09;-3.5339041914994596e-08;6.025922516528226e-08;7.040875971142668e-08;5.378549303713953e-07;-6.103899607978747e-11;-8.999024103673037e-10;9.154581448456156e-10;-3.1746297812773605e-09;-3.5339041914994595e-10;6.025922516528226e-10;7.040875971142669e-10;5.378549303713953e-09;150.35504096952627;135.0;127.26521236519318;127.26521236519318;119.87335330174642;44.90113674423674;28.87828739829996;22.715304797121973;65.21000224954645;33.103558939828076;5.633266326611363;17.154073371409993;20.450235662437308;56.76510075678323;0.656110422077802;7.82617120637525;4.0;0.6400000000000002;128698.64714971381;22992.470348887528;5.597425817967437;0.656110422077802;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.81497670275587;2686.1914994051162;0.10206150274977444;128698.64714971381;0.0;0.0;135.0;4.0;150.35504096952627;4.0;135.0;8.0;127.26521236519318;8.0;127.26521236519318;8.0;119.87335330174642;8.0;30.0;4.0;44.90113674423674;4.0;106.81497670275587;2686.1914994051162;0.01024432796849014;128698.64714971381;0.0;0.0;110.11113899378319;303.0405704191205;0.7420615027497747;22992.470348887528;0.5788175588815604;0.22182862831859287;179.23332836782623;410.2908809900156;0.6502443279684904;128698.64714971381;0.6605489848379735;0.28756879408788527;106.81497670275587;2686.1914994051162;0.09181717478128429;128698.64714971381;0.0;0.0;137.22561779476445;303.0405704191205;0.7420615027497747;128698.64714971381;0.5788175588815604;0.22182862831859287;157.71530479712197;345.9168097357238;0.7420615027497747;128698.64714971381;0.5788175588815604;0.22182862831859287;157.05919437504417;373.8610805725343;0.6400000000000002;128698.64714971381;0.6711222305650105;0.29740249817114284;129.3994465883892;324.1473202824695;0.6400000000000002;128698.64714971381;0.6711222305650105;0.29740249817114284;129.36673367338864;324.0891416765782;0.6400000000000002;22992.470348887528;0.6711222305650105;0.29740249817114284;110.11113899378319;2705.3196501645857;0.10206150274977444;22992.470348887528;0.0;0.0;63.103558939828076;264.1738738332755;0.10206150274977444;22992.470348887528;0.0;0.0;63.10825254496319;264.28156841298477;0.10206150274977444;128698.64714971381;0.0;0.0;"Zustand 3: Temperatur 430.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.383 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.649902105324565e-17;`gtol` termination condition is satisfied.;4;4.912269366423309e-07;5.744392231254e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.79415721028653;137.1489190772234;157.16247062762278;63.13400584184603;0.10083960027787749;0.28720413881330475;0.22233867751262282;0.29691885233920634;256.8669917568292;249.37615859221432;258.81988845175624;247.37447624479168;32.57497862541602;0.5074473555445745;6.363380187581537;23.10268755877439;0.010988009015767785;0.037797638203745536;25.68669912864011;24.937615853958878;10.352795539313204;16.49163174554785;2.9613617001595247;110.28351549545351;0.02108388073282015;2705.6479939532455;303.0187002843777;251.2709064991286;0.015858176992069595;0.7362887922034077;0.5920191913544324;0.23136068019203204;-5.276170611523412e-09;-7.633875043211447e-08;8.130587048071902e-08;-2.978009172593943e-09;-3.107385282419273e-08;5.262555191620777e-08;6.157395660011389e-08;4.704280627265689e-07;-5.276170611523412e-11;-7.633875043211447e-10;8.130587048071902e-10;-2.978009172593943e-09;-3.1073852824192725e-10;5.262555191620777e-10;6.157395660011389e-10;4.704280627265689e-09;150.36285835866204;135.0;127.26017079988765;127.26017079988765;119.86260871122761;44.91484202106545;28.73003139354637;22.866269979750655;65.36867347438806;33.13400584184603;5.72722599084608;16.976655304434132;20.46601358960112;56.723912645125154;0.7037993521278736;7.843477295190439;4.0;0.6500000000000002;128606.93288462066;23024.206524913683;5.5857270366933;0.7037993521278736;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.79415721028653;2686.1594633185546;0.10214696919547706;128606.93288462066;0.0;0.0;135.0;4.0;150.36285835866204;4.0;135.0;8.0;127.26017079988765;8.0;127.26017079988765;8.0;119.86260871122761;8.0;30.0;4.0;44.91484202106545;4.0;106.79415721028653;2686.1594633185546;0.01030045954326857;128606.93288462066;0.0;0.0;110.28351549545351;303.01870028437827;0.7521469691954773;23024.206524913683;0.5795371293323749;0.22233867751262282;179.0928897522084;409.8773404482139;0.6603004595432688;128606.93288462066;0.6601496213452785;0.28720413881330475;106.79415721028653;2686.1594633185546;0.09184650965220849;128606.93288462066;0.0;0.0;137.1489190772234;303.01870028437827;0.7521469691954773;128606.93288462066;0.5795371293323749;0.22233867751262282;157.86626997975065;346.32802673192;0.7521469691954773;128606.93288462066;0.5795371293323749;0.22233867751262282;157.16247062762278;373.80541454915914;0.6500000000000002;128606.93288462066;0.6706109159439891;0.29691885233920634;129.30544178203297;323.6900628096327;0.6500000000000002;128606.93288462066;0.6706109159439891;0.29691885233920634;129.27277400915392;323.63191259701154;0.6500000000000002;23024.206524913683;0.6706109159439891;0.29691885233920634;110.28351549545351;2705.6479939532455;0.10214696919547706;23024.206524913683;0.0;0.0;63.13400584184603;264.30136804418805;0.10214696919547706;23024.206524913683;0.0;0.0;63.138696066102455;264.4089386270679;0.10214696919547706;128606.93288462066;0.0;0.0;"Zustand 3: Temperatur 431.016 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.316186996137088e-17;`gtol` termination condition is satisfied.;4;4.3034383331643294e-07;5.130666615825059e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.7741712414338;137.07413868983082;157.2602919143198;63.163528979574835;0.10131099087362222;0.2868459594537629;0.2228345555067547;0.29644586924248983;256.9871072721263;249.59835830311417;258.97678057429675;247.55933878395538;33.33249815532357;0.5073421172762804;6.456042177609438;23.114563251152788;0.010984723106582736;0.03836148920345396;25.6987106859882;24.959835825694334;10.359071224088455;16.50395591531872;3.0302271108543306;110.45082951380783;0.020861674876389007;2705.966704613011;302.99930348528494;251.80130277934848;0.01590139058986262;0.7463284248052389;0.5925978383649676;0.23178708859446284;-4.678256004808645e-09;-6.407406516473202e-08;7.259058065756108e-08;-2.793732079009459e-09;-2.791460929074674e-08;4.6170811174306436e-08;5.417459192358365e-08;4.122443328924419e-07;-4.6782560048086455e-11;-6.407406516473202e-10;7.259058065756108e-10;-2.793732079009459e-09;-2.791460929074674e-10;4.6170811174306436e-10;5.417459192358365e-10;4.1224433289244185e-09;150.37004230096449;135.0;127.2554790498117;127.2554790498117;119.8523887751719;44.928131477458976;28.585452583068957;23.013184270466184;65.52269803634886;33.163528979574835;5.819547423610402;16.804649536003865;20.481307808377892;56.684172814139345;0.7528923561463898;7.861061876219821;4.0;0.6600000000000003;128518.94114727595;23055.015353158193;5.574446131508248;0.7528923561463898;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.7741712414338;2686.1287073691137;0.10222981539510123;128518.94114727595;0.0;0.0;135.0;4.0;150.37004230096449;4.0;135.0;8.0;127.2554790498117;8.0;127.2554790498117;8.0;119.8523887751719;8.0;30.0;4.0;44.928131477458976;4.0;106.7741712414338;2686.1287073691137;0.010357003894505185;128518.94114727595;0.0;0.0;110.45082951380783;302.999303485286;0.7622298153951015;23055.015353158193;0.5802352549285467;0.2228345555067547;178.95549488403344;409.47213279213827;0.6703570038945055;128518.94114727595;0.6597568332608167;0.2868459594537629;106.7741712414338;2686.1287073691137;0.09187281150059605;128518.94114727595;0.0;0.0;137.07413868983082;302.999303485286;0.7622298153951015;128518.94114727595;0.5802352549285467;0.2228345555067547;158.01318427046618;346.72955056050137;0.7622298153951015;128518.94114727595;0.5802352549285467;0.2228345555067547;157.2602919143198;373.7458586455413;0.6600000000000003;128518.94114727595;0.6701100170453267;0.29644586924248983;129.213076813611;323.2420735546295;0.6600000000000003;128518.94114727595;0.6701100170453267;0.29644586924248983;129.1804525763896;323.1839500861394;0.6600000000000003;23055.015353158193;0.6701100170453267;0.29644586924248983;110.45082951380783;2705.966704613011;0.10222981539510123;23055.015353158193;0.0;0.0;63.163528979574835;264.42499451153043;0.10222981539510123;23055.015353158193;0.0;0.0;63.16821596103256;264.5324457777205;0.10222981539510123;128518.94114727595;0.0;0.0;"Zustand 3: Temperatur 431.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0576267746246509e-17;`gtol` termination condition is satisfied.;4;3.7790582644371093e-07;4.599188568920937e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.75497153067454;137.00129311445988;157.35284668261818;63.192186155955994;0.10178847404733267;0.2864940527115078;0.22331676637177095;0.29598318433420917;257.0970941935186;249.81404053784368;259.1224860566086;247.7387412318567;34.08920869008191;0.5072336970197946;6.548710816758179;23.12549863766884;0.010981605562930319;0.03892583328782828;25.7097093831511;24.981404049726688;10.36489944324513;16.515916078937952;3.0990189768401835;110.61330358070325;0.020646314522495303;2706.276203373367;302.98234765919466;252.31713694845703;0.015945359571142848;0.7563648536521177;0.593159324127568;0.23220155638535156;-4.046249557632109e-09;-5.516010759265555e-08;6.454536105593434e-08;-2.62143878826393e-09;-2.451969294270384e-08;4.057679348079546e-08;4.7787409584998386e-08;3.6200759723215015e-07;-4.046249557632109e-11;-5.516010759265555e-10;6.454536105593434e-10;-2.62143878826393e-09;-2.451969294270384e-10;4.057679348079546e-10;4.778740958499839e-10;3.6200759723215016e-09;150.37662046611956;135.0;127.25112182845072;127.25112182845072;119.84266664807222;44.941031132646174;28.4444017851784;23.156178172086413;65.67227244805707;33.192186155955994;5.9102511867342855;16.637818247747475;20.496150297776182;56.645796622948865;0.8033314894682348;7.878962083862348;4.0;0.6700000000000003;128434.45778277295;23084.954001017875;5.563557015409688;0.8033314894682348;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.75497153067454;2686.0991591136767;0.10231021322326028;128434.45778277295;0.0;0.0;135.0;4.0;150.37662046611956;4.0;135.0;8.0;127.25112182845072;8.0;127.25112182845072;8.0;119.84266664807222;8.0;30.0;4.0;44.941031132646174;4.0;106.75497153067454;2686.0991591136767;0.0104140004834529;128434.45778277295;0.0;0.0;110.61330358070325;302.98234765919415;0.7723102132232605;23084.954001017875;0.5809127701596795;0.22331676637177095;178.82102225129796;409.07495198322596;0.6804140004834531;128434.45778277295;0.6593704240194956;0.2864940527115078;106.75497153067454;2686.0991591136767;0.09189621273980739;128434.45778277295;0.0;0.0;137.00129311445988;302.98234765919415;0.7723102132232605;128434.45778277295;0.5809127701596795;0.22331676637177095;158.1561781720864;347.12161722525303;0.7723102132232605;128434.45778277295;0.5809127701596795;0.22331676637177095;157.35284668261818;373.68251746181534;0.6700000000000003;128434.45778277295;0.6696192020688609;0.29598318433420917;129.12233103059754;322.80310150043005;0.6700000000000003;128434.45778277295;0.6696192020688609;0.29598318433420917;129.08974881326571;322.7450032417915;0.6700000000000003;23084.954001017875;0.6696192020688609;0.29598318433420917;110.61330358070325;2706.276203373367;0.10231021322326028;23084.954001017875;0.0;0.0;63.192186155955994;264.54499524166187;0.10231021322326028;23084.954001017875;0.0;0.0;63.19687002512336;264.65233159858025;0.10231021322326028;128434.45778277295;0.0;0.0;"Zustand 3: Temperatur 431.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.503 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.536892970400427e-18;`gtol` termination condition is satisfied.;4;3.31972680835104e-07;4.132043797057438e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.73651374414493;136.93039222782693;157.44031830340344;63.22003151548245;0.10227226113763897;0.2861482238632519;0.22378579124006695;0.29553044818410734;257.1973889204099;250.02361280327324;259.25748736047683;247.91304506676605;34.84496449369343;0.5071221068178022;6.641382306603267;23.135534246450277;0.010978649364716354;0.0394906435879813;25.71973886023676;25.002361276786946;10.370299495294615;16.5275363349821;3.167724049157464;110.77114808128385;0.020437557522013098;2706.576888550342;302.9677959933096;252.81897754198152;0.015990106365788237;0.7663982171198067;0.5937043341595122;0.23260452878680946;-3.48758533164073e-09;-4.703867517719118e-08;5.765997457274352e-08;-2.460448178531749e-09;-2.188852477047476e-08;3.5403786569077056e-08;4.203457137919031e-08;3.1804228228793363e-07;-3.48758533164073e-11;-4.703867517719118e-10;5.765997457274352e-10;-2.460448178531749e-09;-2.188852477047476e-10;3.5403786569077057e-10;4.203457137919031e-10;3.180422822879336e-09;150.38261895456998;135.0;127.2470847081197;127.2470847081197;119.83341709248674;44.953565359047445;28.306737694243054;23.29537685921548;65.81758272223641;33.22003151548245;5.999358737338866;16.475936626835846;20.51057096397477;56.60870469677002;0.855058555812036;7.897209337022105;4.0;0.6800000000000003;128353.28222173359;23114.076162915702;5.553035358932667;0.855058555812036;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.73651374414493;2686.070750587864;0.10238832348559468;128353.28222173359;0.0;0.0;135.0;4.0;150.38261895456998;4.0;135.0;8.0;127.2470847081197;8.0;127.2470847081197;8.0;119.83341709248674;8.0;30.0;4.0;44.953565359047445;4.0;106.73651374414493;2686.070750587864;0.010471485356963793;128353.28222173359;0.0;0.0;110.77114808128385;302.9677959933095;0.782388323485595;23114.076162915702;0.5815704676790587;0.22378579124006695;178.68935664881303;408.6855068374819;0.690471485356964;128353.28222173359;0.6589902049631557;0.2861482238632519;106.73651374414493;2686.070750587864;0.09191683812863088;128353.28222173359;0.0;0.0;136.93039222782693;302.9677959933095;0.782388323485595;128353.28222173359;0.5815704676790587;0.22378579124006695;158.29537685921548;347.50445822065035;0.782388323485595;128353.28222173359;0.5815704676790587;0.22378579124006695;157.44031830340344;373.6154977574266;0.6800000000000003;128353.28222173359;0.669138151759047;0.29553044818410734;129.03318289080482;322.37290290863103;0.6800000000000003;128353.28222173359;0.669138151759047;0.29553044818410734;129.00064126266113;322.3148284327664;0.6800000000000003;23114.076162915702;0.669138151759047;0.29553044818410734;110.77114808128385;2706.576888550342;0.10238832348559468;23114.076162915702;0.0;0.0;63.22003151548245;264.6615969258066;0.10238832348559468;23114.076162915702;0.0;0.0;63.22471239571672;264.76882252527895;0.10238832348559468;128353.28222173359;0.0;0.0;"Zustand 3: Temperatur 431.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.951247835653676e-18;`gtol` termination condition is satisfied.;4;2.9270946897754824e-07;3.7286050570296866e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.7187562756555;136.8614400244934;157.52288499391346;63.24711579713488;0.10276253992800242;0.28580828628940746;0.22424208955846958;0.2950873257611061;257.28840341419493;250.22745697600547;259.38224016845976;248.08258847714967;35.599629907894204;0.5070073606891751;6.734052955721724;23.144708343207242;0.010975847810084071;0.040055893849537526;25.72884031338594;25.022745694496155;10.375289607523975;16.53883922934722;3.236329995355235;110.9245620274857;0.020235171297341058;2706.869137001558;302.9556078504667;253.3073651075845;0.016035650790605427;0.7764286459021804;0.5942335178671057;0.23299642911538293;-2.9313014238141477e-09;-4.1013379359355895e-08;5.1775373322016094e-08;-2.309793467603072e-09;-1.9639628590084612e-08;3.104392476416251e-08;3.694134420584305e-08;2.803355414471298e-07;-2.9313014238141474e-11;-4.1013379359355893e-10;5.177537332201609e-10;-2.309793467603072e-09;-1.9639628590084612e-10;3.1043924764162513e-10;3.694134420584305e-10;2.803355414471298e-09;150.3880624051552;135.0;127.24335406194797;127.24335406194797;119.82461636825332;44.96575699617256;28.172326370813437;23.43090043005793;65.95880503131315;33.24711579713488;6.086892274470642;16.318792034462263;20.524597786292475;56.57282256319047;0.908015436144467;7.915829909141735;4.0;0.6900000000000003;128275.22650588067;23142.43228681454;5.542858456540275;0.908015436144467;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.7187562756555;2686.043417995809;0.10246429669278556;128275.22650588067;0.0;0.0;135.0;4.0;150.3880624051552;4.0;135.0;8.0;127.24335406194797;8.0;127.24335406194797;8.0;119.82461636825332;8.0;30.0;4.0;44.96575699617256;4.0;106.7187562756555;2686.043417995809;0.010529491380087063;128275.22650588067;0.0;0.0;110.9245620274857;302.95560785046695;0.7924642966927858;23142.43228681454;0.5822091008424432;0.22424208955846958;178.56038877596865;408.3035201220081;0.7005294913800874;128275.22650588067;0.6586159949213442;0.28580828628940746;106.7187562756555;2686.043417995809;0.0919348053126985;128275.22650588067;0.0;0.0;136.8614400244934;302.95560785046695;0.7924642966927858;128275.22650588067;0.5822091008424432;0.22424208955846958;158.43090043005793;347.87830033827134;0.7924642966927858;128275.22650588067;0.5822091008424432;0.22424208955846958;157.52288499391346;373.544907703215;0.6900000000000003;128275.22650588067;0.6686665588800663;0.2950873257611061;128.94561011535166;321.95124116578677;0.6900000000000003;128275.22650588067;0.6686665588800663;0.2950873257611061;128.91310772552936;321.893189145715;0.6900000000000003;23142.43228681454;0.6686665588800663;0.2950873257611061;110.9245620274857;2706.869137001558;0.10246429669278556;23142.43228681454;0.0;0.0;63.24711579713488;264.7750119986603;0.10246429669278556;23142.43228681454;0.0;0.0;63.251793805062846;264.88213075284443;0.10246429669278556;128275.22650588067;0.0;0.0;"Zustand 3: Temperatur 431.581 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.685988297138438e-18;`gtol` termination condition is satisfied.;4;2.5824480120135944e-07;3.372236141535298e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.7016600586964;136.7944352783623;157.60071977136425;63.2734865684136;0.10325947636616938;0.285474061033383;0.22468610026151223;0.2946534957531793;257.37052684785175;250.42593106294314;259.4971751648063;248.24768799048047;36.3530787161655;0.5068894744665068;6.8267191773881635;23.153057083149235;0.010973194501462563;0.04062155843198657;25.737052660070464;25.042593103535022;10.37988700728835;16.54984586381697;3.304825341079494;111.07373377703448;0.020038932444415146;2707.15330547903;302.94573934721154;253.78281380340206;0.016082010252246315;0.7864562635233296;0.5947474908571488;0.23337766008668492;-2.5746587084540806e-09;-3.570893625237659e-08;4.641168516172911e-08;-2.168734469787381e-09;-1.740244215397979e-08;2.7592903961703996e-08;3.322594466226292e-08;2.47147113441315e-07;-2.5746587084540808e-11;-3.570893625237659e-10;4.641168516172911e-10;-2.168734469787381e-09;-1.740244215397979e-10;2.7592903961703995e-10;3.322594466226292e-10;2.4714711344131502e-09;150.39297409377104;135.0;127.23991701062181;127.23991701062181;119.81624213052373;44.97762745591763;28.041040770337645;23.562864145688195;66.09610632111685;33.2734865684136;6.172874601845024;16.166183233587333;20.538256951925405;56.538080316205935;0.9621443743239411;7.934845452798186;4.0;0.7000000000000003;128200.11439293917;23170.06978526345;5.53300510447649;0.9621443743239411;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.7016600586964;2686.017101424097;0.10253827377557567;128200.11439293917;0.0;0.0;135.0;4.0;150.39297409377104;4.0;135.0;8.0;127.23991701062181;8.0;127.23991701062181;8.0;119.81624213052373;8.0;30.0;4.0;44.97762745591763;4.0;106.7016600586964;2686.017101424097;0.010588048457556861;128200.11439293917;0.0;0.0;111.07373377703448;302.9457393472111;0.802538273775576;23170.06978526345;0.582829386066377;0.22468610026151223;178.4340148641087;407.9287277152932;0.7105880484575572;128200.11439293917;0.6582476198177449;0.285474061033383;106.7016600586964;2686.017101424097;0.09195022531801882;128200.11439293917;0.0;0.0;136.7944352783623;302.9457393472111;0.802538273775576;128200.11439293917;0.582829386066377;0.22468610026151223;158.5628641456882;348.24336552164993;0.802538273775576;128200.11439293917;0.582829386066377;0.22468610026151223;157.60071977136425;373.470856222416;0.7000000000000003;128200.11439293917;0.6682041277134125;0.2946534957531793;128.85958982556411;321.5378866242158;0.7000000000000003;128200.11439293917;0.6682041277134125;0.2946534957531793;128.82712539815498;321.47985582645583;0.7000000000000003;23170.06978526345;0.6682041277134125;0.2946534957531793;111.07373377703448;2707.15330547903;0.10253827377557567;23170.06978526345;0.0;0.0;63.2734865684136;264.8854396180597;0.10253827377557567;23170.06978526345;0.0;0.0;63.2781618143178;264.9924552142602;0.10253827377557567;128200.11439293917;0.0;0.0;"Zustand 3: Temperatur 431.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.669364506130808e-18;`gtol` termination condition is satisfied.;4;2.277982021254605e-07;3.055933410966544e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.68518839251385;136.729372146213;157.67399043204705;63.29918844213233;0.1037632161961737;0.2851453763881442;0.22511824287008173;0.2942286499219296;257.44412712140144;250.619370832339;259.60269967589545;248.40863998005094;37.10519353709979;0.5067684656325919;6.919377487119744;23.16061465067878;0.010970683331882041;0.0411876123051078;25.744412690342617;25.061937080831523;10.384107987660137;16.560575996724896;3.373199415298402;111.21884170187536;0.0198486263539913;2707.4297318870476;302.93814388366417;254.24581289803112;0.01612919993790829;0.7964811868088258;0.5952468370770994;0.2337486050308896;-2.1571509023488034e-09;-3.11826369170376e-08;4.154009047852014e-08;-2.037140622856981e-09;-1.5607952263962943e-08;2.4023762534852722e-08;2.917749952757731e-08;2.1797524141220492e-07;-2.1571509023488034e-11;-3.11826369170376e-10;4.1540090478520144e-10;-2.037140622856981e-09;-1.5607952263962944e-10;2.4023762534852723e-10;2.917749952757731e-10;2.1797524141220493e-09;150.39737602400726;135.0;127.23676137332848;127.23676137332848;119.80827333564753;44.98919682011598;27.91276030621708;23.69137865643495;66.22964488175938;33.29918844213233;6.257329005086831;16.017919671453114;20.551572980814626;56.50441230527389;1.0173882243879007;7.954273480817676;4.0;0.7100000000000003;128127.78053132596;23197.03323220998;5.523455488843098;1.0173882243879007;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.68518839251385;2685.991744576994;0.10261038674673384;128127.78053132596;0.0;0.0;135.0;4.0;150.39737602400726;4.0;135.0;8.0;127.23676137332848;8.0;127.23676137332848;8.0;119.80827333564753;8.0;30.0;4.0;44.98919682011598;4.0;106.68518839251385;2685.991744576994;0.01064718374397434;128127.78053132596;0.0;0.0;111.21884170187536;302.93814388366496;0.8126103867467341;23197.03323220998;0.5834320050195608;0.22511824287008173;178.31013633022434;407.56087782434133;0.7206471837439746;128127.78053132596;0.6578849122998082;0.2851453763881442;106.68518839251385;2685.991744576994;0.0919632030027595;128127.78053132596;0.0;0.0;136.729372146213;302.93814388366496;0.8126103867467341;128127.78053132596;0.5834320050195608;0.22511824287008173;158.69137865643495;348.5998707607352;0.8126103867467341;128127.78053132596;0.5834320050195608;0.22511824287008173;157.67399043204705;373.39345240924547;0.7100000000000003;128127.78053132596;0.6677505735765742;0.2942286499219296;128.77509866539532;321.13261643846107;0.7100000000000003;128127.78053132596;0.6677505735765742;0.2942286499219296;128.74267099491317;321.07460571690456;0.7100000000000003;23197.03323220998;0.6677505735765742;0.2942286499219296;111.21884170187536;2707.4297318870476;0.10261038674673384;23197.03323220998;0.0;0.0;63.29918844213233;264.9930665723992;0.10261038674673384;23197.03323220998;0.0;0.0;63.30386103037364;265.09998248685685;0.10261038674673384;128127.78053132596;0.0;0.0;"Zustand 3: Temperatur 431.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.86568444728157e-18;`gtol` termination condition is satisfied.;4;2.0170059081313134e-07;2.7805339225701132e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.66930678180915;136.66624071799674;157.74285955607735;63.324263277022794;0.10427388648672357;0.28482206750923866;0.2255389185220023;0.29381249249166325;257.5095522582976;250.8080913258449;259.6991991827681;248.56572206002363;37.855865248119336;0.506644353162607;7.012024500095946;23.16741338813887;0.010968308471976865;0.041754031044126505;25.7509552065391;25.080809130459095;10.38796796786729;16.571048135604897;3.441442297760768;111.3600548098861;0.019664046850934012;2707.6987364524016;302.9327726284942;254.69682817877103;0.016177232994517454;0.8065035263197363;0.5957321107997905;0.23410962902702423;-1.8348202956985915e-09;-2.7249107859006472e-08;3.7441679978655884e-08;-1.9140068974188296e-09;-1.3914132068748586e-08;2.125395326402213e-08;2.5950157578336075e-08;1.9290661157356226e-07;-1.8348202956985917e-11;-2.724910785900647e-10;3.7441679978655886e-10;-1.9140068974188296e-09;-1.3914132068748587e-10;2.125395326402213e-10;2.5950157578336074e-10;1.9290661157356225e-09;150.40128901066373;135.0;127.23387562252486;127.23387562252486;119.8006901542227;45.0004839309716;27.7873704454247;23.816550217303586;66.3595708789145;33.324263277022794;6.34027914199396;15.873820812638769;20.564568840715708;56.47175684788516;1.0736906612262374;7.974127807142111;4.0;0.7200000000000003;128058.06970169357;23223.364546227873;5.514191083156114;1.0736906612262374;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.66930678180915;2685.967294532303;0.10268075931425347;128058.06970169357;0.0;0.0;135.0;4.0;150.40128901066373;4.0;135.0;8.0;127.23387562252486;8.0;127.23387562252486;8.0;119.8006901542227;8.0;30.0;4.0;45.0004839309716;4.0;106.66930678180915;2685.967294532303;0.01070692184110505;128058.06970169357;0.0;0.0;111.3600548098861;302.93277262849375;0.8226807593142538;23223.364546227873;0.5840176066624176;0.2255389185220023;178.18865945608843;407.1997302570407;0.7307069218411053;128058.06970169357;0.6575277113912649;0.28482206750923866;106.66930678180915;2685.967294532303;0.09197383747314841;128058.06970169357;0.0;0.0;136.66624071799674;302.93277262849375;0.8226807593142538;128058.06970169357;0.5840176066624176;0.2255389185220023;158.8165502173036;348.94802802315513;0.8226807593142538;128058.06970169357;0.5840176066624176;0.2255389185220023;157.74285955607735;373.3128050246811;0.7200000000000003;128058.06970169357;0.6673056223637926;0.29381249249166325;128.69211291085463;320.7352143997448;0.7200000000000003;128058.06970169357;0.6673056223637926;0.29381249249166325;128.65972085800604;320.6772226899613;0.7200000000000003;23223.364546227873;0.6673056223637926;0.29381249249166325;111.3600548098861;2707.6987364524016;0.10268075931425347;23223.364546227873;0.0;0.0;63.324263277022794;265.09806812028324;0.10268075931425347;23223.364546227873;0.0;0.0;63.32893330633755;265.2048876310195;0.10268075931425347;128058.06970169357;0.0;0.0;"Zustand 3: Temperatur 431.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.810 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2121026350550327e-18;`gtol` termination condition is satisfied.;4;1.7855498888395295e-07;2.5346015998791733e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.6539827881399;136.60502751586603;157.8074845329092;63.3487503639069;0.1047915970751132;0.28450397605456895;0.22594851093833876;0.29340473956823293;257.5671316893099;250.99238825713525;259.78703871592427;248.7191943738329;38.604992440350664;0.506517157369527;7.104656928579856;23.17348391431051;0.010966064357112991;0.042320790822502;25.756713151858715;25.099238823849724;10.391481549131289;16.58127962338493;3.5095447694780897;111.49753332337019;0.019484995848677626;2707.9606228134203;302.9295749566222;255.13630327283846;0.016226120695616464;0.8165233867525808;0.5962038384629056;0.23446107996021157;-1.5083756466083287e-09;-2.3908320656573778e-08;3.3566152524144854e-08;-1.7989831846421112e-09;-1.2357929790596245e-08;1.8637990706338314e-08;2.3058959186528227e-08;1.707227852421056e-07;-1.5083756466083286e-11;-2.390832065657378e-10;3.3566152524144857e-10;-1.7989831846421112e-09;-1.2357929790596246e-10;1.8637990706338314e-10;2.3058959186528226e-10;1.707227852421056e-09;150.40473275653767;135.0;127.23124884222716;127.23124884222716;119.79347389085655;45.01150647470905;27.66476233399976;23.93848089170592;66.48602684866114;33.3487503639069;6.421748944751471;15.733715518856968;20.57726605408726;56.44005596311894;1.1309963587967218;7.994418948359225;4.0;0.7300000000000003;127990.83611604807;23249.103161607054;5.50519455423161;1.1309963587967218;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.6539827881399;2685.9437015149333;0.102749507448197;127990.83611604807;0.0;0.0;135.0;4.0;150.40473275653767;4.0;135.0;8.0;127.23124884222716;8.0;127.23124884222716;8.0;119.79347389085655;8.0;30.0;4.0;45.01150647470905;4.0;106.6539827881399;2685.9437015149333;0.010767284984177802;127990.83611604807;0.0;0.0;111.49753332337019;302.9295749566223;0.8327495074481973;23249.103161607054;0.5845868091454902;0.22594851093833876;178.06949509053743;406.84505574591185;0.7407672849841781;127990.83611604807;0.6571758621683749;0.28450397605456895;106.6539827881399;2685.9437015149333;0.0919822224640192;127990.83611604807;0.0;0.0;136.60502751586603;302.9295749566223;0.8327495074481973;127990.83611604807;0.5845868091454902;0.22594851093833876;158.93848089170592;349.28804421426054;0.8327495074481973;127990.83611604807;0.5845868091454902;0.22594851093833876;157.8074845329092;373.2290220575795;0.7300000000000003;127990.83611604807;0.666869010104959;0.29340473956823293;128.6106085675068;320.3454707673617;0.7300000000000003;127990.83611604807;0.666869010104959;0.29340473956823293;128.57825105524853;320.28749708130346;0.7300000000000003;23249.103161607054;0.666869010104959;0.29340473956823293;111.49753332337019;2707.9606228134203;0.102749507448197;23249.103161607054;0.0;0.0;63.3487503639069;265.2006087697758;0.102749507448197;23249.103161607054;0.0;0.0;63.35341792773761;265.3073349685621;0.102749507448197;127990.83611604807;0.0;0.0;"Zustand 3: Temperatur 432.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6907487883943113e-18;`gtol` termination condition is satisfied.;4;1.5877223690881108e-07;2.319805504086199e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.63918589257054;136.5457159470834;157.86801760664486;63.37268659804414;0.10531644192192653;0.2841909498452687;0.22634738733071783;0.29300511858860917;257.61717744026856;251.17253931075444;259.86656414638355;248.86930078930232;39.35248090345047;0.5063868997575715;7.19727157923206;23.17885523405863;0.0109639456751739;0.04288786840360373;25.76171772885188;25.11725392944445;10.394662566310654;16.591286717924604;3.577498265862689;111.63142921734425;0.019311283018909605;2708.2156790335303;302.9284988450933;255.56466088704985;0.016275872597413588;0.8265408673093164;0.5966625203766419;0.23480328950877521;-1.2584990827235742e-09;-2.1039106457010348e-08;3.033881057490362e-08;-1.6914258327282994e-09;-1.1382780940039083e-08;1.6309968486893922e-08;2.0433276404219214e-08;1.5174975942500168e-07;-1.2584990827235743e-11;-2.1039106457010348e-10;3.033881057490362e-10;-1.6914258327282994e-09;-1.1382780940039083e-10;1.6309968486893923e-10;2.0433276404219213e-10;1.5174975942500168e-09;150.40772592346104;135.0;127.22887068940241;127.22887068940241;119.78660690981803;45.02228105925565;27.544832449040598;24.057268744977478;66.6091481580886;33.37268659804414;6.501762532883163;15.597441472058165;20.589684796831875;56.4092551249517;1.1892511383326223;8.015154489826898;4.0;0.7400000000000003;127925.94277171706;23274.28618759555;5.496449675861488;1.1892511383326223;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.63918589257054;2685.920918687536;0.10281673990672968;127925.94277171706;0.0;0.0;135.0;4.0;150.40772592346104;4.0;135.0;8.0;127.22887068940241;8.0;127.22887068940241;8.0;119.78660690981803;8.0;30.0;4.0;45.02228105925565;4.0;106.63918589257054;2685.920918687536;0.010828293216988923;127925.94277171706;0.0;0.0;111.63142921734425;302.9284988450946;0.84281673990673;23274.28618759555;0.5851402015788727;0.22634738733071783;177.95255837250164;406.49663531671047;0.7508282932169893;127925.94277171706;0.6568292154541561;0.2841909498452687;106.63918589257054;2685.920918687536;0.09198844668974077;127925.94277171706;0.0;0.0;136.5457159470834;302.9284988450946;0.84281673990673;127925.94277171706;0.5851402015788727;0.22634738733071783;159.05726874497748;349.6201211636136;0.84281673990673;127925.94277171706;0.5851402015788727;0.22634738733071783;157.86801760664486;373.14221034924384;0.7400000000000003;127925.94277171706;0.666440482544692;0.29300511858860917;128.5305614572565;319.96318209963715;0.7400000000000003;127925.94277171706;0.666440482544692;0.29300511858860917;128.49823746711684;319.9052255207134;0.7400000000000003;23274.28618759555;0.666440482544692;0.29300511858860917;111.63142921734425;2708.2156790335303;0.10281673990672968;23274.28618759555;0.0;0.0;63.37268659804414;265.30084299996327;0.10281673990672968;23274.28618759555;0.0;0.0;63.377351784866335;265.40747880348243;0.10281673990672968;127925.94277171706;0.0;0.0;"Zustand 3: Temperatur 432.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2613004158978042e-18;`gtol` termination condition is satisfied.;4;1.411529817660107e-07;2.1266407387698583e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.62488736849656;136.4882867134702;157.9246059381088;63.396106639052846;0.10584850037033038;0.2838828425505542;0.22673589925384838;0.2926133677983379;257.65998522821815;251.34880534516245;259.9381033798144;249.0162700040562;40.098243140922705;0.506253602882163;7.289865350444594;23.183554839600788;0.01096194735473101;0.04345524113117572;25.765998509338733;25.13488053307579;10.397524135599467;16.601084665721995;3.6452948326929127;111.76188672087181;0.019142725474552598;2708.4641785453878;302.92949122766527;255.98230397137888;0.0163264966836687;0.8365560620393483;0.5971086323096108;0.235136574065946;-1.0241691938972508e-09;-1.8699331860716484e-08;2.7356975351722213e-08;-1.5907348771548868e-09;-1.0172300335398177e-08;1.4404548664970207e-08;1.8226273823529482e-08;1.3483082739185193e-07;-1.0241691938972509e-11;-1.8699331860716485e-10;2.735697535172221e-10;-1.5907348771548868e-09;-1.0172300335398177e-10;1.4404548664970206e-10;1.8226273823529482e-10;1.3483082739185192e-09;150.41028619785993;135.0;127.22673135825914;127.22673135825914;119.78007256627183;45.032823286193945;27.427482276481555;24.17300802805437;66.72906343467787;33.396106639052846;6.580344135826408;15.46484463738733;20.601843989762585;56.37930303366477;1.2484020899455572;8.036339417941406;4.0;0.7500000000000003;127863.26085479776;23298.948556954758;5.487941249461683;1.2484020899455572;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.62488736849656;2685.898901956557;0.10288255872301666;127863.26085479776;0.0;0.0;135.0;4.0;150.41028619785993;4.0;135.0;8.0;127.22673135825914;8.0;127.22673135825914;8.0;119.78007256627183;8.0;30.0;4.0;45.032823286193945;4.0;106.62488736849656;2685.898901956557;0.010889964555093766;127863.26085479776;0.0;0.0;111.76188672087181;302.9294912276645;0.852882558723017;23298.948556954758;0.5856783456828223;0.22673589925384838;177.8377684743415;406.15425970250163;0.7608899645550941;127863.26085479776;0.6564876275342115;0.2838828425505542;106.62488736849656;2685.898901956557;0.0919925941679229;127863.26085479776;0.0;0.0;136.4882867134702;302.9294912276645;0.852882558723017;127863.26085479776;0.5856783456828223;0.22673589925384838;159.17300802805437;349.94445563373705;0.852882558723017;127863.26085479776;0.5856783456828223;0.22673589925384838;157.9246059381088;373.0524752738955;0.7500000000000003;127863.26085479776;0.6660197947395052;0.2926133677983379;128.45194729552878;319.588151084633;0.7500000000000003;127863.26085479776;0.6660197947395052;0.2926133677983379;128.4196558641736;319.5302107631248;0.7500000000000003;23298.948556954758;0.6660197947395052;0.2926133677983379;111.76188672087181;2708.4641785453878;0.10288255872301666;23298.948556954758;0.0;0.0;63.396106639052846;265.3989159302654;0.10288255872301666;23298.948556954758;0.0;0.0;63.40076953260706;265.5054640905249;0.10288255872301666;127863.26085479776;0.0;0.0;"Zustand 3: Temperatur 432.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
