config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9114518632190176e-18;`gtol` termination condition is satisfied.;4;1.2579832006762306e-07;1.9552247253034715e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.61106016372474;136.43271818101505;157.9773916813013;63.419043059309956;0.10638783833048973;0.2835795133914256;0.2271143834061349;0.2922292357546828;257.69583547683095;251.52143150939696;260.001967463611;249.16031657033068;40.842197914143036;0.5061172902187164;7.382435229650975;23.18760880434428;0.010960064553663962;0.044022886918702236;25.76958353567243;25.15214314966653;10.400078698904135;16.61068777026258;3.712927084606188;111.88904278387838;0.018979147465689506;2708.7063810301547;302.93249831087945;256.38961681016576;0.01637799950031127;0.8465690601565784;0.5975426269616265;0.23546123560014623;-8.139124929584796e-10;-1.652502845672643e-08;2.4738255888223648e-08;-1.4968654094005274e-09;-8.992401490104385e-09;1.2731675269606058e-08;1.6391993540310068e-08;1.2010661976091797e-07;-8.139124929584796e-12;-1.6525028456726432e-10;2.473825588822365e-10;-1.4968654094005274e-09;-8.992401490104385e-11;1.2731675269606059e-10;1.6391993540310068e-10;1.2010661976091797e-09;150.4124303514851;135.0;127.22482154714083;127.22482154714083;119.77385514252569;45.04314781754766;27.312618011226107;24.285789351418487;66.84589496633072;33.419043059309956;6.65751802445493;15.335778763262454;20.61376138341609;56.350151403615655;1.3083976701171878;8.057976421495766;4.0;0.7600000000000003;127802.66918849217;23323.12316450839;5.479655031062648;1.3083976701171878;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.61106016372474;2685.877609792342;0.10294705965688933;127802.66918849217;0.0;0.0;135.0;4.0;150.4124303514851;4.0;135.0;8.0;127.22482154714083;8.0;127.22482154714083;8.0;119.77385514252569;8.0;30.0;4.0;45.04314781754766;4.0;106.61106016372474;2685.877609792342;0.010952315139376424;127802.66918849217;0.0;0.0;111.88904278387838;302.93249831087996;0.8629470596568897;23323.12316450839;0.5862017773274864;0.2271143834061349;177.72504836271122;405.8177287961177;0.7709523151393768;127802.66918849217;0.6561509598888879;0.2835795133914256;106.61106016372474;2685.877609792342;0.09199474451751291;127802.66918849217;0.0;0.0;136.43271818101505;302.93249831087996;0.8629470596568897;127802.66918849217;0.5862017773274864;0.2271143834061349;159.2857893514185;350.2612393467229;0.8629470596568897;127802.66918849217;0.5862017773274864;0.2271143834061349;157.9773916813013;372.9599204690368;0.7600000000000003;127802.66918849217;0.6656067106715748;0.2922292357546828;128.37474175951928;319.22018637040924;0.7600000000000003;127802.66918849217;0.6656067106715748;0.2922292357546828;128.34248197554507;319.1622615192004;0.7600000000000003;23323.12316450839;0.6656067106715748;0.2922292357546828;111.88904278387838;2708.7063810301547;0.10294705965688933;23323.12316450839;0.0;0.0;63.419043059309956;265.49496394171285;0.10294705965688933;23323.12316450839;0.0;0.0;63.423703738910035;265.6014270557658;0.10294705965688933;127802.66918849217;0.0;0.0;"Zustand 3: Temperatur 432.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.525 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6207217751484652e-18;`gtol` termination condition is satisfied.;4;1.121243130993847e-07;1.8004009415396701e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.59767879126457;136.3789867131054;158.0265120726658;63.44152648147008;0.10693450936989735;0.2832808268632582;0.22748316238387314;0.2918524808563622;257.7249942564163;251.69064827846634;260.0584516134274;249.30164184395323;41.58426981514811;0.5059779860394202;7.474978290678251;23.191041869804394;0.01095829264827407;0.044590784238202306;25.772499414944757;25.169064826716173;10.402338064860528;16.620109455283355;3.7803881663498125;112.01302751231498;0.018820380087549198;2708.942533237315;302.9374658554133;256.78696604709353;0.016430386280140152;0.8565799463331651;0.5979649353349056;0.23577756246023765;-6.156213316899084e-10;-1.4699828909670032e-08;2.2399831323127728e-08;-1.4087071509294447e-09;-8.085805802693358e-09;1.1304592817396042e-08;1.4702891348861158e-08;1.0696874142013257e-07;-6.156213316899084e-12;-1.469982890967003e-10;2.2399831323127727e-10;-1.4087071509294447e-09;-8.085805802693358e-11;1.1304592817396041e-10;1.4702891348861158e-10;1.0696874142013257e-09;150.41417429763254;135.0;127.22313242782815;127.22313242782815;119.76793978895392;45.053268437707345;27.20015027862894;24.395699850729216;66.95975907460763;33.44152648147008;6.733308450361676;15.21010491551317;20.625453636563577;56.32175476667686;1.3691877780634059;8.08006616440349;4.0;0.7700000000000004;127744.0537234398;23346.840996119157;5.471577664176243;1.3691877780634059;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.59767879126457;2685.8570030624737;0.10301033261330494;127744.0537234398;0.0;0.0;135.0;4.0;150.41417429763254;4.0;135.0;8.0;127.22313242782815;8.0;127.22313242782815;8.0;119.76793978895392;8.0;30.0;4.0;45.053268437707345;4.0;106.59767879126457;2685.8570030624737;0.0110153593780337;127744.0537234398;0.0;0.0;112.01302751231498;302.93746585541237;0.8730103326133053;23346.840996119157;0.5867110079728759;0.22748316238387314;177.61432457626148;405.4868511399454;0.781015359378034;127744.0537234398;0.6558190789421764;0.2832808268632582;106.59767879126457;2685.8570030624737;0.09199497323527124;127744.0537234398;0.0;0.0;136.3789867131054;302.93746585541237;0.8730103326133053;127744.0537234398;0.5867110079728759;0.22748316238387314;159.39569985072922;350.5706590281301;0.8730103326133053;127744.0537234398;0.5867110079728759;0.22748316238387314;158.0265120726658;372.86464761271407;0.7700000000000004;127744.0537234398;0.6652010028808931;0.2918524808563622;128.29892054870191;318.8591023974365;0.7700000000000004;127744.0537234398;0.6652010028808931;0.2918524808563622;128.26669154963832;318.80119228803625;0.7700000000000004;23346.840996119157;0.6652010028808931;0.2918524808563622;112.01302751231498;2708.942533237315;0.10301033261330494;23346.840996119157;0.0;0.0;63.44152648147008;265.58911525254786;0.10301033261330494;23346.840996119157;0.0;0.0;63.446185022277064;265.6954957715722;0.10301033261330494;127744.0537234398;0.0;0.0;"Zustand 3: Temperatur 432.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3790250123837768e-18;`gtol` termination condition is satisfied.;4;9.996572104768012e-08;1.6607377953089265e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.5847192278888;136.32706696998832;158.07209953032628;63.46358570639546;0.10748855573935767;0.28298665247782445;0.22784254538970863;0.291482870895509;257.7477141576792;251.85667241583243;260.1078361681903;249.44043486553028;42.324388866059714;0.505835715298938;7.567491691081028;23.193877526421943;0.010956627222829004;0.045158912108136065;25.774771406237498;25.18566724059815;10.404313447022767;16.62936232349563;3.8476717162959635;112.1339645737313;0.018666260999974652;2709.1728697488475;302.94433942361724;257.1747016463564;0.01648366105816368;0.8665888009729877;0.5983759680081688;0.23608583012710105;-4.601190539688105e-10;-1.3195887049732846e-08;2.0277241219446296e-08;-1.326239562615683e-09;-7.378844202321488e-09;9.850936066868599e-09;1.3095814210828394e-08;9.530418765280047e-08;-4.601190539688104e-12;-1.3195887049732847e-10;2.0277241219446296e-10;-1.326239562615683e-09;-7.378844202321488e-11;9.850936066868598e-11;1.3095814210828395e-10;9.530418765280047e-10;150.4155331434019;135.0;127.22165561697994;127.22165561697994;119.7623124690873;45.06319811099479;27.08999387577785;24.502823343451325;67.07076646273651;33.46358570639546;6.807739592381495;15.08769104324864;20.636936389091147;56.294070289513854;1.4307238131250415;8.102607531878277;4.0;0.7800000000000004;127687.30706547969;23370.13124924158;5.463696617862318;1.4307238131250415;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.5847192278888;2685.837044876901;0.10307246203115106;127687.30706547969;0.0;0.0;135.0;4.0;150.4155331434019;4.0;135.0;8.0;127.22165561697994;8.0;127.22165561697994;8.0;119.7623124690873;8.0;30.0;4.0;45.06319811099479;4.0;106.5847192278888;2685.837044876901;0.011079110080228207;127687.30706547969;0.0;0.0;112.1339645737313;302.94433942361724;0.8830724620311514;23370.13124924158;0.5872065260132159;0.22784254538970863;177.50552701917974;405.16144345157;0.7910791100802286;127687.30706547969;0.6554918558283005;0.28298665247782445;106.5847192278888;2685.837044876901;0.09199335195092286;127687.30706547969;0.0;0.0;136.32706696998832;302.94433942361724;0.8830724620311514;127687.30706547969;0.5872065260132159;0.22784254538970863;159.50282334345133;350.87289646265066;0.8830724620311514;127687.30706547969;0.5872065260132159;0.22784254538970863;158.07209953032628;372.76675623976917;0.7800000000000004;127687.30706547969;0.6648024521118586;0.291482870895509;128.22445943811005;318.50471923141043;0.7800000000000004;127687.30706547969;0.6648024521118586;0.291482870895509;128.1922604076185;318.44682319024616;0.7800000000000004;23370.13124924158;0.6648024521118586;0.291482870895509;112.1339645737313;2709.1728697488475;0.10307246203115106;23370.13124924158;0.0;0.0;63.46358570639546;265.6814904538125;0.10307246203115106;23370.13124924158;0.0;0.0;63.46824217957345;265.7877906915959;0.10307246203115106;127687.30706547969;0.0;0.0;"Zustand 3: Temperatur 432.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1807517277222427e-18;`gtol` termination condition is satisfied.;4;8.951027169460303e-08;1.5367184047327883e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.57215882006932;136.2769321776732;158.11428176232118;63.48524783169108;0.10805000931462838;0.28269686451963305;0.22819282890084458;0.2911201826334284;257.76423510234116;252.01970786626117;260.150387477321;249.57687317684716;43.06249014512409;0.5056905035283664;7.65997266954558;23.196138088576674;0.010955064059580572;0.04572725008105541;25.776423501708653;25.20197078574597;10.406015499363834;16.638458211000625;3.9147718324483876;112.25197157559137;0.018516634157868885;2709.3976136921888;302.953064597455;257.55315779561914;0.01653782677809723;0.8765957004655279;0.598776116324591;0.23638630191793789;-2.935394149972126e-10;-1.1808175770511298e-08;1.8416358216200024e-08;-1.2491799816771731e-09;-6.774882876925403e-09;8.80146444615093e-09;1.1837784086310421e-08;8.525461225872277e-08;-2.935394149972126e-12;-1.1808175770511297e-10;1.8416358216200025e-10;-1.2491799816771731e-09;-6.774882876925403e-11;8.80146444615093e-11;1.1837784086310422e-10;8.525461225872277e-10;150.4165212381783;135.0;127.22038314960162;127.22038314960162;119.75695990866717;45.07294903506346;26.98206753025869;24.607240478051438;67.17902254052791;33.48524783169108;6.880835509549627;14.968411574010247;20.648224329532297;56.267057603966975;1.4929587157302535;8.125597852473675;4.0;0.7900000000000004;127632.3280387278;23393.021445067898;5.456000129715495;1.4929587157302535;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.57215882006932;2685.8177004442905;0.10313352724362479;127632.3280387278;0.0;0.0;135.0;4.0;150.4165212381783;4.0;135.0;8.0;127.22038314960162;8.0;127.22038314960162;8.0;119.75695990866717;8.0;30.0;4.0;45.07294903506346;4.0;106.57215882006932;2685.8177004442905;0.011143578579324138;127632.3280387278;0.0;0.0;112.25197157559137;302.9530645974548;0.8931335272436252;23393.021445067898;0.587688798036139;0.22819282890084458;177.39858876843698;404.841330179351;0.8011435785793245;127632.3280387278;0.6551691661706208;0.28269686451963305;106.57215882006932;2685.8177004442905;0.09198994866430066;127632.3280387278;0.0;0.0;136.2769321776732;302.9530645974548;0.8931335272436252;127632.3280387278;0.587688798036139;0.22819282890084458;159.60724047805144;351.1681285622159;0.8931335272436252;127632.3280387278;0.587688798036139;0.22819282890084458;158.11428176232118;372.66634359553774;0.7900000000000004;127632.3280387278;0.6644108469766875;0.2911201826334284;128.1513343251995;318.1568623988066;0.7900000000000004;127632.3280387278;0.6644108469766875;0.2911201826334284;128.11916449045037;318.0989798037673;0.7900000000000004;23393.021445067898;0.6644108469766875;0.2911201826334284;112.25197157559137;2709.3976136921888;0.10313352724362479;23393.021445067898;0.0;0.0;63.48524783169108;265.7722030055801;0.10313352724362479;23393.021445067898;0.0;0.0;63.489902304700195;265.87842514645286;0.10313352724362479;127632.3280387278;0.0;0.0;"Zustand 3: Temperatur 432.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.301 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.012423863264352e-18;`gtol` termination condition is satisfied.;4;7.99493825634473e-08;1.422971442625854e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.55997619659985;136.22855436897623;158.15318188163576;63.50653836200888;0.10861889247144565;0.28241134181831135;0.22853429729820302;0.2907642013969126;257.7747850965564;252.17994658482903;260.1863587259122;249.71112357794723;43.79851343703885;0.5055423767378843;7.752418543351934;23.197844764324884;0.010953599129177684;0.04629577823083784;25.77747850204497;25.217994657714726;10.407454349280306;16.647408237828337;3.981683040696355;112.36716041838201;0.01837134955222742;2709.6169774057867;302.96358716891075;257.92265375388996;0.01659288539060666;0.8866007174220332;0.5991657534982257;0.23667922964515173;-1.65918834227341e-10;-1.0621057811022183e-08;1.6690592019585893e-08;-1.1771983388086937e-09;-6.095433491282165e-09;7.681762781430734e-09;1.052217157848645e-08;7.610668717461522e-08;-1.6591883422734099e-12;-1.0621057811022183e-10;1.6690592019585891e-10;-1.1771983388086937e-09;-6.095433491282165e-11;7.681762781430735e-11;1.052217157848645e-10;7.610668717461522e-10;150.41715221869356;135.0;127.21930745436867;127.21930745436867;119.75186954832958;45.08253269048021;26.87629367573504;24.709028875530294;67.2846277279018;33.50653836200888;6.952620099847593;14.852147035986661;20.659331257768827;56.24067864957806;1.5558469938945336;8.149033098043788;4.0;0.8000000000000004;127579.02128061291;23415.537533328385;5.448477153216063;1.5558469938945336;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.55997619659985;2685.798936938538;0.10319360281263945;127579.02128061291;0.0;0.0;135.0;4.0;150.41715221869356;4.0;135.0;8.0;127.21930745436867;8.0;127.21930745436867;8.0;119.75186954832958;8.0;30.0;4.0;45.08253269048021;4.0;106.55997619659985;2685.798936938538;0.011208774847647157;127579.02128061291;0.0;0.0;112.36716041838201;302.9635871689107;0.9031936028126398;23415.537533328385;0.5881582700009861;0.22853429729820302;177.2934458944286;404.5263430882072;0.8112087748476475;127579.02128061291;0.6548508898750589;0.28241134181831135;106.55997619659985;2685.798936938538;0.0919848279649923;127579.02128061291;0.0;0.0;136.22855436897623;302.9635871689107;0.9031936028126398;127579.02128061291;0.5881582700009861;0.22853429729820302;159.7090288755303;351.4565274428959;0.9031936028126398;127579.02128061291;0.5881582700009861;0.22853429729820302;158.15318188163576;372.56350452085;0.8000000000000004;127579.02128061291;0.6640259836327996;0.2907642013969126;128.07952127093245;317.8153627243441;0.8000000000000004;127579.02128061291;0.6640259836327996;0.2907642013969126;128.0473799001524;317.75749300155553;0.8000000000000004;23415.537533328385;0.6640259836327996;0.2907642013969126;112.36716041838201;2709.6169774057867;0.10319360281263945;23415.537533328385;0.0;0.0;63.50653836200888;265.8613596986271;0.10319360281263945;23415.537533328385;0.0;0.0;63.51119089875152;265.96750580488396;0.10319360281263945;127579.02128061291;0.0;0.0;"Zustand 3: Temperatur 432.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.197 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.734141525525034e-19;`gtol` termination condition is satisfied.;4;7.179698120948466e-08;1.3216763238800212e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.54815118737866;136.1819045988609;158.18891852660846;63.527481311440624;0.10919521889593181;0.2821299675347147;0.2288672234594362;0.2904147206950216;257.77958093388986;252.33756930884599;260.2159907055772;249.8433428314149;44.53240290715112;0.5053913613271708;7.844826705842537;23.19901772049508;0.010952228581578483;0.046864477139676106;25.777958086562744;25.233756930197753;10.408639628439513;16.656222854785742;4.048400265154388;112.47963762509369;0.018230262961287606;2709.8311630602225;302.97585330477705;258.28349464748123;0.016648837943774697;0.896603920896232;0.5995452356455803;0.23696485423335734;-2.2502888441522373e-11;-9.547150625621725e-09;1.5280932075256715e-08;-1.1097165408813225e-09;-5.41058398084715e-09;6.868447144370293e-09;9.62876356425113e-09;6.826240905866143e-08;-2.2502888441522374e-13;-9.547150625621725e-11;1.5280932075256715e-10;-1.1097165408813225e-09;-5.41058398084715e-11;6.868447144370293e-11;9.628763564251131e-11;6.826240905866144e-10;150.41743905106995;135.0;127.21842133057487;127.21842133057487;119.74702949949187;45.09195988689271;26.772598242543722;24.808263263808556;67.38767773820098;33.527481311440624;7.023117064258258;14.738783705481183;20.670270143196205;56.21489752698824;1.6193447372000946;8.172908063292482;4.0;0.8100000000000004;127527.29686626248;23437.70398993581;5.441117309145253;1.6193447372000946;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.54815118737866;2685.78072337466;0.10325275884000629;127527.29686626248;0.0;0.0;135.0;4.0;150.41743905106995;4.0;135.0;8.0;127.21842133057487;8.0;127.21842133057487;8.0;119.74702949949187;8.0;30.0;4.0;45.09195988689271;4.0;106.54815118737866;2685.78072337466;0.011274707603143344;127527.29686626248;0.0;0.0;112.47963762509369;302.9758533047764;0.9132527588400067;23437.70398993581;0.5886153683425742;0.2288672234594362;177.19003729361367;404.2163208721811;0.8212747076031437;127527.29686626248;0.654536910935721;0.2821299675347147;106.54815118737866;2685.78072337466;0.09197805123686294;127527.29686626248;0.0;0.0;136.1819045988609;302.9758533047764;0.9132527588400067;127527.29686626248;0.5886153683425742;0.2288672234594362;159.80826326380856;351.73826050923446;0.9132527588400067;127527.29686626248;0.5886153683425742;0.2288672234594362;158.18891852660846;372.4583313651749;0.8100000000000004;127527.29686626248;0.6636476654746696;0.2904147206950216;128.00899653556843;317.4800561711334;0.8100000000000004;127527.29686626248;0.6636476654746696;0.2904147206950216;127.97688293574174;317.42219879194863;0.8100000000000004;23437.70398993581;0.6636476654746696;0.2904147206950216;112.47963762509369;2709.8311630602225;0.10325275884000629;23437.70398993581;0.0;0.0;63.527481311440624;265.949061083153;0.10325275884000629;23437.70398993581;0.0;0.0;63.532131972503635;266.05513310199905;0.10325275884000629;127527.29686626248;0.0;0.0;"Zustand 3: Temperatur 432.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.557729721594737e-19;`gtol` termination condition is satisfied.;4;6.454613117971097e-08;1.2294494476467698e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.53666474788088;136.13695313690278;158.22160598553444;63.548099298801844;0.10977899433116392;0.28185262896096613;0.22919186931851096;0.2900715418548407;257.7788288487256;252.49274627382806;260.2395125312708;249.97367831469154;45.264106797448996;0.5052374840041154;7.937194624002892;23.19967614320342;0.01095094873728789;0.047433327884860946;25.77788287873932;25.249274626782768;10.409580501453085;16.66491188707073;4.114918800552216;112.58950464916273;0.018093235711507432;2710.040363238837;302.9898096893186;258.63597221836073;0.016705684666344256;0.9066053765895105;0.5999149027485976;0.23724340629789925;3.065281362069072e-11;-8.625377745374863e-09;1.3892019978811732e-08;-1.0464392685705093e-09;-5.0563357945065945e-09;6.000391294946894e-09;8.630593129055342e-09;6.133240049166488e-08;3.065281362069072e-13;-8.625377745374862e-11;1.389201997881173e-10;-1.0464392685705093e-09;-5.0563357945065944e-11;6.000391294946894e-11;8.630593129055341e-11;6.133240049166488e-10;150.41739406989984;135.0;127.21771792669642;127.21771792669642;119.74242850341017;45.10124080585098;26.670910462726283;24.905015605484095;67.48826384331176;33.548099298801844;7.092349875461252;14.628213277533689;20.681053178815546;56.18968036180132;1.683409619949657;8.197216527079604;4.0;0.8200000000000004;127477.0699599126;23459.54390819088;5.433910840670865;1.683409619949657;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.53666474788088;2685.763030493336;0.10331106125585432;127477.0699599126;0.0;0.0;135.0;4.0;150.41739406989984;4.0;135.0;8.0;127.21771792669642;8.0;127.21771792669642;8.0;119.74242850341017;8.0;30.0;4.0;45.10124080585098;4.0;106.53666474788088;2685.763030493336;0.011341384407952959;127477.0699599126;0.0;0.0;112.58950464916273;302.9898096893177;0.9233110612558547;23459.54390819088;0.5890605010063211;0.22919186931851096;177.08830453262613;403.9111087929995;0.8313413844079534;127477.0699599126;0.6542271172531897;0.28185262896096613;106.53666474788088;2685.763030493336;0.09196967684790136;127477.0699599126;0.0;0.0;136.13695313690278;302.9898096893177;0.9233110612558547;127477.0699599126;0.5890605010063211;0.22919186931851096;159.9050156054841;352.0134905449141;0.9233110612558547;127477.0699599126;0.5890605010063211;0.22919186931851096;158.22160598553444;372.350913924539;0.8200000000000004;127477.0699599126;0.6632757028390873;0.2900715418548407;127.93973660982317;317.15078368378494;0.8200000000000004;127477.0699599126;0.6632757028390873;0.2900715418548407;127.90765012453875;317.09293816197413;0.8200000000000004;23459.54390819088;0.6632757028390873;0.2900715418548407;112.58950464916273;2710.040363238837;0.10331106125585432;23459.54390819088;0.0;0.0;63.548099298801844;266.0354018676745;0.10331106125585432;23459.54390819088;0.0;0.0;63.552748141608845;266.1414016377298;0.10331106125585432;127477.0699599126;0.0;0.0;"Zustand 3: Temperatur 433.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.546995002896245e-19;`gtol` termination condition is satisfied.;4;5.7857474771628405e-08;1.144289736290267e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.52549888894305;136.0936696384976;158.2513543241044;63.568413636178605;0.11037021727043338;0.2815792173318009;0.22950848639370144;0.289734473675616;257.7727251271127;252.64563788083981;260.257142312444;250.10226862754854;45.9935771440734;0.5050807717101573;8.029519836059466;23.199838294457834;0.01094975607909491;0.04800231202560852;25.77727250721931;25.264563787561148;10.410285692678876;16.67348457465534;4.181234286533454;112.69685816212012;0.017960134447909268;2710.2447614801663;303.0054036458417;258.98036552715246;0.016763425044140745;0.916605147043145;0.6002750795537076;0.23751510668720063;1.4485124211205402e-10;-7.79458986244208e-09;1.2734233223454794e-08;-9.872931361343262e-10;-4.527919372776523e-09;5.2283439799794e-09;7.718426786595955e-09;5.491961019288283e-08;1.4485124211205403e-12;-7.79458986244208e-11;1.2734233223454794e-10;-9.872931361343262e-10;-4.527919372776523e-11;5.2283439799793994e-11;7.718426786595955e-11;5.491961019288283e-10;150.41702901477947;135.0;127.21719072032164;127.21719072032164;119.73805589294278;45.110385040720075;26.571162687768776;24.99935521927597;67.58647312140005;33.568413636178605;7.160341750784141;14.520332558201517;20.69169183137859;56.16499517779164;1.7480008951715718;8.221951396715326;4.0;0.8300000000000004;127428.26049145564;23481.079083825178;5.426848571845829;1.7480008951715718;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.52549888894305;2685.745830653553;0.10336857208728534;127428.26049145564;0.0;0.0;135.0;4.0;150.41702901477947;4.0;135.0;8.0;127.21719072032164;8.0;127.21719072032164;8.0;119.73805589294278;8.0;30.0;4.0;45.110385040720075;4.0;106.52549888894305;2685.745830653553;0.011408811760208137;127428.26049145564;0.0;0.0;112.69685816212012;303.0054036458418;0.9333685720872857;23481.079083825178;0.5894940584191937;0.22950848639370144;176.98819170254825;403.6105583412141;0.8414088117602085;127428.26049145564;0.6539214004627749;0.2815792173318009;106.52549888894305;2685.745830653553;0.0919597603270772;127428.26049145564;0.0;0.0;136.0936696384976;303.0054036458418;0.9333685720872857;127428.26049145564;0.5894940584191937;0.22950848639370144;159.99935521927597;352.2823758083159;0.9333685720872857;127428.26049145564;0.5894940584191937;0.22950848639370144;158.2513543241044;372.2413394009627;0.8300000000000004;127428.26049145564;0.6629099127236885;0.289734473675616;127.87171824178228;316.8273910347838;0.8300000000000004;127428.26049145564;0.6629099127236885;0.289734473675616;127.83965824921586;316.76955692390953;0.8300000000000004;23481.079083825178;0.6629099127236885;0.289734473675616;112.69685816212012;2710.2447614801663;0.10336857208728534;23481.079083825178;0.0;0.0;63.568413636178605;266.1204712896856;0.10336857208728534;23481.079083825178;0.0;0.0;63.57306071515114;266.2264005470797;0.10336857208728534;127428.26049145564;0.0;0.0;"Zustand 3: Temperatur 433.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.703646508037049e-19;`gtol` termination condition is satisfied.;4;5.2213022418179755e-08;1.0680492973675933e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.5146366113816;136.05202329734692;158.27826951476334;63.5884444113575;0.11096887958771214;0.28130962764677114;0.22981731628599664;0.2894033320996051;257.7614566762845;252.796395316505;260.26908777840475;250.22924415575667;46.720769513808996;0.5049212515537226;8.12179994917274;23.199521564921497;0.01094864724414231;0.04857141158984366;25.77614566267913;25.279639531181093;10.41076351130236;16.681949609910713;4.247342683722304;112.80179032258405;0.01783083091377057;2710.4445327852904;303.02258324038564;259.31694161413503;0.016822057890404696;0.9266032918173979;0.6006260764119058;0.2377801669915973;2.0595081196006504e-10;-7.1363501774612814e-09;1.1624877060967265e-08;-9.317704385836123e-10;-4.154230737185571e-09;4.694072686106665e-09;7.095962928360677e-09;4.9493223741592374e-08;2.0595081196006506e-12;-7.136350177461282e-11;1.1624877060967264e-10;-9.317704385836123e-10;-4.1542307371855716e-11;4.694072686106665e-11;7.095962928360678e-11;4.949322374159238e-10;150.4163550643711;135.0;127.21683349944959;127.21683349944959;119.73390155699275;45.119401633762266;26.473290218240265;25.091348895402007;67.68238868882179;33.5884444113575;7.227115629026798;14.415043176865538;20.702196888067988;56.1408117788755;1.8130793806386691;8.247104837393692;4.0;0.8400000000000004;127380.79285582298;23502.33009443447;5.419921869193205;1.8130793806386691;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.5146366113816;2685.7290977326074;0.10342534970780215;127380.79285582298;0.0;0.0;135.0;4.0;150.4163550643711;4.0;135.0;8.0;127.21683349944959;8.0;127.21683349944959;8.0;119.73390155699275;8.0;30.0;4.0;45.119401633762266;4.0;106.5146366113816;2685.7290977326074;0.011476995178042116;127380.79285582298;0.0;0.0;112.80179032258405;303.02258324038473;0.9434253497078026;23502.33009443447;0.5899164144010036;0.22981731628599664;176.88964528261135;403.3145269184552;0.8514769951780425;127380.79285582298;0.6536196557724242;0.28130962764677114;106.5146366113816;2685.7290977326074;0.09194835452976004;127380.79285582298;0.0;0.0;136.05202329734692;303.02258324038473;0.9434253497078026;127380.79285582298;0.5899164144010036;0.22981731628599664;160.091348895402;352.545070131668;0.9434253497078026;127380.79285582298;0.5899164144010036;0.22981731628599664;158.27826951476334;372.1296923804764;0.8400000000000004;127380.79285582298;0.6625501185174281;0.2894033320996051;127.80491845995323;316.50972867380614;0.8400000000000004;127380.79285582298;0.6625501185174281;0.2894033320996051;127.7728843709732;316.4519055647706;0.8400000000000004;23502.33009443447;0.6625501185174281;0.2894033320996051;112.80179032258405;2710.4445327852904;0.10342534970780215;23502.33009443447;0.0;0.0;63.5884444113575;266.20435346071724;0.10342534970780215;23502.33009443447;0.0;0.0;63.593089778117246;266.31021384480175;0.10342534970780215;127380.79285582298;0.0;0.0;"Zustand 3: Temperatur 433.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.980406620275988e-19;`gtol` termination condition is satisfied.;4;4.710844905583886e-08;9.980387387547627e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.50406184509472;136.01198298044397;158.30245356694093;63.6082105645383;0.11157496712886986;0.28104375850418706;0.23011859115020553;0.2890779398995706;257.7452015566019;252.94516113004767;260.27554686375663;250.3547275950941;47.44564275974854;0.5047589507491538;8.214032637200877;23.198742523234444;0.010947619016368473;0.049140609061003454;25.774520151198402;25.294516112595748;10.411021874702818;16.690315172580302;4.313240251475666;112.90438902793153;0.017705201738876998;2710.6398440925896;303.04129736834676;259.64595612105626;0.016881581410048585;0.9365998676592433;0.6009681900645286;0.23803879002120323;2.785469632726745e-10;-6.483787728939205e-09;1.065166088665137e-08;-8.799080353227851e-10;-3.813852345047053e-09;4.090196625838871e-09;6.389569762177416e-09;4.461787739273859e-08;2.7854696327267446e-12;-6.483787728939206e-11;1.065166088665137e-10;-8.799080353227851e-10;-3.813852345047053e-11;4.090196625838871e-11;6.389569762177416e-11;4.4617877392738593e-10;150.41538286821782;135.0;127.21664034498338;127.21664034498338;119.72995590733103;45.12829911064881;26.37723114494389;25.18106100537176;67.77608991728272;33.6082105645383;7.292694150610998;14.312251317051846;20.71257849988865;56.11710163933077;1.8786074384308336;8.272668387446515;4.0;0.8500000000000004;127334.59563348615;23523.31637363311;5.413122606139556;1.8786074384308336;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.50406184509472;2685.7128070329327;0.10348144906929146;127334.59563348615;0.0;0.0;135.0;4.0;150.41538286821782;4.0;135.0;8.0;127.21664034498338;8.0;127.21664034498338;8.0;119.72995590733103;8.0;30.0;4.0;45.12829911064881;4.0;106.50406184509472;2685.7128070329327;0.011545939278354015;127334.59563348615;0.0;0.0;112.90438902793153;303.0412973683462;0.9534814490692919;23523.31637363311;0.5903279270207884;0.23011859115020553;176.7926140131617;403.02287754095283;0.8615459392783544;127334.59563348615;0.6533217818114578;0.28104375850418706;106.50406184509472;2685.7128070329327;0.09193550979093745;127334.59563348615;0.0;0.0;136.01198298044397;303.0412973683462;0.9534814490692919;127334.59563348615;0.5903279270207884;0.23011859115020553;160.18106100537176;352.8017230232564;0.9534814490692919;127334.59563348615;0.5903279270207884;0.23011859115020553;158.30245356694093;372.0160548273376;0.8500000000000004;127334.59563348615;0.6621961497433556;0.2890779398995706;127.73931459299746;316.19765158090235;0.8500000000000004;127334.59563348615;0.6621961497433556;0.2890779398995706;127.707305849389;316.1398390996541;0.8500000000000004;23523.31637363311;0.6621961497433556;0.2890779398995706;112.90438902793153;2710.6398440925896;0.10348144906929146;23523.31637363311;0.0;0.0;63.6082105645383;266.2871276875953;0.10348144906929146;23523.31637363311;0.0;0.0;63.61285426800026;266.3929207463013;0.10348144906929146;127334.59563348615;0.0;0.0;"Zustand 3: Temperatur 433.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.357363746825109e-19;`gtol` termination condition is satisfied.;4;4.2521006119733966e-08;9.335270480093343e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.49375939237683;135.97351734778988;158.32400465749782;63.627729959719716;0.11218846024544109;0.2807815119431105;0.23041253414004484;0.288758126381588;257.72412947968735;253.09206977125675;260.2767082561881;250.4788344394079;48.16815879378647;0.5045938965625435;8.306215638513475;23.197516962187876;0.010946668319370738;0.049709887365096454;25.772412943944374;25.30920697676456;10.411068330387094;16.69858896224117;4.378923527241741;113.00473814978648;0.017583128236606606;2710.8308547220386;303.0614958268591;259.96765387600306;0.016941993258791865;0.9465949286593482;0.6013017043784741;0.23829117025475563;3.363354039720434e-10;-5.872685449048731e-09;9.718689852888929e-09;-8.311066279631518e-10;-3.4892195799329784e-09;3.6111487133894116e-09;5.790326440546778e-09;4.024360578114283e-08;3.3633540397204344e-12;-5.872685449048731e-11;9.718689852888929e-11;-8.311066279631518e-10;-3.4892195799329786e-11;3.6111487133894114e-11;5.790326440546778e-11;4.024360578114283e-10;150.41412257653633;135.0;127.21660561434845;127.21660561434845;119.72620984761977;45.137085512635;26.28292619984427;25.26855360642452;67.86765263715148;33.627729959719716;7.357099640874253;14.211867464561976;20.722846221971622;56.09383780132083;1.9445489489266947;8.298633061461203;4.0;0.8600000000000004;127289.60133072722;23544.05628026093;5.406443130083977;1.9445489489266947;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.49375939237683;2685.6969351953703;0.10353692191813968;127289.60133072722;0.0;0.0;135.0;4.0;150.41412257653633;4.0;135.0;8.0;127.21660561434845;8.0;127.21660561434845;8.0;119.72620984761977;8.0;30.0;4.0;45.137085512635;4.0;106.49375939237683;2685.6969351953703;0.01161564784854855;127289.60133072722;0.0;0.0;113.00473814978648;303.0614958268589;0.9635369219181401;23544.05628026093;0.5907289394014973;0.23041253414004484;176.6970487763806;402.73547856005706;0.871615647848549;127289.60133072722;0.6530276804861752;0.2807815119431105;106.49375939237683;2685.6969351953703;0.09192127406959114;127289.60133072722;0.0;0.0;135.97351734778988;303.0614958268589;0.9635369219181401;127289.60133072722;0.5907289394014973;0.23041253414004484;160.26855360642452;353.0524797716119;0.9635369219181401;127289.60133072722;0.5907289394014973;0.23041253414004484;158.32400465749782;371.90050609218895;0.8600000000000004;127289.60133072722;0.6618478418126581;0.288758126381588;127.67488428632868;315.8910191230609;0.8600000000000004;127289.60133072722;0.6618478418126581;0.288758126381588;127.64290035912575;315.8332169284503;0.8600000000000004;23544.05628026093;0.6618478418126581;0.288758126381588;113.00473814978648;2710.8308547220386;0.10353692191813968;23544.05628026093;0.0;0.0;63.627729959719716;266.3688687711601;0.10353692191813968;23544.05628026093;0.0;0.0;63.63237204629894;266.4745959660252;0.10353692191813968;127289.60133072722;0.0;0.0;"Zustand 3: Temperatur 433.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.823540889416224e-19;`gtol` termination condition is satisfied.;4;3.8420317726660765e-08;8.744759447138868e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.48371487499219;135.9365949578767;158.34301726040337;63.64701945130139;0.11280933429619965;0.28052279329591984;0.23069935982878226;0.28844372710203525;257.6984022741536;253.23724809122524;260.27275190936234;250.60167343435128;48.88828237535906;0.5044261162628673;8.398346753887534;23.195859941915955;0.010945792209551256;0.05027922985771682;25.769840223785966;25.323724808799202;10.410910076501272;16.70677822860405;4.4443893073406375;113.10291775456665;0.0174644962091069;2711.017716791384;303.08312937350945;260.2822694437834;0.017003290597149;0.9565885263991292;0.6016268910342367;0.2385374942611804;4.020037636109919e-10;-5.387953194713191e-09;8.976428489404498e-09;-7.855939232470632e-10;-3.1694753488409333e-09;3.2332252430933295e-09;5.290502258503693e-09;3.629389766501845e-08;4.020037636109919e-12;-5.387953194713191e-11;8.976428489404498e-11;-7.855939232470632e-10;-3.1694753488409335e-11;3.233225243093329e-11;5.2905022585036933e-11;3.629389766501845e-10;150.4125838680714;135.0;127.21672392615545;127.21672392615545;119.7226547445062;45.14576842650871;26.190318616929858;25.353886540717383;67.95714932805794;33.64701945130139;7.420354096090762;14.113806171588806;20.733009051163265;56.070994779543696;2.0108692803140116;8.324989441885634;4.0;0.8700000000000004;127245.74613755099;23564.5671631454;5.3998762318266245;2.0108692803140116;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.48371487499219;2685.6814601181495;0.10359181699627773;127245.74613755099;0.0;0.0;135.0;4.0;150.4125838680714;4.0;135.0;8.0;127.21672392615545;8.0;127.21672392615545;8.0;119.7226547445062;8.0;30.0;4.0;45.14576842650871;4.0;106.48371487499219;2685.6814601181495;0.011686123913883831;127245.74613755099;0.0;0.0;113.10291775456665;303.0831293735092;0.9735918169962782;23564.5671631454;0.5911197804764725;0.23069935982878226;176.60290248500127;402.4522034013234;0.8816861239138842;127245.74613755099;0.6527372568453111;0.28052279329591984;106.48371487499219;2685.6814601181495;0.0919056930823939;127245.74613755099;0.0;0.0;135.9365949578767;303.0831293735092;0.9735918169962782;127245.74613755099;0.5911197804764725;0.23069935982878226;160.35388654071738;353.29748155057354;0.9735918169962782;127245.74613755099;0.5911197804764725;0.23069935982878226;158.34301726040337;371.78312293141386;0.8700000000000004;127245.74613755099;0.6615050357891146;0.28844372710203525;127.61160551599107;315.58969491422187;0.8700000000000004;127245.74613755099;0.6615050357891146;0.28844372710203525;127.57964590390924;315.53190269599463;0.8700000000000004;23564.5671631454;0.6615050357891146;0.28844372710203525;113.10291775456665;2711.017716791384;0.10359181699627773;23564.5671631454;0.0;0.0;63.64701945130139;266.4496472852319;0.10359181699627773;23564.5671631454;0.0;0.0;63.651659964962505;266.55530999611904;0.10359181699627773;127245.74613755099;0.0;0.0;"Zustand 3: Temperatur 433.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
