config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3608383029956024e-19;`gtol` termination condition is satisfied.;4;3.474434651370058e-08;8.1985831739339e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.4739146849052;135.90118436070406;158.35958227558962;63.666094946032956;0.11343756009516316;0.2802675110473548;0.23097927460763823;0.28813458359897504;257.6681743214617;253.38081580867012;260.2638495229182;250.72334699945586;49.605980915445514;0.5042556370787257;8.490423844488589;23.193785830318234;0.010944987869637098;0.050848620311468;25.76681742886549;25.33808158058564;10.410553981033784;16.71488979964761;4.509634629119761;113.19900431014804;0.017349195760545864;2711.200575606186;303.10614977390424;260.5900276444576;0.017065470139892902;0.9665807100883463;0.6019440101712972;0.23877794109658826;4.232347805555037e-10;-4.8718575840212e-09;8.212850843847264e-09;-7.426343984207051e-10;-2.9264128897921182e-09;2.8137208119005663e-09;4.741679049402592e-09;3.280683813500218e-08;4.2323478055550366e-12;-4.8718575840211995e-11;8.212850843847263e-11;-7.426343984207051e-10;-2.9264128897921185e-11;2.8137208119005664e-11;4.7416790494025916e-11;3.280683813500218e-10;150.41077597616396;135.0;127.21699014584573;127.21699014584573;119.7192824006467;45.154355012480266;26.09935400142001;25.437117529985358;68.04464929766777;33.666094946032956;7.48247917194044;14.017985835697687;20.74307546094053;56.04854847213636;2.077535254395741;8.351727760608867;4.0;0.8800000000000004;127202.96970266152;23584.86542149226;5.393415117253323;2.077535254395741;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.4739146849052;2685.6663608814683;0.1036461802282388;127202.96970266152;0.0;0.0;135.0;4.0;150.41077597616396;4.0;135.0;8.0;127.21699014584573;8.0;127.21699014584573;8.0;119.7192824006467;8.0;30.0;4.0;45.154355012480266;4.0;106.4739146849052;2685.6663608814683;0.01175736979827495;127202.96970266152;0.0;0.0;113.19900431014804;303.10614977390316;0.9836461802282392;23584.86542149226;0.5915007657019473;0.23097927460763823;176.51012997758397;402.1729303178542;0.8917573697982754;127202.96970266152;0.6524504189508957;0.2802675110473548;106.4739146849052;2685.6663608814683;0.09188881042996384;127202.96970266152;0.0;0.0;135.90118436070406;303.10614977390316;0.9836461802282392;127202.96970266152;0.5915007657019473;0.23097927460763823;160.43711752998536;353.5368655257147;0.9836461802282392;127202.96970266152;0.5915007657019473;0.23097927460763823;158.35958227558962;371.6639795373371;0.8800000000000004;127202.96970266152;0.6611675781645442;0.28813458359897504;127.5494566000952;315.2935466793573;0.8800000000000004;127202.96970266152;0.6611675781645442;0.28813458359897504;127.51752082805956;315.2357641562761;0.8800000000000004;23584.86542149226;0.6611675781645442;0.28813458359897504;113.19900431014804;2711.200575606186;0.1036461802282388;23584.86542149226;0.0;0.0;63.666094946032956;266.5295298358415;0.1036461802282388;23584.86542149226;0.0;0.0;63.670733928510344;266.6351293653711;0.1036461802282388;127202.96970266152;0.0;0.0;"Zustand 3: Temperatur 433.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9655198196477744e-19;`gtol` termination condition is satisfied.;4;3.1652447176416e-08;7.701324327215124e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.46434593823318;135.8672541792966;158.37378715576563;63.684971460862755;0.1140731043373896;0.28001557670318616;0.23125247706229538;0.28783054313608325;257.63359296505905;253.52288594552218;260.2501649934999;250.84395162203356;50.32122429440812;0.5040824861595148;8.58244482989203;23.191308341017304;0.01094425260251657;0.05141804290344025;25.763359293517688;25.35228859431515;10.41000659984913;16.722930107849084;4.574656754445614;113.2930708795281;0.017237121118071887;2711.3795700253804;303.13050983847177;260.8911440413517;0.01712852820127364;0.9765715266945294;0.6022533109924874;0.23901268267726528;4.58292959137907e-10;-4.493628580348741e-09;7.517030553572113e-09;-7.021150327801706e-10;-2.728370418481063e-09;2.3706547835899983e-09;4.297305622458225e-09;2.988218739119475e-08;4.58292959137907e-12;-4.493628580348741e-11;7.517030553572113e-11;-7.021150327801706e-10;-2.7283704184810632e-11;2.3706547835899983e-11;4.297305622458225e-11;2.988218739119475e-10;150.40870771322125;135.0;127.21739937220394;127.21739937220394;119.7160850294398;45.1628520302346;26.009980207596527;25.518302265373904;68.1302188492935;33.684971460862755;7.543496174205757;13.92432849267584;20.753053433970763;56.02647607774185;2.144515109608278;8.378837971263465;4.0;0.8900000000000005;127161.21492349054;23604.96656143296;5.387053381014029;2.144515109608278;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.46434593823318;2685.6516176769765;0.10370005489580258;127161.21492349054;0.0;0.0;135.0;4.0;150.40870771322125;4.0;135.0;8.0;127.21739937220394;8.0;127.21739937220394;8.0;119.7160850294398;8.0;30.0;4.0;45.1628520302346;4.0;106.46434593823318;2685.6516176769765;0.011829387181921917;127161.21492349054;0.0;0.0;113.2930708795281;303.1305098384722;0.993700054895803;23604.96656143296;0.59187219772715;0.23125247706229538;176.41868792081777;401.8975421601236;0.9018293871819224;127161.21492349054;0.652167077758179;0.28001557670318616;106.46434593823318;2685.6516176769765;0.09187066771388067;127161.21492349054;0.0;0.0;135.8672541792966;303.1305098384722;0.993700054895803;127161.21492349054;0.59187219772715;0.23125247706229538;160.5183022653739;353.7707649602098;0.993700054895803;127161.21492349054;0.59187219772715;0.23125247706229538;158.37378715576563;371.5431475757821;0.8900000000000005;127161.21492349054;0.6608353206435599;0.28783054313608325;127.48841620803313;315.0024461219059;0.8900000000000005;127161.21492349054;0.6608353206435599;0.28783054313608325;127.45650382579424;314.9446730399919;0.8900000000000005;23604.96656143296;0.6608353206435599;0.28783054313608325;113.2930708795281;2711.3795700253804;0.10370005489580258;23604.96656143296;0.0;0.0;63.684971460862755;266.60857930352404;0.10370005489580258;23604.96656143296;0.0;0.0;63.68960895169795;266.7141168812381;0.10370005489580258;127161.21492349054;0.0;0.0;"Zustand 3: Temperatur 433.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.638 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.607494072702325e-19;`gtol` termination condition is satisfied.;4;2.8319031099038457e-08;7.221487482094426e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.45499643229226;135.83477318111932;158.38571603151559;63.7036631768089;0.11471592998124303;0.2797669046653252;0.23151915832986245;0.287531458459416;257.5947988933748;253.66356523235436;260.231854836863;250.96357822333007;51.03398469303988;0.5039066905416644;8.674407686206022;23.188440568887927;0.010943583825367375;0.051987482203020664;25.75947988667397;25.366356523030216;10.409274193579712;16.73090521463327;4.639453154291347;113.38518730252099;0.017128170460254718;2711.554832804307;303.15616345060477;261.18582540128057;0.01719246073635139;0.9865610210640461;0.6025550323316846;0.2392418841313576;4.923137453261006e-10;-4.164938616213476e-09;6.978780220379122e-09;-6.643389172111824e-10;-2.629803930176422e-09;2.0521895294223214e-09;3.831019057543017e-09;2.663512077560881e-08;4.923137453261006e-12;-4.164938616213476e-11;6.978780220379122e-11;-6.643389172111824e-10;-2.629803930176422e-11;2.0521895294223212e-11;3.831019057543017e-11;2.663512077560881e-10;150.4063874936229;135.0;127.21794692473497;127.21794692473497;119.71305523145355;45.17126586317909;25.922147224048217;25.59749449317087;68.2139214393419;33.7036631768089;7.6034260514134075;13.832759622213985;20.762950492442712;56.0047560179479;2.2117784616552854;8.406309813364146;4.0;0.9000000000000005;127120.42775061046;23624.88524880668;5.380784982099816;2.2117784616552854;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.45499643229226;2685.637211741988;0.10375348180039701;127120.42775061046;0.0;0.0;135.0;4.0;150.4063874936229;4.0;135.0;8.0;127.21794692473497;8.0;127.21794692473497;8.0;119.71305523145355;8.0;30.0;4.0;45.17126586317909;4.0;106.45499643229226;2685.637211741988;0.011902177153524516;127120.42775061046;0.0;0.0;113.38518730252099;303.1561634506036;1.0037534818003975;23624.88524880668;0.5922343670262232;0.23151915832986245;176.32853471767112;401.6259261588313;0.911902177153525;127120.42775061046;0.6518871470011679;0.2797669046653252;106.45499643229226;2685.637211741988;0.0918513046468725;127120.42775061046;0.0;0.0;135.83477318111932;303.1561634506036;1.0037534818003975;127120.42775061046;0.5922343670262232;0.23151915832986245;160.59749449317087;353.9993093209442;1.0037534818003975;127120.42775061046;0.5922343670262232;0.23151915832986245;158.38571603151559;371.4206962314077;0.9000000000000005;127120.42775061046;0.6605081199382509;0.287531458459416;127.42846336775517;314.71626879524376;0.9000000000000005;127120.42775061046;0.6605081199382509;0.287531458459416;127.39657394858659;314.6585049261293;0.9000000000000005;23624.88524880668;0.6605081199382509;0.287531458459416;113.38518730252099;2711.554832804307;0.10375348180039701;23624.88524880668;0.0;0.0;63.7036631768089;266.6868550688;0.10375348180039701;23624.88524880668;0.0;0.0;63.708299213505654;266.7923318550771;0.10375348180039701;127120.42775061046;0.0;0.0;"Zustand 3: Temperatur 433.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.318100549537132e-19;`gtol` termination condition is satisfied.;4;2.6161721545864897e-08;6.80896548608837e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.44585460546261;135.80371034022232;158.3954498336508;63.72218348936025;0.11536599659616198;0.2795214121120716;0.23177950243639095;0.2872371875652793;257.55192649975794;253.8029544874268;260.2090685849284;251.08231250055263;51.74423643558645;0.503728277118559;8.766310444235629;23.185195023458277;0.010942979064092695;0.052556923159910084;25.75519264751172;25.380295448568067;10.408362743490486;16.73882083313814;4.7040214944879315;113.47542036622002;0.017022245752705285;2711.726490916573;303.18306558639244;261.4742701280178;0.01725726337872957;0.9965492360361279;0.6028494031859257;0.23946570412952933;5.202167585593998e-10;-3.780797896979493e-09;6.4574123825877905e-09;-6.28662122359458e-10;-2.333763404749334e-09;1.746144562275731e-09;3.480550958556705e-09;2.4640769424877362e-08;5.2021675855939974e-12;-3.780797896979493e-11;6.45741238258779e-11;-6.28662122359458e-10;-2.333763404749334e-11;1.746144562275731e-11;3.480550958556705e-11;2.4640769424877364e-10;150.40382335524868;135.0;127.2186283317904;127.2186283317904;119.7101859723241;45.179602541114036;25.8358070653897;25.674746096228148;68.29581782510598;33.72218348936025;7.662289389237117;13.743207965570377;20.772773726327785;55.98336786485817;2.279296262577361;8.434132868931783;4.0;0.9100000000000005;127080.55700524425;23644.635358670155;5.374604221106992;2.279296262577361;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.44585460546261;2685.623125298001;0.10380649941485698;127080.55700524425;0.0;0.0;135.0;4.0;150.40382335524868;4.0;135.0;8.0;127.2186283317904;8.0;127.2186283317904;8.0;119.7101859723241;8.0;30.0;4.0;45.179602541114036;4.0;106.44585460546261;2685.623125298001;0.01197574025815388;127080.55700524425;0.0;0.0;113.47542036622002;303.183065586393;1.0138064994148575;23644.635358670155;0.5925875524930232;0.23177950243639095;176.23963042063838;401.3579737188834;0.9219757402581543;127080.55700524425;0.6516105430824198;0.2795214121120716;106.44585460546261;2685.623125298001;0.09183075915670309;127080.55700524425;0.0;0.0;135.80371034022232;303.183065586393;1.0138064994148575;127080.55700524425;0.5925875524930232;0.23177950243639095;160.67474609622815;354.2226243833152;1.0138064994148575;127080.55700524425;0.5925875524930232;0.23177950243639095;158.3954498336508;371.2966922577772;0.9100000000000005;127080.55700524425;0.6601858375711753;0.2872371875652793;127.36957747129054;314.43489397748465;0.9100000000000005;127080.55700524425;0.6601858375711753;0.2872371875652793;127.33771061076288;314.3771391168694;0.9100000000000005;23644.635358670155;0.6601858375711753;0.2872371875652793;113.47542036622002;2711.726490916573;0.10380649941485698;23644.635358670155;0.0;0.0;63.72218348936025;266.7644132231791;0.10380649941485698;23644.635358670155;0.0;0.0;63.72681810746593;266.869830312916;0.10380649941485698;127080.55700524425;0.0;0.0;"Zustand 3: Temperatur 433.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.091608719397059e-19;`gtol` termination condition is satisfied.;4;8.151915201729392e-08;1.0091192912036771e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.4369094984504;135.77403488998095;158.4030664092097;63.74054505682079;0.11602326068736771;0.2792790188794557;0.2320336866093908;0.28694759347186066;257.5051042313368;253.94114898087003;260.1819491696833;251.20023525601874;52.451955839292026;0.5035472726147528;8.85815118732794;23.181583661254706;0.01094243594780693;0.0531263510895202;25.750510415022397;25.39411489793419;10.40727796687469;16.746682350184894;4.768359622070716;113.56383396421842;0.0169192525907927;2711.894665854561;303.21117232247326;261.7566686657366;0.017322931475228343;1.0065362125542971;0.6031366432052884;0.23968429518902204;5.324238827597583e-10;-3.4858516073654755e-09;5.9712306210712995e-09;-5.948276315947965e-10;-2.183924152632244e-09;1.5281216292351019e-09;3.2453328913106816e-09;8.111283023026772e-08;5.324238827597583e-12;-3.485851607365475e-11;5.9712306210713e-11;-5.948276315947965e-10;-2.183924152632244e-11;1.5281216292351018e-11;3.2453328913106813e-11;8.111283023026772e-10;150.4010229803431;135.0;127.2194393190884;127.2194393190884;119.70747056143233;45.18786776201375;25.750913666747408;25.750107167621138;68.37596620220467;33.74054505682079;7.720106406938953;13.655605354869977;20.78252982063799;55.96229227139003;2.347040758411424;8.462296611749764;4.0;0.9200000000000005;127041.55420358822;23664.23002300198;5.368505718550824;2.347040758411424;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.4369094984504;2685.6093414913307;0.10385914402952501;127041.55420358822;0.0;0.0;135.0;4.0;150.4010229803431;4.0;135.0;8.0;127.2194393190884;8.0;127.2194393190884;8.0;119.70747056143233;8.0;30.0;4.0;45.18786776201375;4.0;106.4369094984504;2685.6093414913307;0.01205007654250445;127041.55420358822;0.0;0.0;113.56383396421842;303.2111723224735;1.0238591440295255;23664.23002300198;0.5929320219921352;0.2320336866093908;176.1519366470905;401.0935802172379;0.9320500765425049;127041.55420358822;0.6513371849626215;0.2792790188794557;106.4369094984504;2685.6093414913307;0.09180906748702056;127041.55420358822;0.0;0.0;135.77403488998095;303.2111723224735;1.0238591440295255;127041.55420358822;0.5929320219921352;0.2320336866093908;160.75010716762114;354.4408323251774;1.0238591440295255;127041.55420358822;0.5929320219921352;0.2320336866093908;158.4030664092097;371.1712000216516;0.9200000000000005;127041.55420358822;0.6598683396788729;0.28694759347186066;127.31173827823119;314.158204544739;0.9200000000000005;127041.55420358822;0.6598683396788729;0.28694759347186066;127.27989359306105;314.10045851094605;0.9200000000000005;23664.23002300198;0.6598683396788729;0.28694759347186066;113.56383396421842;2711.894665854561;0.10385914402952501;23664.23002300198;0.0;0.0;63.74054505682079;266.84130677161085;0.10385914402952501;23664.23002300198;0.0;0.0;63.745178290042304;266.9466651976797;0.10385914402952501;127041.55420358822;0.0;0.0;"Zustand 3: Temperatur 433.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.302 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.816617178512074e-19;`gtol` termination condition is satisfied.;4;2.1336255215206798e-08;6.027631671746498e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.42815072566185;135.74571637605322;158.4086406583175;63.75875983667197;0.1166876760161557;0.2790396473955117;0.23228188162197302;0.28666254405037733;257.45445484650566;254.0782387081686;260.150633212846;251.31742263848247;53.1571211052449;0.5033637035610715;8.949928051807447;23.177617909864125;0.010941952204962404;0.053695751676906954;25.745445482652254;25.407823870676538;10.406025328592959;16.754494842364306;4.8324655553155;113.6504892511901;0.01681910004824242;2712.0594739223984;303.24044087012425;262.0332039140313;0.017389460116207456;1.016521989743123;0.6034169632187651;0.23989780401021688;5.360334398574196e-10;-3.2256082249659812e-09;5.469132702273782e-09;-5.637655897672289e-10;-1.9779804460995365e-09;1.4032366379979067e-09;3.0178739507391583e-09;1.9983133370260475e-08;5.360334398574196e-12;-3.2256082249659814e-11;5.469132702273782e-11;-5.637655897672289e-10;-1.9779804460995366e-11;1.4032366379979067e-11;3.017873950739158e-11;1.9983133370260474e-10;150.3979937109154;135.0;127.22037580105126;127.22037580105126;119.70490263602488;45.19606690838327;25.667422812683924;25.823626105826293;68.45442234280682;33.75875983667197;7.776896952349091;13.569886549861167;20.79222507538941;55.94151091903041;2.4149854475087977;8.490790455355466;4.0;0.9300000000000005;127003.37342586856;23683.68166596629;5.362484398207978;2.4149854475087977;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.42815072566185;2685.5958443492973;0.10391144985932999;127003.37342586856;0.0;0.0;135.0;4.0;150.3979937109154;4.0;135.0;8.0;127.22037580105126;8.0;127.22037580105126;8.0;119.70490263602488;8.0;30.0;4.0;45.19606690838327;4.0;106.42815072566185;2685.5958443492973;0.012125185595554505;127003.37342586856;0.0;0.0;113.6504892511901;303.24044087012396;1.0339114498593305;23683.68166596629;0.5932680329435822;0.23228188162197302;176.0654165235993;400.8326448766298;0.942125185595555;127003.37342586856;0.65106699410855;0.2790396473955117;106.42815072566185;2685.5958443492973;0.09178626426377548;127003.37342586856;0.0;0.0;135.74571637605322;303.24044087012396;1.0339114498593305;127003.37342586856;0.5932680329435822;0.23228188162197302;160.8236261058263;354.65405188340486;1.0339114498593305;127003.37342586856;0.5932680329435822;0.23228188162197302;158.4086406583175;371.04428161853315;0.9300000000000005;127003.37342586856;0.6595554968773031;0.28666254405037733;127.25492592069776;313.8860868822871;0.9300000000000005;127003.37342586856;0.6595554968773031;0.28666254405037733;127.22310304765091;313.8283495148926;0.9300000000000005;23683.68166596629;0.6595554968773031;0.28666254405037733;113.6504892511901;2712.0594739223984;0.10391144985932999;23683.68166596629;0.0;0.0;63.75875983667197;266.91758578469313;0.10391144985932999;23683.68166596629;0.0;0.0;63.76339171699448;267.02288652123156;0.10391144985932999;127003.37342586856;0.0;0.0;"Zustand 3: Temperatur 433.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6190730389838436e-19;`gtol` termination condition is satisfied.;4;1.9685713333796262e-08;5.690471050772236e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.41956842944171;135.7187246834713;158.41224460762618;63.776839141761;0.1173591938171642;0.2788032224958046;0.232524251998487;0.2863819117415787;257.4000958335063;254.21430881299344;260.1152514770709;251.43394653341278;53.85971214079723;0.5031775962792755;9.041639221066287;23.173308706461796;0.010941525656263442;0.054265110934787204;25.740009581509685;25.421430881176608;10.404610059152025;16.7622631020346;4.896337467615217;113.73544477566912;0.016721700534124688;2712.2210264847813;303.2708295218769;262.3040515332691;0.017456844166382712;1.0265066050508656;0.603690565564142;0.24010637166865953;5.750209197685763e-10;-2.97015390060551e-09;5.12915221406729e-09;-5.339385600322544e-10;-1.7297452359343879e-09;1.2273631000425667e-09;2.893813189075445e-09;1.8409480162517866e-08;5.750209197685763e-12;-2.97015390060551e-11;5.12915221406729e-11;-5.339385600322544e-10;-1.729745235934388e-11;1.2273631000425666e-11;2.8938131890754447e-11;1.8409480162517867e-10;150.3947425737743;135.0;127.2214338673125;127.2214338673125;119.70247613605017;45.20420507254744;25.58529199836147;25.895349642477242;68.53123970312168;33.776839141761;7.832680505176938;13.485989091643376;20.801865437870788;55.92100643658313;2.4831050348510644;8.519603783529533;4.0;0.9400000000000005;126965.9711112761;23703.00206065844;5.356535462738307;2.4831050348510644;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.41956842944171;2685.5826187099756;0.10396344921724776;126965.9711112761;0.0;0.0;135.0;4.0;150.3947425737743;4.0;135.0;8.0;127.2214338673125;8.0;127.2214338673125;8.0;119.70247613605017;8.0;30.0;4.0;45.20420507254744;4.0;106.41956842944171;2685.5826187099756;0.012201066586587888;126965.9711112761;0.0;0.0;113.73544477566912;303.2708295218766;1.0439634492172483;23703.00206065844;0.5935958327115021;0.232524251998487;175.98003457213576;400.5750704804626;0.9522010665865884;126965.9711112761;0.6507998943058012;0.2788032224958046;106.41956842944171;2685.5826187099756;0.09176238263065987;126965.9711112761;0.0;0.0;135.7187246834713;303.2708295218766;1.0439634492172483;126965.9711112761;0.5935958327115021;0.232524251998487;160.89534964247724;354.8623983466095;1.0439634492172483;126965.9711112761;0.5935958327115021;0.232524251998487;158.41224460762618;370.9159968191062;0.9400000000000005;126965.9711112761;0.6592471839983872;0.2863819117415787;127.19912089994176;313.6184307124869;0.9400000000000005;126965.9711112761;0.6592471839983872;0.2863819117415787;127.16731949482306;313.5607018710669;0.9400000000000005;23703.00206065844;0.6592471839983872;0.2863819117415787;113.73544477566912;2712.2210264847813;0.10396344921724776;23703.00206065844;0.0;0.0;63.776839141761;266.9932976339121;0.10396344921724776;23703.00206065844;0.0;0.0;63.78146969946704;267.09854159935037;0.10396344921724776;126965.9711112761;0.0;0.0;"Zustand 3: Temperatur 434.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.317 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.438304376342653e-19;`gtol` termination condition is satisfied.;4;1.7780153072562312e-08;5.363402607193782e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.41115326240777;135.6930300837043;158.41394756135907;63.794793663297185;0.11803776310421615;0.278569671412445;0.2327609563701251;0.28610557344887927;257.34213956956467;254.34943976051588;260.07592905269297;251.5498747085451;54.559710495687305;0.502988976861025;9.133282928313438;23.16866651291332;0.010941154212464183;0.054834415223798276;25.73421395529427;25.434943975948418;10.403037162171325;16.769991647064774;4.959973681673188;113.8187566214454;0.016626969653494826;2712.3794302361457;303.3022977039103;262.56938034758656;0.017525078288791684;1.0364900942900603;0.6039576446172266;0.2403101339631611;5.938574076935765e-10;-2.717762015436165e-09;4.651099061447894e-09;-5.060366570219799e-10;-1.5901377992122434e-09;1.0317080523236655e-09;2.5735005237947917e-09;1.6621982013020897e-08;5.938574076935765e-12;-2.7177620154361647e-11;4.651099061447894e-11;-5.060366570219799e-10;-1.5901377992122435e-11;1.0317080523236655e-11;2.5735005237947917e-11;1.6621982013020898e-10;150.3912762900457;135.0;127.22260977713239;127.22260977713239;119.70018529422134;45.21228706701652;25.504480394968084;25.965322952539623;68.60646955442888;33.794793663297185;7.887476171951562;13.403853155686988;20.811456514724625;55.900762367165555;2.5513753911805566;8.548725992334028;4.0;0.9500000000000005;126929.30597591477;23722.202350702883;5.350654382734994;2.5513753911805566;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.41115326240777;2685.569650195217;0.10401517257885151;126929.30597591477;0.0;0.0;135.0;4.0;150.3912762900457;4.0;135.0;8.0;127.22260977713239;8.0;127.22260977713239;8.0;119.70018529422134;8.0;30.0;4.0;45.21228706701652;4.0;106.41115326240777;2685.569650195217;0.012277718300106634;126929.30597591477;0.0;0.0;113.8187566214454;303.3022977039084;1.054015172578852;23722.202350702883;0.5939156591881798;0.2327609563701251;175.8957566850138;400.3207633258744;0.9622777183001071;126929.30597591477;0.6505358116660851;0.278569671412445;106.41115326240777;2685.569650195217;0.09173745427874488;126929.30597591477;0.0;0.0;135.6930300837043;303.3022977039084;1.054015172578852;126929.30597591477;0.5939156591881798;0.2327609563701251;160.96532295253962;355.0659837637555;1.054015172578852;126929.30597591477;0.5939156591881798;0.2327609563701251;158.41394756135907;370.7864032480187;0.9500000000000005;126929.30597591477;0.6589432800173807;0.28610557344887927;127.14430409137026;313.3551290426572;0.9500000000000005;126929.30597591477;0.6589432800173807;0.28610557344887927;127.11252382804844;313.2974086055795;0.9500000000000005;23722.202350702883;0.6589432800173807;0.28610557344887927;113.8187566214454;2712.3794302361457;0.10401517257885151;23722.202350702883;0.0;0.0;63.794793663297185;267.06848708792967;0.10401517257885151;23722.202350702883;0.0;0.0;63.79942292705579;267.1736751479136;0.10401517257885151;126929.30597591477;0.0;0.0;"Zustand 3: Temperatur 434.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.294 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.282155619196238e-19;`gtol` termination condition is satisfied.;4;1.621839906957921e-08;5.063902880577861e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.4028963522324;135.66860325696223;158.41381618820685;63.81263351435331;0.11872333087040851;0.27833892363960494;0.2329921476926236;0.2858334103146505;257.2806936452908;254.48370766468972;260.0327857107138;251.6652711127603;55.25709922791015;0.5027978711555819;9.224857452913767;23.163701345732534;0.010940835868925927;0.0554036512265529;25.728069363019184;25.448370766383476;10.401311428489954;16.777684740694372;5.023372657317723;113.90047852827814;0.01653482607586541;2712.534787427776;303.33480594142287;262.82935264010644;0.01759415696963451;1.0464724917455475;0.6042183871271001;0.24050922162017407;5.890896659366263e-10;-2.5847981532933773e-09;4.3833665586134885e-09;-4.797400254830109e-10;-1.5350565263361204e-09;8.549534413759829e-10;2.34473418458947e-09;1.5098976291483268e-08;5.890896659366263e-12;-2.5847981532933774e-11;4.3833665586134884e-11;-4.797400254830109e-10;-1.5350565263361205e-11;8.54953441375983e-12;2.34473418458947e-11;1.5098976291483267e-10;150.38760129457484;135.0;127.2238999488423;127.2238999488423;119.6980246165229;45.22031744406041;25.424948745110328;26.033589696894353;68.68016108421773;33.81263351435331;7.941302689012559;13.32342142056416;20.8210035966099;55.88076310513151;2.6197735086875014;8.578146515473634;4.0;0.9600000000000005;126893.33885469665;23741.293093999386;5.3448368777675785;2.6197735086875014;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.4028963522324;2685.556925156605;0.10406664871518145;126893.33885469665;0.0;0.0;135.0;4.0;150.38760129457484;4.0;135.0;8.0;127.2238999488423;8.0;127.2238999488423;8.0;119.6980246165229;8.0;30.0;4.0;45.22031744406041;4.0;106.4028963522324;2685.556925156605;0.012355139167987061;126893.33885469665;0.0;0.0;113.90047852827814;303.3348059414225;1.064066648715182;23741.293093999386;0.5942277411841135;0.2329921476926236;175.81255003968516;400.0696330122819;0.9723551391679875;126893.33885469665;0.6502746744940833;0.27833892363960494;106.4028963522324;2685.556925156605;0.0917115095471944;126893.33885469665;0.0;0.0;135.66860325696223;303.3348059414225;1.064066648715182;126893.33885469665;0.5942277411841135;0.2329921476926236;161.03358969689435;355.26491698722106;1.064066648715182;126893.33885469665;0.5942277411841135;0.2329921476926236;158.41381618820685;370.65555639069265;0.9600000000000005;126893.33885469665;0.6586436678493456;0.2858334103146505;127.0904567414886;313.0960780288999;0.9600000000000005;126893.33885469665;0.6586436678493456;0.2858334103146505;127.05869731098744;313.0383658922056;0.9600000000000005;23741.293093999386;0.6586436678493456;0.2858334103146505;113.90047852827814;2712.534787427776;0.10406664871518145;23741.293093999386;0.0;0.0;63.81263351435331;267.1431964947132;0.10406664871518145;23741.293093999386;0.0;0.0;63.81726151139139;267.2483294648242;0.10406664871518145;126893.33885469665;0.0;0.0;"Zustand 3: Temperatur 434.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1448029310101597e-19;`gtol` termination condition is satisfied.;4;1.4827422644948957e-08;4.784982614409711e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.39478927601266;135.64541531760074;158.41191462925485;63.83036826180637;0.11941584230115507;0.2781109108563822;0.23321797350072418;0.2855653075556184;257.2158611005062;254.61718452864733;259.98593616457885;251.78019609053268;55.951862808853534;0.5026043047574825;9.316361119390551;23.1584227980141;0.010940568701751401;0.05597280594053303;25.7215861086729;25.46171845279017;10.399437446641244;16.785346405890536;5.086532982839256;113.98066201039074;0.01644519140863897;2712.6871960919616;303.36831585402575;263.084124465946;0.017664074539686103;1.0564538302483863;0.6044729725969494;0.24070376053651413;6.003730845804967e-10;-2.3782860125720617e-09;4.052594704262447e-09;-4.5496817424606206e-10;-1.4522356650559232e-09;7.456435469066491e-10;2.1746586753579322e-09;1.37771962727129e-08;6.003730845804967e-12;-2.3782860125720616e-11;4.052594704262447e-11;-4.5496817424606206e-10;-1.4522356650559231e-11;7.456435469066492e-12;2.1746586753579322e-11;1.37771962727129e-10;150.3837237500303;135.0;127.2253009520162;127.2253009520162;119.69598886796916;45.22830051008657;25.346659293230175;26.100192087784194;68.75236150030418;33.83036826180637;7.9941784234985676;13.244638941625453;20.83051167600354;55.860993850094644;2.688277458529342;8.607854850737851;4.0;0.9700000000000005;126858.03258546472;23760.28429436137;5.339078902164896;2.688277458529342;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.39478927601266;2685.544430636153;0.10411790478807192;126858.03258546472;0.0;0.0;135.0;4.0;150.3837237500303;4.0;135.0;8.0;127.2253009520162;8.0;127.2253009520162;8.0;119.69598886796916;8.0;30.0;4.0;45.22830051008657;4.0;106.39478927601266;2685.544430636153;0.012433327298899075;126858.03258546472;0.0;0.0;113.98066201039074;303.36831585402587;1.0741179047880725;23760.28429436137;0.5945322988612437;0.23321797350072418;175.73038304326047;399.82159230917057;0.9824333272988997;126858.03258546472;0.650016413217987;0.2781109108563822;106.39478927601266;2685.544430636153;0.09168457748917284;126858.03258546472;0.0;0.0;135.64541531760074;303.36831585402587;1.0741179047880725;126858.03258546472;0.5945322988612437;0.23321797350072418;161.1001920877842;355.4593037795023;1.0741179047880725;126858.03258546472;0.5945322988612437;0.23321797350072418;158.41191462925485;370.5235096705775;0.9700000000000005;126858.03258546472;0.6583482342079123;0.2855653075556184;127.03756046686289;312.84117687856394;0.9700000000000005;126858.03258546472;0.6583482342079123;0.2855653075556184;127.00582157650143;312.7834729549139;0.9700000000000005;23760.28429436137;0.6583482342079123;0.2855653075556184;113.98066201039074;2712.6871960919616;0.10411790478807192;23760.28429436137;0.0;0.0;63.83036826180637;267.21746591528336;0.10411790478807192;23760.28429436137;0.0;0.0;63.83499501787452;267.32254456361017;0.10411790478807192;126858.03258546472;0.0;0.0;"Zustand 3: Temperatur 434.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.188 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0240612901108382e-19;`gtol` termination condition is satisfied.;4;1.3635534746419514e-08;4.525618830858026e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.38682403509046;135.62343783412274;158.40830459837014;63.84800695770076;0.12011524096846928;0.2778855668437671;0.23343857614178118;0.2853011542976841;257.14774065778806;254.74993848064454;259.93549032826303;251.89470659322717;56.643987030207605;0.502408302996691;9.407792296046471;23.152840061119605;0.010940350863926978;0.05654186666832265;25.71477406451481;25.474993848002434;10.39741961318522;16.792980439414986;5.14945336658351;114.05935646728489;0.01635799007619741;2712.836750251464;303.40279014280935;263.33384594250674;0.017734825194013926;1.0664341412500944;0.6047215736321493;0.24089387200050125;5.8987836837332e-10;-2.2110029362920613e-09;3.804188963840716e-09;-4.3155312656750766e-10;-1.3674252841155976e-09;6.201901214808458e-10;2.002366272790823e-09;1.2639986834983574e-08;5.898783683733199e-12;-2.2110029362920614e-11;3.8041889638407156e-11;-4.3155312656750766e-10;-1.3674252841155976e-11;6.201901214808459e-12;2.002366272790823e-11;1.2639986834983575e-10;150.3796495608725;135.0;127.2268094997529;127.2268094997529;119.69407305856788;45.236240339751475;25.26957571486821;26.16517094713322;68.82311612753341;33.84800695770076;8.046121375577059;13.167453032468018;20.839985464662448;55.841440561339255;2.756866348763083;8.637840582280774;4.0;0.9800000000000005;126823.35189546077;23779.18543274923;5.333376631177483;2.756866348763083;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.38682403509046;2685.532154327691;0.10416896644410778;126823.35189546077;0.0;0.0;135.0;4.0;150.3796495608725;4.0;135.0;8.0;127.2268094997529;8.0;127.2268094997529;8.0;119.69407305856788;8.0;30.0;4.0;45.236240339751475;4.0;106.38682403509046;2685.532154327691;0.012512280505870397;126823.35189546077;0.0;0.0;114.05935646728489;303.40279014280924;1.0841689664441083;23779.18543274923;0.5948295441318121;0.23343857614178118;175.64922527574072;399.5765570187145;0.9925122805058709;126823.35189546077;0.6497609603124153;0.2778855668437671;106.38682403509046;2685.532154327691;0.09165668593823738;126823.35189546077;0.0;0.0;135.62343783412274;303.40279014280924;1.0841689664441083;126823.35189546077;0.5948295441318121;0.23343857614178118;161.16517094713322;355.649246906823;1.0841689664441083;126823.35189546077;0.5948295441318121;0.23343857614178118;158.40830459837014;370.39031451494895;0.9800000000000005;126823.35189546077;0.658056869461027;0.2853011542976841;126.98559725184197;312.59032775003294;0.9800000000000005;126823.35189546077;0.658056869461027;0.2853011542976841;126.95387862442294;312.5326319677183;0.9800000000000005;23779.18543274923;0.658056869461027;0.2853011542976841;114.05935646728489;2712.836750251464;0.10416896644410778;23779.18543274923;0.0;0.0;63.84800695770076;267.291333255016;0.10416896644410778;23779.18543274923;0.0;0.0;63.852632497228626;267.396358304581;0.10416896644410778;126823.35189546077;0.0;0.0;"Zustand 3: Temperatur 434.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.167947463614159e-20;`gtol` termination condition is satisfied.;4;1.247444136924398e-08;4.28204331216165e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.37899303140352;135.60264284531593;158.40304547914485;63.86555816860266;0.12082146900521362;0.27766282740650977;0.23365409299774517;0.2850408434185015;257.0764269427625;254.8820339951777;259.88155356002994;252.0088563769273;57.33345891774506;0.5022098909304107;9.49914939363209;23.14696194514221;0.010940180581651287;0.05711082100803954;25.70764269312095;25.488203399465906;10.395262142450687;16.80059042500518;5.2121326290719106;114.13660928809492;0.016273149204192493;2712.9835401168116;303.438192574765;263.5786615239463;0.01780640300983949;1.076413454892771;0.6049643562685898;0.24107967290115354;6.069456048862776e-10;-2.0459509642023477e-09;3.492345967970323e-09;-4.096517569607272e-10;-1.2371970115054864e-09;5.186393536860123e-10;1.8495995846024016e-09;1.1553026979527203e-08;6.069456048862776e-12;-2.0459509642023477e-11;3.492345967970323e-11;-4.096517569607272e-10;-1.2371970115054865e-11;5.186393536860123e-12;1.8495995846024015e-11;1.1553026979527204e-10;150.37538438652888;135.0;127.22842244138667;127.22842244138667;119.69227243011494;45.24414078918528;25.19366305014546;26.22856576214906;68.89246849890964;33.86555816860266;8.097149181306861;13.091813153291753;20.849429409983145;55.8220899154432;2.8255202830042094;8.668093399665906;4.0;0.9900000000000005;126789.26329481202;23798.00549655064;5.327726448049996;2.8255202830042094;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.37899303140352;2685.5200845405875;0.10421985790261001;126789.26329481202;0.0;0.0;135.0;4.0;150.37538438652888;4.0;135.0;8.0;127.22842244138667;8.0;127.22842244138667;8.0;119.69227243011494;8.0;30.0;4.0;45.24414078918528;4.0;106.37899303140352;2685.5200845405875;0.012591996331307963;126789.26329481202;0.0;0.0;114.13660928809492;303.43819257476633;1.0942198579026106;23798.00549655064;0.5951196810358128;0.23365409299774517;175.56904743667434;399.33444584656513;1.0025919963313086;126789.26329481202;0.6495082502259655;0.27766282740650977;106.37899303140352;2685.5200845405875;0.09162786157130205;126789.26329481202;0.0;0.0;135.60264284531593;303.43819257476633;1.0942198579026106;126789.26329481202;0.5951196810358128;0.23365409299774517;161.22856576214906;355.8348462304962;1.0942198579026106;126789.26329481202;0.5951196810358128;0.23365409299774517;158.40304547914485;370.25602042067453;0.9900000000000005;126789.26329481202;0.6577694674929836;0.2850408434185015;126.93454944565002;312.3434356558886;0.9900000000000005;126789.26329481202;0.6577694674929836;0.2850408434185015;126.90285081869314;312.28574795790064;0.9900000000000005;23798.00549655064;0.6577694674929836;0.2850408434185015;114.13660928809492;2712.9835401168116;0.10421985790261001;23798.00549655064;0.0;0.0;63.86555816860266;267.36483438650407;0.10421985790261001;23798.00549655064;0.0;0.0;63.87018251467174;267.46980651755297;0.10421985790261001;126789.26329481202;0.0;0.0;"Zustand 3: Temperatur 434.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
