config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4262614040972584e-18;`gtol` termination condition is satisfied.;9;1.2435042624439175e-07;1.688941327635308e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.37128902458909;135.58300285201324;158.39619435312528;63.883030027371206;0.12153446953597713;0.2774426306834003;0.23386465656174296;0.28478427126181494;257.00201089228085;255.01353229062374;259.82422709596403;252.12269637560004;58.02026656123021;0.5020090933441383;9.590430856384131;23.140796916283648;0.010940056147410886;0.057679656790465245;25.700201077555757;25.501353227907494;10.392969084239079;16.80817975729479;5.274569688222505;114.21246593559243;0.01619059851097644;2713.1276522419275;303.47448787368677;263.8187101631448;0.017878801966423774;1.0863918001550985;0.6052014801001473;0.24126127578643788;1.5974350731084996e-09;-9.217352214818675e-09;3.5419134292169474e-08;-1.1429569513055071e-09;-1.0012911388912471e-08;1.1548820566531504e-08;1.617817702026514e-08;1.1672329947032267e-07;1.5974350731084997e-11;-9.217352214818675e-11;3.5419134292169474e-10;-1.1429569513055071e-09;-1.0012911388912471e-10;1.1548820566531504e-10;1.6178177020265138e-10;1.1672329947032267e-09;150.37093366580626;135.0;127.23013674952261;127.23013674952261;119.69058243207047;45.25200551977417;25.118887726632977;26.29041466913793;68.96046041581826;33.883030027371206;8.147279124500187;13.01767081393018;20.858847724933526;55.802929230184816;2.8942203160126496;8.69860310156929;4.0;1.0;126755.73488658459;23816.75303310688;5.3221249223345275;2.8942203160126496;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.37128902458909;2685.5082101337875;0.10427060212152228;126755.73488658459;0.0;0.0;135.0;4.0;150.37093366580626;4.0;135.0;8.0;127.23013674952261;8.0;127.23013674952261;8.0;119.69058243207047;8.0;30.0;4.0;45.25200551977417;4.0;106.37128902458909;2685.5082101337875;0.012672472317036143;126755.73488658459;0.0;0.0;114.21246593559243;303.4744878736872;1.1042706021215223;23816.75303310688;0.5954029059175971;0.23386465656174296;175.48982139243924;399.0951806197745;1.0126724723170362;126755.73488658459;0.6492582197491072;0.2774426306834003;106.37128902458909;2685.5082101337875;0.09159812980448614;126755.73488658459;0.0;0.0;135.58300285201324;303.4744878736872;1.1042706021215223;126755.73488658459;0.5954029059175971;0.23386465656174296;161.29041466913793;356.016198619008;1.1042706021215223;126755.73488658459;0.5954029059175971;0.23386465656174296;158.39619435312528;370.1206748333666;1.0;126755.73488658459;0.657485925422529;0.28478427126181494;126.88439975044395;312.1004082737338;1.0;126755.73488658459;0.657485925422529;0.28478427126181494;126.85272087549981;312.04272861694335;1.0;23816.75303310688;0.657485925422529;0.28478427126181494;114.21246593559243;2713.1276522419275;0.10427060212152228;23816.75303310688;0.0;0.0;63.883030027371206;267.4380033664185;0.10427060212152228;23816.75303310688;0.0;0.0;63.887653201885655;267.5429232184652;0.10427060212152228;126755.73488658459;0.0;0.0;"Zustand 3: Temperatur 434.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4262607198192905e-18;`gtol` termination condition is satisfied.;1;1.243503712161832e-07;1.6889409224832528e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.37128902458909;135.58300285201324;158.39619435312528;63.883030027371206;0.12153446953597713;0.2774426306834003;0.23386465656174296;0.28478427126181494;257.0020108922808;255.01353229062374;259.82422709596403;252.12269637560004;58.02026656123023;0.5020090933441382;9.590430856384137;23.140796916283648;0.010940056147410886;0.05767965679046527;25.700201077555757;25.501353227907494;10.392969084239079;16.80817975729479;5.274569688222505;114.21246593559243;0.016190598510976432;2713.1276522419275;303.47448787368677;263.8187101631448;0.017878801966423774;1.086391800155099;0.6052014801001473;0.24126127578643788;1.597427967681142e-09;-9.217330898536602e-09;3.5419134292169474e-08;-1.1429569513055071e-09;-1.0012911388912471e-08;1.1548820566531504e-08;1.617817702026514e-08;1.1672324262690381e-07;1.597427967681142e-11;-9.217330898536602e-11;3.5419134292169474e-10;-1.1429569513055067e-09;-1.0012911388912471e-10;1.1548820566531504e-10;1.6178177020265138e-10;1.167232426269038e-09;150.37093366580626;135.0;127.23013674952261;127.23013674952261;119.69058243207047;45.25200551977417;25.118887726632977;26.29041466913793;68.96046041581826;33.883030027371206;8.147279124500187;13.01767081393018;20.858847724933526;55.802929230184816;2.8942203160126496;8.69860310156929;4.0;1.0000000000000004;126755.73488658459;23816.75303310688;5.3221249223345275;2.8942203160126496;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.37128902458909;2685.5082101337875;0.10427060212152228;126755.73488658459;0.0;0.0;135.0;4.0;150.37093366580626;4.0;135.0;8.0;127.23013674952261;8.0;127.23013674952261;8.0;119.69058243207047;8.0;30.0;4.0;45.25200551977417;4.0;106.37128902458909;2685.5082101337875;0.012672472317036143;126755.73488658459;0.0;0.0;114.21246593559243;303.4744878736872;1.1042706021215227;23816.75303310688;0.5954029059175971;0.23386465656174296;175.48982139243924;399.0951806197745;1.0126724723170366;126755.73488658459;0.6492582197491072;0.2774426306834003;106.37128902458909;2685.5082101337875;0.09159812980448614;126755.73488658459;0.0;0.0;135.58300285201324;303.4744878736872;1.1042706021215227;126755.73488658459;0.5954029059175971;0.23386465656174296;161.29041466913793;356.016198619008;1.1042706021215227;126755.73488658459;0.5954029059175971;0.23386465656174296;158.39619435312528;370.1206748333666;1.0000000000000004;126755.73488658459;0.657485925422529;0.28478427126181494;126.88439975044395;312.1004082737338;1.0000000000000004;126755.73488658459;0.657485925422529;0.28478427126181494;126.85272087549981;312.04272861694335;1.0000000000000004;23816.75303310688;0.657485925422529;0.28478427126181494;114.21246593559243;2713.1276522419275;0.10427060212152228;23816.75303310688;0.0;0.0;63.883030027371206;267.4380033664185;0.10427060212152228;23816.75303310688;0.0;0.0;63.887653201885655;267.5429232184652;0.10427060212152228;126755.73488658459;0.0;0.0;"Zustand 3: Temperatur 434.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.353922647240736e-19;`gtol` termination condition is satisfied.;4;1.7495739892674258e-08;6.861373983745145e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.3637052073534;135.5644909253955;158.38780639330906;63.9004301464621;0.12225417634130108;0.27722491530593873;0.2340703952625906;0.2845313381226262;256.92457901682116;255.1444906362021;259.76360731717864;252.23627399865651;58.70439945644594;0.5018059347133582;9.68163519653935;23.13435303082599;0.01093997593250976;0.0582483623186643;25.69245790006684;25.514449063580013;10.390544292763906;16.815751599722105;5.336763587181988;114.28697010599302;0.01611027019222636;2713.2691698412245;303.51164212699115;264.05412601203744;0.01795201594295559;1.0963692045427147;0.6054330994181267;0.2414387896995045;1.0630358815433283e-09;-2.5559216965120868e-09;5.025299287808593e-09;-6.701251775709238e-10;-1.9190338207408786e-09;4.019682364742039e-10;2.8249189654161455e-09;1.6152739590324927e-08;1.0630358815433282e-11;-2.5559216965120867e-11;5.025299287808593e-11;-6.634902748226965e-10;-1.9190338207408787e-11;4.019682364742039e-12;2.8249189654161454e-11;1.6152739590324927e-10;150.36630257277636;135.0;127.23194954195037;127.23194954195037;119.68899876447858;45.25983795671067;25.045217107494125;26.350754825633032;69.02713214928235;33.9004301464621;8.196528101376998;12.94497943595735;20.868244334596966;55.78394659435929;2.9629484323239694;8.729359668598988;4.0;1.0100000000000007;126722.73669178225;23835.43605478583;5.316568843150577;2.9629484323239694;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.3637052073534;2685.4965206321303;0.10432122048566961;126722.73669178225;0.0;0.0;135.0;4.0;150.36630257277636;4.0;135.0;8.0;127.23194954195037;8.0;127.23194954195037;8.0;119.68899876447858;8.0;30.0;4.0;45.25983795671067;4.0;106.3637052073534;2685.4965206321303;0.012753704885394802;126722.73669178225;0.0;0.0;114.28697010599302;303.51164212698984;1.1143212204856703;23835.43605478583;0.5956794086031837;0.2340703952625906;175.4115196802705;398.8586846068124;1.0227537048853954;126722.73669178225;0.6490108059372777;0.27722491530593873;106.3637052073534;2685.4965206321303;0.0915675156002748;126722.73669178225;0.0;0.0;135.5644909253955;303.51164212698984;1.1143212204856703;126722.73669178225;0.5956794086031837;0.2340703952625906;161.35075482563303;356.19339885675936;1.1143212204856703;126722.73669178225;0.5956794086031837;0.2340703952625906;158.38780639330906;369.9843240766942;1.0100000000000007;126722.73669178225;0.6572061441711697;0.2845313381226262;126.8351312567965;311.8611562990874;1.0100000000000007;126722.73669178225;0.6572061441711697;0.2845313381226262;126.803471898623;311.8034846532273;1.0100000000000007;23835.43605478583;0.6572061441711697;0.2845313381226262;114.28697010599302;2713.2691698412245;0.10432122048566961;23835.43605478583;0.0;0.0;63.9004301464621;267.5108720723559;0.10432122048566961;23835.43605478583;0.0;0.0;63.90505217011929;267.61574024665043;0.10432122048566961;126722.73669178225;0.0;0.0;"Zustand 3: Temperatur 434.501 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9394048832135137e-19;`gtol` termination condition is satisfied.;4;1.596312469660435e-08;6.228009125255861e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.35623500980108;135.54708053423042;158.3779343945111;63.91776584793183;0.1229805331093834;0.2770096235322854;0.23427143251132898;0.2842819469586015;256.8442152993527;255.27496416408187;259.69978769761894;252.349634902544;59.3858476727407;0.5016004392605499;9.772760927529482;23.127638106947472;0.010939938355189653;0.0588169259045277;25.684421528463403;25.527496416381965;10.387991507977725;16.82330899333591;5.3987134250109285;114.36016369316866;0.016032098837853653;2713.4081726946965;303.54962198473555;264.28503782035614;0.018026038763458097;1.1063456948299326;0.6056593619348488;0.24161231916671627;9.881375717668561e-10;-2.3795152515049267e-09;4.6362060857063625e-09;-6.140675745669455e-10;-1.82416215466219e-09;2.6221869120490737e-10;2.505345264580683e-09;1.4718636975885602e-08;9.881375717668562e-12;-2.3795152515049266e-11;4.6362060857063626e-11;-6.02027033889162e-10;-1.82416215466219e-11;2.622186912049074e-12;2.505345264580683e-11;1.4718636975885601e-10;150.36149613034405;135.0;127.23385802339658;127.23385802339658;119.68751726674157;45.267641397373325;24.97262014113187;26.409621869466548;69.09252229579533;33.91776584793183;8.24491269718908;12.87369433022792;20.877623013595496;55.76513052644077;3.031687474955447;8.760353167519838;4.0;1.0200000000000005;126690.23979512024;23854.062284117605;5.311055127053664;3.031687474955447;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.35623500980108;2685.4850059248843;0.10437173359339025;126690.23979512024;0.0;0.0;135.0;4.0;150.36149613034405;4.0;135.0;8.0;127.23385802339658;8.0;127.23385802339658;8.0;119.68751726674157;8.0;30.0;4.0;45.267641397373325;4.0;106.35623500980108;2685.4850059248843;0.012835691438865673;126690.23979512024;0.0;0.0;114.36016369316866;303.54962198473663;1.1243717335933907;23854.062284117605;0.5959493711822379;0.23427143251132898;175.33411627147592;398.6248852310693;1.032835691438866;126690.23979512024;0.6487659496842563;0.2770096235322854;106.35623500980108;2685.4850059248843;0.09153604215452457;126690.23979512024;0.0;0.0;135.54708053423042;303.54962198473663;1.1243717335933907;126690.23979512024;0.5959493711822379;0.23427143251132898;161.40962186946655;356.36653822199287;1.1243717335933907;126690.23979512024;0.5959493711822379;0.23427143251132898;158.3779343945111;369.8470118306411;1.0200000000000005;126690.23979512024;0.6569300270686899;0.2842819469586015;126.78672736671058;311.6255925446092;1.0200000000000005;126690.23979512024;0.6569300270686899;0.2842819469586015;126.75508730281092;311.56792889176165;1.0200000000000005;23854.062284117605;0.6569300270686899;0.2842819469586015;114.36016369316866;2713.4081726946965;0.10437173359339025;23854.062284117605;0.0;0.0;63.91776584793183;267.5834711660428;0.10437173359339025;23854.062284117605;0.0;0.0;63.922386740300794;267.6882882269322;0.10437173359339025;126690.23979512024;0.0;0.0;"Zustand 3: Temperatur 434.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5961752045348962e-19;`gtol` termination condition is satisfied.;4;1.4601198526071896e-08;5.650088856885166e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.34887223996077;135.53074571244662;158.36662935962698;63.935044000625965;0.12371347641049708;0.276796698341684;0.23446788791640744;0.28403600429921444;256.76099981753083;255.40500456326686;259.6328574188065;252.46282168474013;60.064602477814184;0.5013926308985968;9.86380662227311;23.12065960089319;0.010939941903276709;0.05938533627030693;25.67609998040517;25.540500456298407;10.385314296816802;16.83085477882814;5.4604184072723045;114.43208698320149;0.01595602131841934;2713.544737540482;303.5883953428067;264.5115699105881;0.018100864179853016;1.1163212964973648;0.6058804104474513;0.24178196544034566;9.224550012731925e-10;-2.1811672468174947e-09;4.186574642517371e-09;-5.62220714428463e-10;-1.6135004443640355e-09;2.8279600883251987e-10;2.3180461994343204e-09;1.3479109384206822e-08;9.224550012731925e-12;-2.1811672468174946e-11;4.186574642517371e-11;-5.458453538140414e-10;-1.6135004443640356e-11;2.8279600883251987e-12;2.3180461994343205e-11;1.3479109384206822e-10;150.35651912784277;135.0;127.23585952694958;127.23585952694958;119.6861339980997;45.27541893320972;24.90106668691567;26.467050497013815;69.15666804999177;33.935044000625965;8.292449125277585;12.803772543748096;20.886987286988813;55.74647021788081;3.1004211373868316;8.791573857626759;4.0;1.0300000000000007;126658.2169540795;23872.638977474966;5.305580881677467;3.1004211373868316;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.34887223996077;2685.473656482465;0.1044221606772171;126658.2169540795;0.0;0.0;135.0;4.0;150.35651912784277;4.0;135.0;8.0;127.23585952694958;8.0;127.23585952694958;8.0;119.6861339980997;8.0;30.0;4.0;45.27541893320972;4.0;106.34887223996077;2685.473656482465;0.012918428511674034;126658.2169540795;0.0;0.0;114.43208698320149;303.58839534280617;1.1344221606772178;23872.638977474966;0.5962129697019392;0.23446788791640744;175.25758581475844;398.39371146698437;1.0429184285116748;126658.2169540795;0.6485235924352101;0.276796698341684;106.34887223996077;2685.473656482465;0.09150373216554307;126658.2169540795;0.0;0.0;135.53074571244662;303.58839534280617;1.1344221606772178;126658.2169540795;0.5962129697019392;0.23446788791640744;161.46705049701382;356.53570592950814;1.1344221606772178;126658.2169540795;0.5962129697019392;0.23446788791640744;158.36662935962698;369.70878062622785;1.0300000000000007;126658.2169540795;0.6566574808864601;0.28403600429921444;126.73917185481986;311.3936325904107;1.0300000000000007;126658.2169540795;0.6566574808864601;0.28403600429921444;126.70755087472241;311.33597692412883;1.0300000000000007;23872.638977474966;0.6566574808864601;0.28403600429921444;114.43208698320149;2713.544737540482;0.1044221606772171;23872.638977474966;0.0;0.0;63.935044000625965;267.6558294115075;0.1044221606772171;23872.638977474966;0.0;0.0;63.93966378021889;267.76059588858794;0.1044221606772171;126658.2169540795;0.0;0.0;"Zustand 3: Temperatur 434.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.310298212964461e-19;`gtol` termination condition is satisfied.;4;1.3331853929696507e-08;5.119176130911029e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.34161099641074;135.51546099045453;158.35394035738568;63.95227112326194;0.12445294333505998;0.276586084598224;0.23465987699885527;0.2837934196612873;256.6750095967011;255.5346608953214;259.5629022517521;252.57587467362598;60.74065597290269;0.5011825332532871;9.954770885712358;23.113424684364702;0.010939985120206308;0.05995358235960178;25.667500958440243;25.55346608951281;10.382516090131164;16.83839164477208;5.5218778159012505;114.50277868262003;0.01588197670045813;2713.6789381174617;303.62793100906515;264.7338420526628;0.018176485896231886;1.1262960340582626;0.6060963824643835;0.24194782618274563;8.353495672963618e-10;-2.0110704213038844e-09;3.863306119455956e-09;-5.140506909029341e-10;-1.5269847608578857e-09;1.9329604583617765e-10;2.044771463260986e-09;1.2298642104724422e-08;8.353495672963618e-12;-2.0110704213038843e-11;3.863306119455956e-11;-4.942795104835902e-10;-1.5269847608578857e-11;1.9329604583617767e-12;2.044771463260986e-11;1.2298642104724422e-10;150.35137617205152;135.0;127.23795148768681;127.23795148768681;119.68484518763819;45.28317349852398;24.830527729966718;26.523074271998553;69.21960518409605;33.95227112326194;8.339153261351612;12.735172805066782;20.896340491276078;55.72795538002816;3.169133914612871;8.823012156507332;4.0;1.0400000000000005;126626.64221641222;23891.173034252446;5.300143364031115;3.169133914612871;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.34161099641074;2685.4624632218697;0.10447251995449403;126626.64221641222;0.0;0.0;135.0;4.0;150.35137617205152;4.0;135.0;8.0;127.23795148768681;8.0;127.23795148768681;8.0;119.68484518763819;8.0;30.0;4.0;45.28317349852398;4.0;106.34161099641074;2685.4624632218697;0.013001912605967567;126626.64221641222;0.0;0.0;114.50277868262003;303.6279310090656;1.1444725199544945;23891.173034252446;0.5964703738398521;0.23465987699885527;175.18190390201823;398.1650948155216;1.053001912605968;126626.64221641222;0.6482836775209071;0.276586084598224;106.34161099641074;2685.4624632218697;0.09147060734852645;126626.64221641222;0.0;0.0;135.51546099045453;303.6279310090656;1.1444725199544945;126626.64221641222;0.5964703738398521;0.23465987699885527;161.52307427199855;356.700988608839;1.1444725199544945;126626.64221641222;0.5964703738398521;0.23465987699885527;158.35394035738568;369.56967127319894;1.0400000000000005;126626.64221641222;0.6563884152179756;0.2837934196612873;126.6924488339472;311.16519437698037;1.0400000000000005;126626.64221641222;0.6563884152179756;0.2837934196612873;126.66084673864839;311.1075467016346;1.0400000000000005;23891.173034252446;0.6563884152179756;0.2837934196612873;114.50277868262003;2713.6789381174617;0.10447251995449403;23891.173034252446;0.0;0.0;63.95227112326194;267.7279741067649;0.10447251995449403;23891.173034252446;0.0;0.0;63.956889807610025;267.8326904965387;0.10447251995449403;126626.64221641222;0.0;0.0;"Zustand 3: Temperatur 434.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0722269079776807e-19;`gtol` termination condition is satisfied.;4;1.2077408319369783e-08;4.6308247817806294e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.33444566411788;135.50120140873355;158.33991463780148;63.969453390355795;0.125198870315792;0.27637772878825856;0.23484751143553084;0.2835541055090746;256.5863186464987;255.66397963154566;259.4900046084805;252.68883195038248;61.4140010897487;0.5009701696587187;10.045652358328107;23.105940248249965;0.010940066604226912;0.06052165336061959;25.658631863536932;25.566397963141828;10.379600184393846;16.84592212990434;5.583091008324999;114.57227600077795;0.01580990615664875;2713.8108453230043;303.66819873404006;264.95196971987826;0.01825289757646531;1.1362699310608935;0.6063074105460279;0.24210999569957528;7.834728421585169e-10;-1.8262866774421127e-09;3.556294814188732e-09;-4.694346023015328e-10;-1.3656631381309126e-09;1.2738610166707076e-10;1.8173693661083234e-09;1.1129372978757601e-08;7.83472842158517e-12;-1.8262866774421127e-11;3.556294814188732e-11;-4.470805736205071e-10;-1.3656631381309126e-11;1.2738610166707076e-12;1.8173693661083233e-11;1.1129372978757602e-10;150.3460716893839;135.0;127.24013144113394;127.24013144113394;119.6836472320914;45.290907872700075;24.760975290383726;26.577725708110336;69.28136812807787;33.969453390355795;8.385040643644118;12.667855440355993;20.90568577701606;55.709576236109854;3.237811070308851;8.85465865379291;4.0;1.0500000000000007;126595.49089996537;23909.671001884293;5.294739977391932;3.237811070308851;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.33444566411788;2685.451417500368;0.10452282863735807;126595.49089996537;0.0;0.0;135.0;4.0;150.3460716893839;4.0;135.0;8.0;127.24013144113394;8.0;127.24013144113394;8.0;119.6836472320914;8.0;30.0;4.0;45.290907872700075;4.0;106.33444566411788;2685.451417500368;0.013086140067608342;126595.49089996537;0.0;0.0;114.57227600077795;303.6681987340395;1.1545228286373588;23909.671001884293;0.5967217472832145;0.23484751143553084;175.10704697976763;397.9389690324132;1.063086140067609;126595.49089996537;0.6480461498712274;0.27637772878825856;106.33444566411788;2685.451417500368;0.09143668856974972;126595.49089996537;0.0;0.0;135.50120140873355;303.6681987340395;1.1545228286373588;126595.49089996537;0.5967217472832145;0.23484751143553084;161.57772570811034;356.8624704854551;1.1545228286373588;126595.49089996537;0.5967217472832145;0.23484751143553084;158.33991463780148;369.42972302908646;1.0500000000000007;126595.49089996537;0.6561227424598509;0.2835541055090746;126.64654275494064;310.94019818245295;1.0500000000000007;126595.49089996537;0.6561227424598509;0.2835541055090746;126.61495935635588;310.8825585125857;1.0500000000000007;23909.671001884293;0.6561227424598509;0.2835541055090746;114.57227600077795;2713.8108453230043;0.10452282863735807;23909.671001884293;0.0;0.0;63.969453390355795;267.79993110854326;0.10452282863735807;23909.671001884293;0.0;0.0;63.97407099598155;267.9045978760509;0.10452282863735807;126595.49089996537;0.0;0.0;"Zustand 3: Temperatur 434.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.771461959334512e-20;`gtol` termination condition is satisfied.;4;1.1064198284855545e-08;4.1884273801355355e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.32737089923307;135.48794251763871;158.32459770631078;63.9865966509646;0.12595119322210735;0.2761715789629802;0.2350308992157709;0.28331797714047713;256.4949981071239;255.79300479364773;259.4142437038952;252.80172947387024;62.084631538759076;0.5007555631579395;10.136449715158468;23.09821291621239;0.010940185005846424;0.06108953869870362;25.64949980969466;25.57930047935564;10.376569748206935;16.853448631482976;5.644057412772678;114.64061471958053;0.01573975288131869;2713.9405273449206;303.70916918776675;265.1660642769937;0.01833009285326792;1.1462430101351322;0.6065136225261033;0.2422685650835268;6.983498224144569e-10;-1.7403820606887166e-09;3.2945877137535717e-09;-4.2822678736342823e-10;-1.278181116504129e-09;9.131895239988808e-11;1.6256080925813876e-09;1.0177302556257928e-08;6.983498224144569e-12;-1.7403820606887165e-11;3.294587713753572e-11;-4.03987535248517e-10;-1.2781811165041291e-11;9.131895239988808e-13;1.6256080925813877e-11;1.0177302556257928e-10;150.34060993463657;135.0;127.24239701842419;127.24239701842419;119.68253668726777;45.29862468861529;24.692382378011075;26.631036309321587;69.34199003096523;33.9865966509646;8.430126478397085;12.60178229884366;20.91502611919111;55.69132349379089;3.306438603010804;8.886504116479443;4.0;1.0600000000000005;126564.73952462431;23928.139094723374;5.289368263181583;3.306438603010804;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.32737089923307;2685.440511092154;0.10457310298839961;126564.73952462431;0.0;0.0;135.0;4.0;150.34060993463657;4.0;135.0;8.0;127.24239701842419;8.0;127.24239701842419;8.0;119.68253668726777;8.0;30.0;4.0;45.29862468861529;4.0;106.32737089923307;2685.440511092154;0.013171107100327251;126564.73952462431;0.0;0.0;114.64061471958053;303.70916918776544;1.1645731029884;23928.139094723374;0.5969672479883891;0.2350308992157709;175.03299231264765;397.7152700377382;1.0731711071003278;126564.73952462431;0.6478109559611144;0.2761715789629802;106.32737089923307;2685.440511092154;0.09140199588807237;126564.73952462431;0.0;0.0;135.48794251763871;303.70916918776544;1.1645731029884;126564.73952462431;0.5969672479883891;0.2350308992157709;161.6310363093216;357.02023345624656;1.1645731029884;126564.73952462431;0.5969672479883891;0.2350308992157709;158.32459770631078;369.2889736577806;1.0600000000000005;126564.73952462431;0.6558603777097016;0.28331797714047713;126.60143840115927;310.7185665464026;1.0600000000000005;126564.73952462431;0.6558603777097016;0.28331797714047713;126.56987352160291;310.6609349061208;1.0600000000000005;23928.139094723374;0.6558603777097016;0.28331797714047713;114.64061471958053;2713.9405273449206;0.10457310298839961;23928.139094723374;0.0;0.0;63.9865966509646;267.87172491086585;0.10457310298839961;23928.139094723374;0.0;0.0;63.99121319347688;267.9763424912303;0.10457310298839961;126564.73952462431;0.0;0.0;"Zustand 3: Temperatur 434.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.159219503679043e-20;`gtol` termination condition is satisfied.;4;1.0096463600231196e-08;3.7839713275021107e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.32038161478778;135.4756603757171;158.3080333949182;64.00370644627213;0.12670984744542602;0.27596758468402594;0.23521014479073304;0.283084952578523;256.4011163878358;255.9217780862247;259.33569570951835;252.91460119814582;62.75254176112919;0.5005387365037555;10.227161664845008;23.09024905757144;0.010940339025422904;0.06165722802911649;25.64011163785352;25.59217780860885;10.373427828424205;16.860973413105302;5.704776523883525;114.70782925942154;0.015671462009567993;2714.0680497862763;303.750813936159;265.37623315874055;0.018408065336294133;1.1562152930367373;0.6067151417214511;0.24242362235085865;6.582041578440112e-10;-1.5895835758783505e-09;2.9446596272464376e-09;-3.9022851616721255e-10;-1.0867893251997884e-09;1.36196831590496e-10;1.5662919850001344e-09;9.300663350586547e-09;6.582041578440112e-12;-1.5895835758783504e-11;2.9446596272464374e-11;-3.6469954781982457e-10;-1.0867893251997884e-11;1.36196831590496e-12;1.5662919850001345e-11;9.300663350586547e-11;150.33499499927245;135.0;127.24474594170101;127.24474594170101;119.68151025993825;45.30632644056368;24.62472294972872;26.683036608461066;69.40150281885786;34.00370644627213;8.4744256454847;12.536916682279468;20.924364326913235;55.67318831953088;3.3750032135428683;8.918539492894013;4.0;1.0700000000000007;126534.36574834025;23946.58321177418;5.284025893352717;3.3750032135428683;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.32038161478778;2685.429736166382;0.10462335837303072;126534.36574834025;0.0;0.0;135.0;4.0;150.33499499927245;4.0;135.0;8.0;127.24474594170101;8.0;127.24474594170101;8.0;119.68151025993825;8.0;30.0;4.0;45.30632644056368;4.0;106.32038161478778;2685.429736166382;0.013256809778674857;126534.36574834025;0.0;0.0;114.70782925942154;303.7508139361597;1.1746233583730314;23946.58321177418;0.5972070284273338;0.23521014479073304;174.95971794900117;397.49393583046594;1.0832568097786757;126534.36574834025;0.6475780437593986;0.27596758468402594;106.32038161478778;2685.429736166382;0.09136654859435586;126534.36574834025;0.0;0.0;135.4756603757171;303.7508139361597;1.1746233583730314;126534.36574834025;0.5972070284273338;0.23521014479073304;161.68303660846107;357.1743571628563;1.1746233583730314;126534.36574834025;0.5972070284273338;0.23521014479073304;158.3080333949182;369.14745948660726;1.0700000000000007;126534.36574834025;0.655601238668498;0.283084952578523;126.55712088282309;310.5002241964475;1.0700000000000007;126534.36574834025;0.655601238668498;0.283084952578523;126.5255743545153;310.4426006188502;1.0700000000000007;23946.58321177418;0.655601238668498;0.283084952578523;114.70782925942154;2714.0680497862763;0.10462335837303072;23946.58321177418;0.0;0.0;64.00370644627213;267.9433787186068;0.10462335837303072;23946.58321177418;0.0;0.0;64.00832194040737;268.0479475184958;0.10462335837303072;126534.36574834025;0.0;0.0;"Zustand 3: Temperatur 434.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.818225115927245e-20;`gtol` termination condition is satisfied.;4;9.14172364222932e-09;3.4112241544428725e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.31347296722055;135.4643315469939;158.29026393042847;64.02078802613767;0.12747476797897664;0.2757656969709157;0.2353853492155808;0.2828549524674341;256.3047392977581;256.0503390210879;259.2544338982015;253.02747918260644;63.41772688378738;0.5003197121607693;10.317786948723581;23.08205479945326;0.01094052741086163;0.06222471123004685;25.63047392893505;25.605033902103862;10.370177355969467;16.86849861208481;5.765247898658732;114.77395274156879;0.015604980540065655;2714.1934757834947;303.79310541752085;265.58258003923896;0.018486808619589956;1.1661868006890044;0.6069120871307168;0.24257525257100102;6.027320864632202e-10;-1.4586731822419097e-09;2.7225155463384e-09;-3.549570637417787e-10;-1.0351755008741748e-09;4.928324415232055e-11;1.3342855709197465e-09;8.407596396864392e-09;6.027320864632202e-12;-1.4586731822419097e-11;2.7225155463383998e-11;-3.286639479090542e-10;-1.0351755008741748e-11;4.928324415232055e-13;1.3342855709197465e-11;8.407596396864391e-11;150.3292308192439;135.0;127.24717601979063;127.24717601979063;119.68056480021505;45.31401549169186;24.557971868791583;26.733756204032886;69.45993724987693;34.020788026137666;8.517952704210984;12.473223278221838;20.93370305257008;55.65516231445645;3.44349227360442;8.950755915805132;4.0;1.0800000000000005;126504.34830691594;23965.008953400404;5.278710663238296;3.44349227360442;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.31347296722055;2685.419085266483;0.10467360930859382;126504.34830691594;0.0;0.0;135.0;4.0;150.3292308192439;4.0;135.0;8.0;127.24717601979063;8.0;127.24717601979063;8.0;119.68056480021505;8.0;30.0;4.0;45.31401549169186;4.0;106.31347296722055;2685.419085266483;0.013343244060135047;126504.34830691594;0.0;0.0;114.77395274156879;303.7931054175201;1.1846736093085943;23965.008953400404;0.5974412358215113;0.2353853492155808;174.88720268803547;397.27490640661296;1.0933432440601356;126504.34830691594;0.6473473626791674;0.2757656969709157;106.31347296722055;2685.419085266483;0.09133036524845878;126504.34830691594;0.0;0.0;135.4643315469939;303.7931054175201;1.1846736093085943;126504.34830691594;0.5974412358215113;0.2353853492155808;161.7337562040329;357.32491906263;1.1846736093085943;126504.34830691594;0.5974412358215113;0.2353853492155808;158.29026393042847;369.00521546162963;1.0800000000000005;126504.34830691594;0.655345245546719;0.2828549524674341;126.51357563118876;310.2850979771994;1.0800000000000005;126504.34830691594;0.655345245546719;0.2828549524674341;126.48204729578902;310.22748250383825;1.0800000000000005;23965.008953400404;0.655345245546719;0.2828549524674341;114.77395274156879;2714.1934757834947;0.10467360930859382;23965.008953400404;0.0;0.0;64.02078802613767;268.0149145168019;0.10467360930859382;23965.008953400404;0.0;0.0;64.0254024857586;268.119434915813;0.10467360930859382;126504.34830691594;0.0;0.0;"Zustand 3: Temperatur 434.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.037 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135.0;nan;30.0;135.0;8.0;8.0;4.0;135.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.7263384235021703e-20;`gtol` termination condition is satisfied.;4;8.37121309823895e-09;3.0745205881575e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.30664034368618;135.45393309706196;158.27132999980512;64.03784636466384;0.12824588948993967;0.2755658682515844;0.235556610284912;0.28262789997328597;256.2059301703914;256.1787250349867;259.17052878231215;253.14039369626704;64.08018267773613;0.5000985123074434;10.40832433991737;23.07363603837007;0.01094074895546045;0.06279197839583892;25.62059301626995;25.61787250348726;10.366821151330145;16.876026246333105;5.825471152644029;114.83901704717516;0.01554025726113008;2714.316866118079;303.83601691863043;265.7852049927202;0.01856631628821126;1.176157553222629;0.6071045736224888;0.24272353798955104;5.523048685063259e-10;-1.348183786831214e-09;2.484171091055032e-09;-3.224805977808387e-10;-9.414975465915632e-10;1.141415850725025e-10;1.2704788332484895e-09;7.691937753406819e-09;5.5230486850632584e-12;-1.3481837868312142e-11;2.4841710910550318e-11;-2.958537594319619e-10;-9.414975465915631e-12;1.1414158507250248e-12;1.2704788332484895e-11;7.691937753406819e-11;150.32332118243966;135.0;127.24968514406959;127.24968514406959;119.67969729430081;45.32169408103988;24.4921048664757;26.783223795382753;69.51732296613528;34.037846364663835;8.560721899194675;12.410668096894426;20.943044800383404;55.63723749143827;3.5118937955776346;8.983144704420397;4.0;1.0900000000000007;126474.66695733085;23983.421637059662;5.273420484836061;3.5118937955776346;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.30664034368618;2685.4085512906663;0.10472386951083945;126474.66695733085;0.0;0.0;135.0;4.0;150.32332118243966;4.0;135.0;8.0;127.24968514406959;8.0;127.24968514406959;8.0;119.67969729430081;8.0;30.0;4.0;45.32169408103988;4.0;106.30664034368618;2685.4085512906663;0.013430405796245978;126474.66695733085;0.0;0.0;114.83901704717516;303.83601691863095;1.1947238695108402;23983.421637059662;0.5976700123639866;0.235556610284912;174.81542604891536;397.05812368217414;1.1034304057962467;126474.66695733085;0.6471188635311425;0.2755658682515844;106.30664034368618;2685.4085512906663;0.09129346371459347;126474.66695733085;0.0;0.0;135.45393309706196;303.83601691863095;1.1947238695108402;126474.66695733085;0.5976700123639866;0.235556610284912;161.78322379538275;357.4719944972598;1.1947238695108402;126474.66695733085;0.5976700123639866;0.235556610284912;158.27132999980512;368.86227520115506;1.0900000000000007;126474.66695733085;0.6550923209743976;0.28262789997328597;126.47078839264157;310.0731167817204;1.0900000000000007;126474.66695733085;0.6550923209743976;0.28262789997328597;126.43927810080532;310.0155094620912;1.0900000000000007;23983.421637059662;0.6550923209743976;0.28262789997328597;114.83901704717516;2714.316866118079;0.10472386951083945;23983.421637059662;0.0;0.0;64.03784636466384;268.0863531358317;0.10472386951083945;23983.421637059662;0.0;0.0;64.04245980286254;268.1908254878042;0.10472386951083945;126474.66695733085;0.0;0.0;"Zustand 3: Temperatur 434.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
