config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.224689718984546e-19;`gtol` termination condition is satisfied.;5;6.666356831166763e-08;6.670366884939008e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.57915885126346;134.42540965959205;153.32696801201462;62.58365251894935;0.0871479787904781;0.269091979610627;0.18444898765115425;0.2814209880401978;248.57093418118956;245.2340394822993;246.9290867504162;246.8284729966771;21.385460455489813;0.5034270954929979;3.947367508278172;14.866682666339102;0.014905379965735962;0.032508536462475264;24.8570934181059;24.52340394823136;9.877163470019024;16.45523153311144;1.9441327747411994;98.00455441161517;0.03227750240693542;2682.069074315642;293.32856828688506;213.65430461660958;0.016181788629668126;0.4851515681356052;0.5390021410214196;0.19518938010055056;3.267786041760701e-11;-6.666337881711115e-08;-5.346123543858994e-11;-2.3127111337117867e-11;-5.940137270954438e-11;-1.4296119843493216e-11;5.4853899200679734e-12;1.305409114138456e-10;3.267786041760701e-13;-6.666337881711116e-10;-5.346123543858993e-13;-2.3127111337117867e-11;-5.940137270954437e-13;-1.4296119843493216e-13;5.485389920067973e-14;1.305409114138456e-12;149.8666826663391;127.61876575966875;120.2345227348357;135.0;127.61876575966875;44.667107624539426;32.69210866046825;18.386703920141144;53.33744678707575;32.58365251894935;3.255748428845436;22.229968323220533;20.420841148736542;65.02874959950185;0.05973590812652674;10.017979377321296;4.0;0.4;166873.5449706752;22456.256776912567;7.431049022481745;0.05973590812652674;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.57915885126346;2697.950704468992;0.10133335676527333;166873.5449706752;0.0;0.0;135.0;4.0;149.8666826663391;4.0;127.61876575966875;8.0;120.2345227348357;8.0;135.0;8.0;127.61876575966875;8.0;30.0;4.0;44.667107624539426;4.0;114.57915885126346;2697.950704468992;0.008830997226147991;166873.5449706752;0.0;0.0;98.00455441161517;293.328568286885;0.5013333567652734;22456.256776912567;0.5216044981172574;0.18444898765115425;182.55879132680735;409.57017805305475;0.408830997226148;166873.5449706752;0.6396230612217204;0.269091979610627;114.57915885126346;2697.950704468992;0.09250235953912533;166873.5449706752;0.0;0.0;134.42540965959205;293.328568286885;0.5013333567652734;166873.5449706752;0.5216044981172574;0.18444898765115425;153.38670392014114;335.98573475486967;0.5013333567652734;166873.5449706752;0.5216044981172574;0.18444898765115425;153.32696801201462;359.0484728500456;0.4;166873.5449706752;0.653744334862476;0.2814209880401978;124.40743028227075;305.58482171140275;0.4;166873.5449706752;0.653744334862476;0.2814209880401978;124.36301733082331;305.50355037024656;0.4;22456.256776912567;0.653744334862476;0.2814209880401978;98.00455441161517;2682.069074315642;0.10133335676527333;22456.256776912567;0.0;0.0;62.58365251894935;261.99687587505554;0.10133335676527333;22456.256776912567;0.0;0.0;62.5900161601669;262.14396840649374;0.10133335676527333;166873.5449706752;0.0;0.0;"Zustand 3: Temperatur 426.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.513 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.4645141348485986e-20;`gtol` termination condition is satisfied.;5;2.9871076986411584e-08;2.9881479664998516e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.53606284635612;134.2798337125351;153.6028847807907;62.66249943646022;0.08767392771037523;0.26846259497798924;0.18539101110068298;0.2805430620789835;249.1240649155377;245.82746430079783;247.55395312371152;247.34937813500693;22.282477472173476;0.5033792443504572;4.036877780478707;14.899764648058465;0.01490723939524131;0.03329071823460714;24.9124064915495;24.582746430080537;9.902158124949937;16.48995854233401;2.0256797729131355;98.36581551019913;0.031735194220559766;2682.75489614292;292.9186239798394;214.59096216693058;0.016234571458836944;0.4953290681397295;0.5403107251480621;0.19601817906567146;1.2803980098397005e-11;-2.987101410667492e-08;-1.674038685450796e-11;-7.884470853980474e-12;-3.68913788406644e-11;-7.531752999057062e-12;-3.183231456205249e-12;4.268940756446682e-11;1.2803980098397005e-13;-2.987101410667492e-10;-1.674038685450796e-13;-7.884470853980474e-12;-3.6891378840664403e-13;-7.531752999057062e-14;-3.183231456205249e-14;4.268940756446682e-13;149.89976464805846;127.6031884529005;120.20025923269384;135.0;127.6031884529005;44.70259953952143;32.40213103048916;18.67668633793386;53.6632159706777;32.66249943646022;3.389946974391762;21.83444372249471;20.463937153643883;64.93433185891814;0.07380155714315606;10.022294821141827;4.0;0.41000000000000003;166638.57545189338;22536.886370679076;7.394037166939501;0.07380155714315606;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.53606284635612;2697.8865030809807;0.1015636395985664;166638.57545189338;0.0;0.0;135.0;4.0;149.89976464805846;4.0;127.6031884529005;8.0;120.20025923269384;8.0;135.0;8.0;127.6031884529005;8.0;30.0;4.0;44.70259953952143;4.0;114.53606284635612;2697.8865030809807;0.008904483196167315;166638.57545189338;0.0;0.0;98.36581551019913;292.9186239798386;0.5115636395985664;22536.886370679076;0.5231638593460369;0.18539101110068298;182.30189567854762;408.85017755217694;0.41890448319616735;166638.57545189338;0.6388845637539937;0.26846259497798924;114.53606284635612;2697.8865030809807;0.09265915640239909;166638.57545189338;0.0;0.0;134.2798337125351;292.9186239798386;0.5115636395985664;166638.57545189338;0.5231638593460369;0.18539101110068298;153.67668633793386;336.4762104604942;0.5115636395985664;166638.57545189338;0.5231638593460369;0.18539101110068298;153.6028847807907;359.13631048850726;0.41000000000000003;166638.57545189338;0.6527600194963198;0.2805430620789835;124.25753889139327;304.7888044588471;0.41000000000000003;166638.57545189338;0.6527600194963198;0.2805430620789835;124.21324147850873;304.70760758510414;0.41000000000000003;22536.886370679076;0.6527600194963198;0.2805430620789835;98.36581551019913;2682.75489614292;0.1015636395985664;22536.886370679076;0.0;0.0;62.66249943646022;262.32702183240025;0.1015636395985664;22536.886370679076;0.0;0.0;62.668856593982355;262.47379915796836;0.1015636395985664;166638.57545189338;0.0;0.0;"Zustand 3: Temperatur 426.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.681417698309589e-21;`gtol` termination condition is satisfied.;5;1.391218865341647e-08;1.3915040566458717e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.49537170474179;134.13409872361945;153.86712093931084;62.737114697460186;0.08819073163851768;0.26785158396822617;0.18629889850849138;0.27969370838278834;249.6413599636515;246.3890404424368;248.14020201676433;247.8412154827435;23.186105815183545;0.5033280505189475;4.126499998852829;14.930703347108363;0.014908860090062844;0.03407404649508938;24.964135996363616;24.63890404424424;9.925608080671413;16.522747698849827;2.107827802645064;98.71175703351724;0.031212251477077513;2683.41177365786;292.52231387139915;215.49301288516426;0.016285965110016787;0.5054952054017391;0.5415639384875746;0.19681473216586537;4.739320047519868e-12;-1.3912160312656852e-08;-5.9117155615240335e-12;-2.817246436137566e-12;-2.100364326906856e-11;-5.5990767577895895e-12;-3.893774191965349e-12;1.5347723092418164e-11;4.739320047519868e-14;-1.3912160312656852e-10;-5.911715561524034e-14;-2.817246436137566e-12;-2.100364326906856e-13;-5.5990767577895894e-14;-3.8937741919653493e-14;1.5347723092418165e-13;149.93070334710836;127.58848039824329;120.16801981161757;135.0;127.58848039824329;44.73618662933234;32.12310365400401;18.957119791554135;53.97557040418491;32.737114697460186;3.5226532689434293;21.456262778100324;20.504628295258215;64.84501468564974;0.08999885224329773;10.024083620802571;4.0;0.42000000000000004;166416.96684174292;22613.415096163557;7.359214259945023;0.08999885224329773;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.49537170474179;2697.8258729752515;0.10178117051175584;166416.96684174292;0.0;0.0;135.0;4.0;149.93070334710836;4.0;127.58848039824329;8.0;120.16801981161757;8.0;135.0;8.0;127.58848039824329;8.0;30.0;4.0;44.73618662933234;4.0;114.49537170474179;2697.8258729752515;0.008976155894456469;166416.96684174292;0.0;0.0;98.71175703351724;292.5223138714;0.5217811705117559;22613.415096163557;0.5246605086485838;0.18629889850849138;182.05380700111238;408.1539944102363;0.42897615589445653;166416.96684174292;0.6381659459742157;0.26785158396822617;114.49537170474179;2697.8258729752515;0.09280501461729937;166416.96684174292;0.0;0.0;134.13409872361945;292.5223138714;0.5217811705117559;166416.96684174292;0.5246605086485838;0.18629889850849138;153.95711979155413;336.9587694691421;0.5217811705117559;166416.96684174292;0.5246605086485838;0.18629889850849138;153.86712093931084;359.2195855312875;0.42000000000000004;166416.96684174292;0.6518047007713125;0.27969370838278834;124.11001510281687;304.0145716856237;0.42000000000000004;166416.96684174292;0.6518047007713125;0.27969370838278834;124.06582712929986;303.9334430034925;0.42000000000000004;22613.415096163557;0.6518047007713125;0.27969370838278834;98.71175703351724;2683.41177365786;0.10178117051175584;22613.415096163557;0.0;0.0;62.737114697460186;262.6394519838959;0.10178117051175584;22613.415096163557;0.0;0.0;62.74346571259355;262.7859315342401;0.10178117051175584;166416.96684174292;0.0;0.0;"Zustand 3: Temperatur 427.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2522537480586284e-21;`gtol` termination condition is satisfied.;5;6.710743128536119e-09;6.711562780841178e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.45690928526949;133.9886578725189;154.11993784839956;62.807799169582665;0.08869996933044097;0.2672580487831355;0.18717431218209904;0.2788715837104909;250.12507020638185;246.92103232447857;248.6902197041779;248.30611407320768;24.095680870329623;0.5032734714667287;4.216228761816822;14.959633385549182;0.014910270708442072;0.03485848276850843;25.012507020637617;24.692103232448094;9.947608788167683;16.55374093821398;2.1905164433673043;99.04326688495871;0.030707879501694364;2684.041375401979;292.13935138472533;216.36215524325615;0.016336188885280434;0.5156506871339203;0.5427650560193188;0.19758077892764786;2.071232074740692e-12;-6.710724420599945e-09;-1.8474111129762605e-12;-1.048938713665848e-12;-1.4154011296341196e-11;-2.3590018827235326e-12;-2.0179413695586845e-12;5.6843418860808015e-12;2.071232074740692e-14;-6.710724420599944e-11;-1.8474111129762605e-14;-1.048938713665848e-12;-1.4154011296341197e-13;-2.3590018827235325e-14;-2.0179413695586844e-14;5.684341886080802e-14;149.95963338554918;127.5745779284328;120.13766944445621;135.0;127.5745779284328;44.76800432562669;31.854390075259403;19.228382367769882;54.27526255933202;32.807799169582665;3.653766962037764;21.094402559497496;20.54309071473051;64.76043356791479;0.10844451937032318;10.023762709030905;4.0;0.43000000000000005;166207.71829683703;22686.115824580833;7.326407022781213;0.10844451937032318;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.45690928526949;2697.7685535849246;0.10198687601920065;166207.71829683703;0.0;0.0;135.0;4.0;149.95963338554918;4.0;127.5745779284328;8.0;120.13766944445621;8.0;135.0;8.0;127.5745779284328;8.0;30.0;4.0;44.76800432562669;4.0;114.45690928526949;2697.7685535849246;0.009046232775010583;166207.71829683703;0.0;0.0;99.04326688495871;292.1393513847266;0.5319868760192007;22686.115824580833;0.5260978920813472;0.18717431218209904;181.81402346080858;407.48033790714067;0.43904623277501065;166207.71829683703;0.637466292150409;0.2672580487831355;114.45690928526949;2697.7685535849246;0.09294064324419006;166207.71829683703;0.0;0.0;133.9886578725189;292.1393513847266;0.5319868760192007;166207.71829683703;0.5260978920813472;0.18717431218209904;154.22838236776988;337.4331019573628;0.5319868760192007;166207.71829683703;0.5260978920813472;0.18717431218209904;154.11993784839956;359.2978255329855;0.43000000000000005;166207.71829683703;0.6508771490433544;0.2788715837104909;123.964895163488;303.26135839268886;0.43000000000000005;166207.71829683703;0.6508771490433544;0.2788715837104909;123.92081096639504;303.18029215369233;0.43000000000000005;22686.115824580833;0.6508771490433544;0.2788715837104909;99.04326688495871;2684.041375401979;0.10198687601920065;22686.115824580833;0.0;0.0;62.807799169582665;262.9354256718219;0.10198687601920065;22686.115824580833;0.0;0.0;62.814144360518014;263.08162360718796;0.10198687601920065;166207.71829683703;0.0;0.0;"Zustand 3: Temperatur 427.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.564831716310451e-22;`gtol` termination condition is satisfied.;5;3.3358685858250008e-09;3.336115020891951e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.42051336241565;133.84392328755456;154.36159690703965;62.874830560818566;0.08920314922846735;0.2666811472279931;0.1880188106100784;0.2780754254215187;250.5772573814885;247.42553005797583;249.2061972164898;248.74603474032745;25.01056274862155;0.5032154518050613;4.306058583444704;14.986678073055543;0.014911496294875037;0.03564398635301782;25.05772573814868;24.742553005797923;9.968247888660125;16.5830689826887;2.273687522905217;99.36117346251712;0.030221330007601348;2684.645258667523;291.7694761053203;217.19999862591095;0.016385449368209515;0.525796160907983;0.543917109963561;0.19831794274884004;8.277822871605167e-13;-3.3358382722781244e-09;-7.105427357601002e-13;-4.0550895974433843e-13;-1.3301360013429075e-11;-3.410605131648481e-12;-3.069544618483633e-12;1.7053025658242404e-12;8.277822871605167e-15;-3.335838272278124e-11;-7.105427357601002e-15;-4.0550895974433843e-13;-1.3301360013429075e-13;-3.410605131648481e-14;-3.069544618483633e-14;1.7053025658242404e-14;149.98667807305554;127.56142240609068;120.10908397258322;135.0;127.56142240609068;44.798177635046386;31.595400102558642;19.49083507319699;54.56299582747073;32.874830560818566;3.7832028530849584;20.747910510066106;20.579486637584353;64.68025218183266;0.12923816615733585;10.021718052625204;4.0;0.44000000000000006;166009.91087871935;22755.242666934955;7.295457724120165;0.12923816615733585;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.42051336241565;2697.7143048005496;0.10218161027619244;166009.91087871935;0.0;0.0;135.0;4.0;149.98667807305554;4.0;127.56142240609068;8.0;120.10908397258322;8.0;135.0;8.0;127.56142240609068;8.0;30.0;4.0;44.798177635046386;4.0;114.42051336241565;2697.7143048005496;0.009114921429872287;166009.91087871935;0.0;0.0;99.36117346251712;291.76947610532125;0.5421816102761925;22755.242666934955;0.5274792114865714;0.1880188106100784;181.58207817561419;406.82800324576874;0.44911492142987236;166009.91087871935;0.6367847395514943;0.2666811472279931;114.42051336241565;2697.7143048005496;0.09306668884632015;166009.91087871935;0.0;0.0;133.84392328755456;291.76947610532125;0.5421816102761925;166009.91087871935;0.5274792114865714;0.1880188106100784;154.490835073197;337.89896901800216;0.5421816102761925;166009.91087871935;0.5274792114865714;0.1880188106100784;154.36159690703965;359.3706199652159;0.44000000000000006;166009.91087871935;0.6499762006159218;0.2780754254215187;123.82220523492936;302.5284319001688;0.44000000000000006;166009.91087871935;0.6499762006159218;0.2780754254215187;123.77821955300573;302.4474228402756;0.44000000000000006;22755.242666934955;0.6499762006159218;0.2780754254215187;99.36117346251712;2684.645258667523;0.10218161027619244;22755.242666934955;0.0;0.0;62.874830560818566;263.2161053277449;0.10218161027619244;22755.242666934955;0.0;0.0;62.88117022425803;263.362036638228;0.10218161027619244;166009.91087871935;0.0;0.0;"Zustand 3: Temperatur 427.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4432417108966064e-22;`gtol` termination condition is satisfied.;5;1.6988878679375473e-09;1.6989653974678862e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.38603438735987;133.70026727526044;154.59236081147668;62.938465417013674;0.08970170610162195;0.2661200887370711;0.18883385615155637;0.2773040448605101;250.99981312184696;247.9044644815347;249.6901494362051;249.16278509363187;25.930137705030063;0.5031539272359125;4.395983924209952;15.011950545565014;0.014912558761049011;0.03643051478383733;25.09998131218459;24.790446448153787;9.987605977448506;16.610852339575658;2.357285246066266;99.66624985424977;0.029751896064114422;2685.2248772735707;291.4124448997221;218.0080667864741;0.016433940624000498;0.5359322207993206;0.5450229102630062;0.19902773938792886;3.268496584496461e-13;-1.698865048638254e-09;-1.9895196601282805e-13;-1.6231460620019789e-13;-7.560174708487466e-12;-3.183231456205249e-12;-2.9842794901924208e-12;1.0800249583553523e-12;3.268496584496461e-15;-1.698865048638254e-11;-1.9895196601282807e-15;-1.6231460620019789e-13;-7.560174708487466e-14;-3.183231456205249e-14;-2.984279490192421e-14;1.0800249583553523e-14;150.011950545565;127.54895977590814;120.08214908702644;135.0;127.54895977590814;44.8268220383693;31.34558584261856;19.744822409959852;54.83942781588047;32.938465417013674;3.9108893926827477;20.415899232776667;20.61396561264013;64.60415994634133;0.1524615984831712;10.018304834281253;4.0;0.45000000000000007;165822.69991439363;22821.032333395575;7.266222556975827;0.1524615984831712;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.38603438735987;2697.662905164379;0.102366161423321;165822.69991439363;0.0;0.0;135.0;4.0;150.011950545565;4.0;127.54895977590814;8.0;120.08214908702644;8.0;135.0;8.0;127.54895977590814;8.0;30.0;4.0;44.8268220383693;4.0;114.38603438735987;2697.662905164379;0.009182419326745931;165822.69991439363;0.0;0.0;99.66624985424977;291.41244489972235;0.5523661614233211;22821.032333395575;0.5288074452843;0.18883385615155637;181.35753638818358;406.1958649511449;0.45918241932674597;165822.69991439363;0.6361204749785383;0.2661200887370711;114.38603438735987;2697.662905164379;0.09318374209657507;165822.69991439363;0.0;0.0;133.70026727526044;291.41244489972235;0.5523661614233211;165822.69991439363;0.5288074452843;0.18883385615155637;154.74482240995985;338.35619257284924;0.5523661614233211;165822.69991439363;0.5288074452843;0.18883385615155637;154.59236081147668;359.4376177585772;0.45000000000000007;165822.69991439363;0.6491007526305814;0.2773040448605101;123.68196244097919;301.81508952517777;0.45000000000000007;165822.69991439363;0.6491007526305814;0.2773040448605101;123.6380703832254;301.73413282565815;0.45000000000000007;22821.032333395575;0.6491007526305814;0.2773040448605101;99.66624985424977;2685.2248772735707;0.102366161423321;22821.032333395575;0.0;0.0;62.938465417013674;263.48256482756335;0.102366161423321;22821.032333395575;0.0;0.0;62.94479982956682;263.62824342441314;0.102366161423321;165822.69991439363;0.0;0.0;"Zustand 3: Temperatur 427.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.991322627121682e-23;`gtol` termination condition is satisfied.;5;8.934267775483345e-10;8.93456504494951e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.35333437794742;133.5580238035281;154.81249437418035;62.998940918896835;0.0901969984662971;0.2655741308040157;0.18962082210395478;0.27655632155250626;251.39447600584307;248.35962068626017;250.14393225520487;249.5580329353599;26.853819243878377;0.5030888279776368;4.485999218201095;15.035554785038471;0.01491347729871212;0.03721802424017513;25.13944760058436;24.835962068625964;10.005757290208301;16.63720219569062;2.4412562949792544;99.95921774397596;0.029298907776203843;2685.7815888157706;291.06802489803795;218.7878014371643;0.016481844417412406;0.5460594128644964;0.5460850631610541;0.19971158481356993;3.943512183468556e-13;-8.934222250900348e-10;1.1368683772161603e-13;-7.288614156664153e-14;-2.6432189770275727e-12;5.400124791776761e-13;6.252776074688882e-13;-5.400124791776761e-13;3.943512183468556e-15;-8.934222250900348e-12;1.1368683772161603e-15;-7.288614156664153e-14;-2.6432189770275728e-14;5.4001247917767615e-15;6.252776074688882e-15;-5.4001247917767615e-15;150.03555478503847;127.53714016341627;120.05675941415774;135.0;127.53714016341627;44.85404429941747;31.10443814897161;19.990673004583186;55.10517344455849;32.998940918896835;4.036767303684485;20.097541670181784;20.64666562205258;64.53186982494759;0.1781786304028401;10.01384796083073;4.0;0.4600000000000001;165645.30819283676;22883.70538451628;7.238570214459969;0.1781786304028401;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.35333437794742;2697.6141502506553;0.10254125728190877;165645.30819283676;0.0;0.0;135.0;4.0;150.03555478503847;4.0;127.53714016341627;8.0;120.05675941415774;8.0;135.0;8.0;127.53714016341627;8.0;30.0;4.0;44.85404429941747;4.0;114.35333437794742;2697.6141502506553;0.009248913625788502;165645.30819283676;0.0;0.0;99.95921774397596;291.0680248980383;0.5625412572819088;22883.70538451628;0.5300853672575359;0.18962082210395478;181.13999293401008;405.5828709395852;0.4692489136257886;165645.30819283676;0.635472731646366;0.2655741308040157;114.35333437794742;2697.6141502506553;0.09329234365612027;165645.30819283676;0.0;0.0;133.5580238035281;291.0680248980383;0.5625412572819088;165645.30819283676;0.5300853672575359;0.18962082210395478;154.9906730045832;338.80464669468813;0.5625412572819088;165645.30819283676;0.5300853672575359;0.18962082210395478;154.81249437418035;359.4985245701211;0.4600000000000001;165645.30819283676;0.6482497586169491;0.27655632155250626;123.54417584269737;301.12065664864724;0.4600000000000001;165645.30819283676;0.6482497586169491;0.27655632155250626;123.50037285973178;301.03974790029906;0.4600000000000001;22883.70538451628;0.6482497586169491;0.27655632155250626;99.95921774397596;2685.7815888157706;0.10254125728190877;22883.70538451628;0.0;0.0;62.998940918896835;263.7357970086329;0.10254125728190877;22883.70538451628;0.0;0.0;63.00527033846868;263.8812358075518;0.10254125728190877;165645.30819283676;0.0;0.0;"Zustand 3: Temperatur 428.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1403479050780942e-23;`gtol` termination condition is satisfied.;5;4.775544637151947e-10;4.7756631059531284e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.32228592163602;133.41749020145988;155.02226494659004;63.056476502682415;0.09069030685170669;0.2650425757323595;0.1903809991999275;0.2758311980733403;251.76284679706222;248.7926502128766;250.5692579593788;249.93331831192344;27.781048900537936;0.5030200816800426;4.576098897151227;15.057586530924766;0.01491426873476072;0.03800646990196372;25.176284679706168;24.87926502128758;10.022770318375281;16.662221220794834;2.525549900092316;100.24075104729627;0.028861728596578203;2686.316661424524;290.7359880954501;219.54056591842627;0.016529330464382985;0.5561782400150468;0.5471059880842611;0.2003708024707667;1.2434497875801753e-13;-4.775415618496481e-10;5.684341886080802e-14;-3.3639757646142243e-14;-3.240074875066057e-12;7.958078640513122e-13;9.379164112033322e-13;5.400124791776761e-13;1.2434497875801752e-15;-4.775415618496482e-12;5.684341886080802e-16;-3.3639757646142243e-14;-3.2400748750660566e-14;7.958078640513123e-15;9.379164112033323e-15;5.4001247917767615e-15;150.05758653092477;127.52591751459556;120.03281769523613;135.0;127.52591751459556;44.87994319455004;30.871483425680083;20.22870026864598;55.360807852746234;33.056476502682415;4.1607883170221385;19.792066647939862;20.677714078363977;64.4631163448251;0.2064353220559383;10.008642861811893;4.0;0.4700000000000001;165477.01988970605;22943.467384564952;7.212380636112111;0.2064353220559383;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.32228592163602;2697.567851209147;0.10270757047942969;165477.01988970605;0.0;0.0;135.0;4.0;150.05758653092477;4.0;127.52591751459556;8.0;120.03281769523613;8.0;135.0;8.0;127.52591751459556;8.0;30.0;4.0;44.87994319455004;4.0;114.32228592163602;2697.567851209147;0.00931458108277277;165477.01988970605;0.0;0.0;100.24075104729627;290.73598809545103;0.5727075704794298;22943.467384564952;0.5313155635426104;0.1903809991999275;180.92906995660485;404.9880371413567;0.47931458108277286;165477.01988970605;0.6348407863308535;0.2650425757323595;114.32228592163602;2697.567851209147;0.09339298939665691;165477.01988970605;0.0;0.0;133.41749020145988;290.73598809545103;0.5727075704794298;165477.01988970605;0.5313155635426104;0.1903809991999275;155.22870026864598;339.24425013445574;0.5727075704794298;165477.01988970605;0.5313155635426104;0.1903809991999275;155.02226494659004;359.5530997650535;0.4700000000000001;165477.01988970605;0.6474222245838245;0.2758311980733403;123.40884733964799;300.44448508305817;0.4700000000000001;165477.01988970605;0.6474222245838245;0.2758311980733403;123.36512919757342;300.3636202534795;0.4700000000000001;22943.467384564952;0.6474222245838245;0.2758311980733403;100.24075104729627;2686.316661424524;0.10270757047942969;22943.467384564952;0.0;0.0;63.056476502682415;263.97672044904493;0.10270757047942969;22943.467384564952;0.0;0.0;63.06280116977047;264.12193144629805;0.10270757047942969;165477.01988970605;0.0;0.0;"Zustand 3: Temperatur 428.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.511150848784182e-24;`gtol` termination condition is satisfied.;5;2.6499146974709445e-10;2.649962584182721e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.2927712777007;133.27892903407712;155.22194250011069;63.11127532504969;0.09118283292180086;0.26452476764622485;0.19111560157962096;0.27512767548522465;252.10640204227192;249.2050820776024;250.96770900012584;250.29006436564973;28.711296704012867;0.5029476158533426;4.666277411557662;15.078134093437313;0.014914947837168627;0.038795806261861465;25.210640204227214;24.920508207760278;10.038708360005005;16.68600429104334;2.610117882207078;100.51147929597136;0.028439752192971606;2686.831280063053;290.4161073381063;220.2676488996221;0.016576556725978908;0.5662891663472172;0.5480879330057684;0.20100663001130045;2.2382096176443156e-13;-2.6498980787437176e-10;2.842170943040401e-14;-1.5931700403370996e-14;7.105427357601002e-13;-3.694822225952521e-13;-3.694822225952521e-13;-2.2737367544323206e-13;2.2382096176443156e-15;-2.6498980787437176e-12;2.842170943040401e-16;-1.5931700403370996e-14;7.105427357601002e-15;-3.694822225952521e-15;-3.694822225952521e-15;-2.2737367544323206e-15;150.0781340934373;127.51524927136217;120.01023405006652;135.0;127.51524927136217;44.904610172105436;30.6462807390256;20.459203074135814;55.60686912386592;33.11127532504969;4.282914016248526;19.49875475409516;20.707228722299305;64.39765380750816;0.2372605740251288;10.002956535483406;4.0;0.4800000000000001;165317.17512787052;23000.50996616913;7.187543901027906;0.2372605740251288;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.2927712777007;2697.5238334523083;0.10286572307319597;165317.17512787052;0.0;0.0;135.0;4.0;150.0781340934373;4.0;127.51524927136217;8.0;120.01023405006652;8.0;135.0;8.0;127.51524927136217;8.0;30.0;4.0;44.904610172105436;4.0;114.2927712777007;2697.5238334523083;0.009379588040363464;165317.17512787052;0.0;0.0;100.51147929597136;290.4161073381041;0.5828657230731961;23000.50996616913;0.5325004480111264;0.19111560157962096;180.7244148324629;404.4104425893665;0.4893795880403636;165317.17512787052;0.6342239567237986;0.26452476764622485;114.2927712777007;2697.5238334523083;0.09348613503283251;165317.17512787052;0.0;0.0;133.27892903407712;290.4161073381041;0.5828657230731961;165317.17512787052;0.5325004480111264;0.19111560157962096;155.45920307413581;339.6749598790131;0.5828657230731961;165317.17512787052;0.5325004480111264;0.19111560157962096;155.22194250011069;359.60115313908454;0.4800000000000001;165317.17512787052;0.6466172055558458;0.27512767548522465;123.27597249859372;299.78595167239155;0.4800000000000001;165317.17512787052;0.6466172055558458;0.27512767548522465;123.23233525511364;299.7051270760127;0.4800000000000001;23000.50996616913;0.6466172055558458;0.27512767548522465;100.51147929597136;2686.831280063053;0.10286572307319597;23000.50996616913;0.0;0.0;63.11127532504969;264.20618559620107;0.10286572307319597;23000.50996616913;0.0;0.0;63.117595463854;264.3511799382576;0.10286572307319597;165317.17512787052;0.0;0.0;"Zustand 3: Temperatur 428.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1389511976274717e-24;`gtol` termination condition is satisfied.;5;1.5092535375985627e-10;1.5092721408861106e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.26468156687383;133.14257010817215;155.41179942470706;63.16352559045748;0.0916756994223183;0.2640200897186115;0.1918257722806753;0.27444480924832554;252.42650618769778;249.59833276189858;251.34075030495757;250.6295871296626;29.644061336729745;0.5028713598451928;4.75652924913134;15.097279078211614;0.014915527579001187;0.03958598739725351;25.242650618769755;24.95983327619002;10.053630012198452;16.70863914197763;2.694914666989146;100.77199078707167;0.02803239979660052;2687.3265523940418;290.10815347336506;220.970268070345;0.016623669747674263;0.5763926209835321;0.5490329884421322;0.20162022552945763;9.237055564881302e-14;-1.5085888094290567e-10;8.526512829121202e-14;-7.494005416219807e-15;-3.723243935382925e-12;-1.6484591469634324e-12;-1.8474111129762605e-12;2.2737367544323206e-13;9.237055564881303e-16;-1.5085888094290567e-12;8.526512829121202e-16;-7.494005416219807e-15;-3.723243935382925e-14;-1.6484591469634323e-14;-1.8474111129762605e-14;2.2737367544323206e-15;150.0972790782116;127.50509607865843;119.98892531595038;135.0;127.50509607865843;44.92812994987435;30.42841919850804;20.68246643030426;55.843860837197326;33.16352559045748;4.403114784166291;19.21693452887871;20.735318433126167;64.33525466862721;0.270667005597204;9.997028796239363;4.0;0.4900000000000001;165165.1650946916;23055.01181444049;7.163959247734607;0.270667005597204;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.26468156687383;2697.481935469062;0.10301629073120622;165165.1650946916;0.0;0.0;135.0;4.0;150.0972790782116;4.0;127.50509607865843;8.0;119.98892531595038;8.0;135.0;8.0;127.50509607865843;8.0;30.0;4.0;44.92812994987435;4.0;114.26468156687383;2697.481935469062;0.009444090504676216;165165.1650946916;0.0;0.0;100.77199078707167;290.1081534733658;0.5930162907312063;23055.01181444049;0.5336422762086;0.1918257722806753;180.52569827671965;403.84922490745754;0.4994440905046763;165165.1650946916;0.6336215989557822;0.2640200897186115;114.26468156687383;2697.481935469062;0.09357220022653;165165.1650946916;0.0;0.0;133.14257010817215;290.1081534733658;0.5930162907312063;165165.1650946916;0.5336422762086;0.1918257722806753;155.68246643030426;340.09676559088075;0.5930162907312063;165165.1650946916;0.5336422762086;0.1918257722806753;155.41179942470706;359.6425414318871;0.4900000000000001;165165.1650946916;0.6458338024787383;0.27444480924832554;123.14554131193279;299.14445707121433;0.4900000000000001;165165.1650946916;0.6458338024787383;0.27444480924832554;123.10198129449213;299.06366934183217;0.4900000000000001;23055.01181444049;0.6458338024787383;0.27444480924832554;100.77199078707167;2687.3265523940418;0.10301629073120622;23055.01181444049;0.0;0.0;63.16352559045748;264.4249803197817;0.10301629073120622;23055.01181444049;0.0;0.0;63.16984141003121;264.56976836711993;0.10301629073120622;165165.1650946916;0.0;0.0;"Zustand 3: Temperatur 428.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.657120340791161e-17;`gtol` termination condition is satisfied.;4;1.0503951353470575e-06;1.0636841956888483e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.23791596813788;133.00861246287167;155.59210978602675;63.21340186811847;0.09216995573535981;0.2635279631495306;0.19251258766146315;0.2737817048699085;252.72442323208563;249.97371620666655;251.68974112591044;250.9531053245242;30.5788698042371;0.5027912463427582;4.846848931582256;15.115097083258718;0.014916019374512696;0.04037696710550629;25.272442231678358;24.99737160940656;10.067589644680636;16.73020701421469;2.7798972989551274;101.02283542629482;0.027639118006759906;2687.80351406193;289.8118932325294;221.64957344498166;0.01667080508066765;0.5864890018491463;0.5499430992146694;0.2022126726863074;-1.8375132526671223e-09;-4.842693002160559e-07;7.669760293538275e-08;-1.6762141119563978e-09;8.894545544535504e-09;1.1260095789111801e-07;1.113038194944238e-07;9.153020528174238e-07;-1.8375132526671224e-11;-4.842693002160558e-09;7.669760293538275e-10;-1.6762141119563978e-09;8.894545544535503e-11;1.1260095789111802e-09;1.1130381949442381e-09;9.153020528174239e-09;150.11509708325872;127.49542149149153;119.96881440040568;135.0;127.49542149149153;44.950581112838904;30.217515953191366;20.89876184826784;56.072254313455915;33.21340186811847;4.521368871876803;18.945978974110858;20.762084031862116;64.27570792817085;0.3066520622410849;9.991073629177663;4.0;0.5000000000000001;165020.42726937556;23107.13969477199;7.141534151313049;0.3066520622410849;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.23791596813788;2697.4420076460506;0.10315980692981386;165020.42726937556;0.0;0.0;135.0;4.0;150.11509708325872;4.0;127.49542149149153;8.0;119.96881440040568;8.0;135.0;8.0;127.49542149149153;8.0;30.0;4.0;44.950581112838904;4.0;114.23791596813788;2697.4420076460506;0.009508234838389208;165020.42726937556;0.0;0.0;101.02283542629482;289.8118932325309;0.603159806929814;23107.13969477199;0.534743156998472;0.19251258766146315;180.33261303645008;403.30357751999645;0.5095082348383894;165020.42726937556;0.6330331071307543;0.2635279631495306;114.23791596813788;2697.4420076460506;0.09365157209142465;165020.42726937556;0.0;0.0;133.00861246287167;289.8118932325309;0.603159806929814;165020.42726937556;0.534743156998472;0.19251258766146315;155.89876184826784;340.50968418761585;0.603159806929814;165020.42726937556;0.534743156998472;0.19251258766146315;155.59210978602675;359.6771637825676;0.5000000000000001;165020.42726937556;0.645071158664475;0.2737817048699085;123.017538833694;298.5194241704184;0.5000000000000001;165020.42726937556;0.645071158664475;0.2737817048699085;122.97405261961472;298.4386702362074;0.5000000000000001;23107.13969477199;0.645071158664475;0.2737817048699085;101.02283542629482;2687.80351406193;0.10315980692981386;23107.13969477199;0.0;0.0;63.21340186811847;264.63383542207487;0.10315980692981386;23107.13969477199;0.0;0.0;63.21971356332068;264.7784268072125;0.10315980692981386;165020.42726937556;0.0;0.0;"Zustand 3: Temperatur 429.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.781264913437317e-17;`gtol` termination condition is satisfied.;4;7.357068659530697e-07;7.45823694104353e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.21238135431003;132.87722695424003;155.76315010048648;63.26106570952112;0.09266655857534699;0.2630478380559791;0.19317706471230026;0.2731375174166154;253.00132260133873;250.3324481064392;252.01594118974964;251.26174438398186;31.515277975653294;0.5027072128439785;4.937231110405286;15.131658050319288;0.01491643324271261;0.04116869953869497;25.300132195755488;25.033244802722418;10.080637647400133;16.75078295371269;2.86502530085296;101.26452781782598;0.027259376710268613;2688.2631345436153;289.5270891045096;222.30665240681375;0.016718087542594517;0.5965786771004801;0.550820080386685;0.20278498885659904;-1.2649614689053124e-09;-3.337292646676815e-07;5.478597131514107e-08;-1.2243320246518863e-09;4.746311788039748e-09;7.921499900476192e-08;7.829152082194923e-08;6.437838635520166e-07;-1.2649614689053124e-11;-3.337292646676815e-09;5.478597131514106e-10;-1.2243320246518863e-09;4.746311788039748e-11;7.921499900476192e-10;7.829152082194924e-10;6.4378386355201655e-09;150.1316580503193;127.48619185454601;119.94982997686213;135.0;127.48619185454601;44.97203637000234;30.01321240240901;21.108349294661423;56.292491447823636;33.26106570952112;4.63766141247504;18.685302159036155;20.787618645689975;64.21881839248408;0.3451991941749384;9.98528090972502;4.0;0.5100000000000001;164882.44308322712;23157.048795895767;7.120183773696154;0.3451991941749384;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.21238135431003;2697.4039117407324;0.10329676464307447;164882.44308322712;0.0;0.0;135.0;4.0;150.1316580503193;4.0;127.48619185454601;8.0;119.94982997686213;8.0;135.0;8.0;127.48619185454601;8.0;30.0;4.0;44.97203637000234;4.0;114.21238135431003;2697.4039117407324;0.009572155691441292;164882.44308322712;0.0;0.0;101.26452781782598;289.52708910450923;0.6132967646430746;23157.048795895767;0.5358050683158438;0.19317706471230026;180.1448704527283;402.7727399200774;0.5195721556914414;164882.44308322712;0.6324579031077849;0.2630478380559791;114.21238135431003;2697.4039117407324;0.09372460895163318;164882.44308322712;0.0;0.0;132.87722695424003;289.52708910450923;0.6132967646430746;164882.44308322712;0.5358050683158438;0.19317706471230026;156.10834929466142;340.91375832001455;0.6132967646430746;164882.44308322712;0.5358050683158438;0.19317706471230026;155.76315010048648;359.7049619273015;0.5100000000000001;164882.44308322712;0.6443284605440559;0.2731375174166154;122.89194604451501;297.9102992274618;0.5100000000000001;164882.44308322712;0.6443284605440559;0.2731375174166154;122.84853044207097;297.82957628718987;0.5100000000000001;23157.048795895767;0.6443284605440559;0.2731375174166154;101.26452781782598;2688.2631345436153;0.10329676464307447;23157.048795895767;0.0;0.0;63.26106570952112;264.8334272200304;0.10329676464307447;23157.048795895767;0.0;0.0;63.267373462061926;264.97783090289744;0.10329676464307447;164882.44308322712;0.0;0.0;"Zustand 3: Temperatur 429.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
