config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3807085496486054e-17;`gtol` termination condition is satisfied.;4;5.176166148166574e-07;5.254918742756362e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.18799120206796;132.7485576887965;155.92519642041424;63.306667423263775;0.09316640737603236;0.2625792020533599;0.1938201609976498;0.2725114438514682;253.2582937071716;250.67565984136007;252.3205253858701;251.55655024524916;32.45286854272528;0.5026192020940007;5.02767044609549;15.147027135596375;0.014916778033942103;0.04196113868427977;25.325829325345655;25.067565978555752;10.092821015320027;16.770436679327283;2.950260797803898;101.49754919941932;0.026892667788829285;2688.7063206275343;289.25349726085955;222.94253081572592;0.01676563193717373;0.6066619903732414;0.5516656209411946;0.20333812555431244;-6.941434094187571e-10;-2.331176034431337e-07;3.9240688920472167e-08;-9.063979011791901e-10;2.869427362384158e-09;5.580255901804776e-08;5.533991043193964e-08;4.537150459782424e-07;-6.9414340941875704e-12;-2.331176034431337e-09;3.9240688920472167e-10;-9.063979011791901e-10;2.8694273623841583e-11;5.580255901804776e-10;5.533991043193964e-10;4.537150459782424e-09;150.14702713559637;127.47737588979516;119.93190563304069;135.0;127.47737588979516;44.992563387641155;29.815174837779807;21.31147571645863;56.50498581177817;33.306667423263775;4.7519838205591896;18.43435643362136;20.812008797932037;64.16440448729247;0.3862792960443926;9.979817651708572;4.0;0.5200000000000001;164750.73170870842;23204.88432327314;7.099829907080083;0.3862792960443926;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.18799120206796;2697.3675192697547;0.10342762231041502;164750.73170870842;0.0;0.0;135.0;4.0;150.14702713559637;4.0;127.47737588979516;8.0;119.93190563304069;8.0;135.0;8.0;127.47737588979516;8.0;30.0;4.0;44.992563387641155;4.0;114.18799120206796;2697.3675192697547;0.00963597999410654;164750.73170870842;0.0;0.0;101.49754919941932;289.25349726086085;0.6234276223104152;23204.88432327314;0.5368298606667049;0.1938201609976498;179.96220197337618;402.25600362792625;0.5296359799941067;164750.73170870842;0.6318954473802877;0.2625792020533599;114.18799120206796;2697.3675192697547;0.09379164231630849;164750.73170870842;0.0;0.0;132.7485576887965;289.25349726086085;0.6234276223104152;164750.73170870842;0.5368298606667049;0.1938201609976498;156.31147571645863;341.30904850906404;0.6234276223104152;164750.73170870842;0.5368298606667049;0.1938201609976498;155.92519642041424;359.7259101476811;0.5200000000000001;164750.73170870842;0.6436049300397599;0.2725114438514682;122.76874003708792;297.3165475641822;0.5200000000000001;164750.73170870842;0.6436049300397599;0.2725114438514682;122.72539206923597;297.2358530667124;0.5200000000000001;23204.88432327314;0.6436049300397599;0.2725114438514682;101.49754919941932;2688.7063206275343;0.10342762231041502;23204.88432327314;0.0;0.0;63.306667423263775;265.0243849738965;0.10342762231041502;23204.88432327314;0.0;0.0;63.31297140250268;265.16860928942;0.10342762231041502;164750.73170870842;0.0;0.0;"Zustand 3: Temperatur 429.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.93067761970034e-18;`gtol` termination condition is satisfied.;4;3.6605766538131156e-07;3.723084103186588e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.16466539647502;132.62272467930586;156.07852516984104;63.350346422637074;0.09367032251194052;0.26212157022390276;0.19444278172966412;0.2719027236109367;253.49634914767367;251.0044006742315;252.60458725899534;251.83849126187022;33.39125131998703;0.5025271630071303;5.118161713961699;15.16126490117665;0.01491706153798192;0.04275423901760463;25.349634882658105;25.10044006348029;10.104183490315574;16.789232748182197;3.0355683167605143;101.72235022432795;0.026538503537222705;2689.1339217110844;288.99086869555055;223.55817810250375;0.016813543346531845;0.6167392612774854;0.5524812985569544;0.20387297631391202;-4.839648681809194e-10;-1.643786262661706e-07;2.80919039141736e-08;-6.79396761071871e-10;1.1060024007747415e-09;3.9428613263226e-08;3.9137262319854926e-08;3.210926138308423e-07;-4.8396486818091944e-12;-1.6437862626617062e-09;2.8091903914173597e-10;-6.79396761071871e-10;1.1060024007747415e-11;3.9428613263225995e-10;3.913726231985493e-10;3.210926138308423e-09;150.16126490117665;127.46894463929812;119.91497970930425;135.0;127.46894463929812;45.01222492070764;29.623090717929927;21.508377181913772;56.710125303620316;33.350346422637074;4.864332942447334;18.192629484976294;20.835334603524984;64.11229785285957;0.42985201207272894;9.974829871084353;4.0;0.5300000000000001;164624.848729572;23250.781635356416;7.080400620993937;0.42985201207272894;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.16466539647502;2697.3327112297197;0.10355280462401706;164624.848729572;0.0;0.0;135.0;4.0;150.16126490117665;4.0;127.46894463929812;8.0;119.91497970930425;8.0;135.0;8.0;127.46894463929812;8.0;30.0;4.0;45.01222492070764;4.0;114.16466539647502;2697.3327112297197;0.009699824606147643;164624.848729572;0.0;0.0;101.72235022432795;288.99086869555117;0.6335528046240172;23250.781635356416;0.5378192716609513;0.19444278172966412;179.78435561910658;401.75270192464683;0.5396998246061477;164624.848729572;0.6313452276359278;0.26212157022390276;114.16466539647502;2697.3327112297197;0.09385298001786942;164624.848729572;0.0;0.0;132.62272467930586;288.99086869555117;0.6335528046240172;164624.848729572;0.5378192716609513;0.19444278172966412;156.50837718191377;341.69563312288744;0.6335528046240172;164624.848729572;0.5378192716609513;0.19444278172966412;156.07852516984104;359.74001620474854;0.5300000000000001;164624.848729572;0.6428998263049845;0.2719027236109367;122.64789480822151;296.7376552227278;0.5300000000000001;164624.848729572;0.6428998263049845;0.2719027236109367;122.60461169685078;296.6569868472229;0.5300000000000001;23250.781635356416;0.6428998263049845;0.2719027236109367;101.72235022432795;2689.1339217110844;0.10355280462401706;23250.781635356416;0.0;0.0;63.350346422637074;265.20729233985145;0.10355280462401706;23250.781635356416;0.0;0.0;63.356646786438546;265.35134504409393;0.10355280462401706;164624.848729572;0.0;0.0;"Zustand 3: Temperatur 429.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.514670078104818e-18;`gtol` termination condition is satisfied.;4;2.600710952946167e-07;2.651290281393125e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;114.14232963151267;132.49982578075804;156.22341189210726;63.392232217046626;0.09417905487517109;0.26167448533693516;0.19504578250394686;0.2713106351071351;253.71643268643825;251.31964532892457;252.8691471933548;252.10846557561112;34.33006204903363;0.5024310509434741;5.208699785580008;15.174427792251095;0.014917290624663019;0.04354795548920941;25.371643245869283;25.131964530096415;10.114765887712405;16.807231036521866;3.1209147424100165;101.93935302037067;0.02619641556406185;2689.5467336242386;288.73894925124534;224.15451003366007;0.016861917686012307;0.62681078802357;0.5532685870664565;0.2043903800115441;-2.830375933626783e-10;-1.1747655292992931e-07;2.034508383985667e-08;-5.15431142211753e-10;5.446736395242624e-10;2.796042508634855e-08;2.778313046292169e-08;2.2774543140258174e-07;-2.830375933626783e-12;-1.174765529299293e-09;2.034508383985667e-10;-5.15431142211753e-10;5.446736395242624e-12;2.796042508634855e-10;2.778313046292169e-10;2.2774543140258175e-09;150.1744277922511;127.46087124474849;119.89899483346397;135.0;127.46087124474849;45.03107926608402;29.436667545493833;21.699279034113374;56.908273754286654;33.392232217046626;4.974710449060808;17.9596418130933;20.857670368487334;64.06234213215913;0.47586714200610913;9.970444136726485;4.0;0.5400000000000001;164504.38266377297;23294.86708241444;7.061829633188128;0.47586714200610913;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.14232963151267;2697.299377213601;0.1036727057095822;164504.38266377297;0.0;0.0;135.0;4.0;150.1744277922511;4.0;127.46087124474849;8.0;119.89899483346397;8.0;135.0;8.0;127.46087124474849;8.0;30.0;4.0;45.03107926608402;4.0;114.14232963151267;2697.299377213601;0.009763797440080204;164504.38266377297;0.0;0.0;101.93935302037067;288.7389492512471;0.6436727057095823;23294.86708241444;0.5387749332411222;0.19504578250394686;179.61109533774493;401.2622087166907;0.5497637974400803;164504.38266377297;0.6308067595175574;0.26167448533693516;114.14232963151267;2697.299377213601;0.093908908269502;164504.38266377297;0.0;0.0;132.49982578075804;288.7389492512471;0.6436727057095823;164504.38266377297;0.5387749332411222;0.19504578250394686;156.69927903411337;342.07360480602676;0.6436727057095823;164504.38266377297;0.5387749332411222;0.19504578250394686;156.22341189210726;359.7473164801091;0.5400000000000001;164504.38266377297;0.6422124426811345;0.2713106351071351;122.52938164403156;296.17312749989304;0.5400000000000001;164504.38266377297;0.6422124426811345;0.2713106351071351;122.48616079568768;296.092483137876;0.5400000000000001;23294.86708241444;0.6422124426811345;0.2713106351071351;101.93935302037067;2689.5467336242386;0.1036727057095822;23294.86708241444;0.0;0.0;63.392232217046626;265.38269151903;0.1036727057095822;23294.86708241444;0.0;0.0;63.39852911258936;265.52657983102654;0.1036727057095822;164504.38266377297;0.0;0.0;"Zustand 3: Temperatur 429.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7951936256951695e-18;`gtol` termination condition is satisfied.;4;1.8530349806027622e-07;1.8948317211273247e-09;1;True;;True;0;zulässig;feasible;True;True;True;114.12091495301917;132.37993870428625;156.3601304474489;63.4324451751541;0.09469328899730467;0.2612375159782237;0.19562997262738618;0.2707344933668123;253.919425268345;251.62229973380855;253.11515864688644;252.36730664012669;35.268961381832135;0.5023308278837515;5.299279635348464;15.186568496910581;0.014917471356253372;0.044342243630948894;25.391942510656225;25.16222997140045;10.124606345898195;16.824487108029352;3.2062692242275093;102.14895321170184;0.02586595379116916;2689.9455024126337;288.497480224979;224.7323918210322;0.016910842217741195;0.6368768492887167;0.5540288645657467;0.204891124786239;-1.532001192572352e-10;-8.467046797022704e-08;1.4641614143329207e-08;-3.958083860666761e-10;-5.684341886080801e-10;1.98040481791395e-08;1.9686410723807057e-08;1.6178276496248145e-07;-1.5320011925723521e-12;-8.467046797022703e-10;1.4641614143329208e-10;-3.958083860666761e-10;-5.6843418860808015e-12;1.98040481791395e-10;1.9686410723807057e-10;1.6178276496248145e-09;150.18656849691058;127.45313078229287;119.88389756916825;135.0;127.45313078229287;45.04918060608901;29.255631345963593;21.884396444833158;57.09977260561283;33.4324451751541;5.0831222541564784;17.734944357466418;20.879085046980833;64.01439204275613;0.5242659973842478;9.966769168886913;4.0;0.5500000000000002;164388.95228895388;23337.258632771896;7.044055811169989;0.5242659973842478;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.12091495301917;2697.267414738115;0.10378769150645772;164388.95228895388;0.0;0.0;135.0;4.0;150.18656849691058;4.0;127.45313078229287;8.0;119.88389756916825;8.0;135.0;8.0;127.45313078229287;8.0;30.0;4.0;45.04918060608901;4.0;114.12091495301917;2697.267414738115;0.009827997866184105;164388.95228895388;0.0;0.0;102.14895321170184;288.49748022497806;0.6537876915064579;23337.258632771896;0.5396983795559152;0.19562997262738618;179.44219984287417;400.7839356691105;0.5598279978661843;164388.95228895388;0.6302795848373907;0.2612375159782237;114.12091495301917;2697.267414738115;0.09395969364027362;164388.95228895388;0.0;0.0;132.37993870428625;288.49748022497806;0.6537876915064579;164388.95228895388;0.5396983795559152;0.19562997262738618;156.88439644483316;342.4430681276279;0.6537876915064579;164388.95228895388;0.5396983795559152;0.19562997262738618;156.3601304474489;359.74787254660947;0.5500000000000002;164388.95228895388;0.6415421048720688;0.2707344933668123;122.41316953539933;295.62248821572706;0.5500000000000002;164388.95228895388;0.6415421048720688;0.2707344933668123;122.3700085281364;295.54186595457986;0.5500000000000002;23337.258632771896;0.6415421048720688;0.2707344933668123;102.14895321170184;2689.9455024126337;0.10378769150645772;23337.258632771896;0.0;0.0;63.4324451751541;265.5510864509638;0.10378769150645772;23337.258632771896;0.0;0.0;63.438738739536745;265.6948170912712;0.10378769150645772;164388.95228895388;0.0;0.0;"Zustand 3: Temperatur 430.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.592 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.39979891226299e-19;`gtol` termination condition is satisfied.;4;1.3358294962668544e-07;1.3711162541712493e-09;1;True;;True;0;zulässig;feasible;True;True;True;114.1003573408243;132.26312294340102;156.48895223519565;63.471097224505115;0.09521364640119032;0.26081025480474873;0.1961961181838177;0.2701736478466622;254.10615038755392;251.91320628754897;253.34351373413622;252.61578827216383;36.207633781644475;0.5022264624445819;5.3898963456039635;15.197736267198195;0.014917609085443912;0.045137059643699615;25.410615027125363;25.19132062733761;10.133740549386879;16.841052550537192;3.2916030766652833;102.35152179296244;0.025546685580847203;2690.330927846077;288.26619914654265;225.29264109003577;0.016960396068164463;0.6469377058789613;0.5547634208268863;0.2053759516623093;-7.37330196898256e-11;-6.167363864051367e-08;1.0713108622439904e-08;-3.0907748582720274e-10;-5.357492227631155e-10;1.4172883311402984e-08;1.4105950185694383e-08;1.1630029916886997e-07;-7.373301968982559e-13;-6.167363864051367e-10;1.0713108622439905e-10;-3.0907748582720274e-10;-5.357492227631155e-12;1.4172883311402985e-10;1.4105950185694383e-10;1.1630029916886997e-09;150.1977362671982;127.44570011147835;119.86963809789773;135.0;127.44570011147835;45.06657932341801;29.079725274374425;22.06393494018613;57.28494246954443;33.471097224505115;5.1895779896005365;17.51811630493529;20.899642659175697;63.968312525951546;0.5749827049904752;9.963897392786464;4.0;0.5600000000000002;164278.2042075963;23378.06645502196;7.027022723357298;0.5749827049904752;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.1003573408243;2697.2367286283225;0.10389810194712557;164278.2042075963;0.0;0.0;135.0;4.0;150.1977362671982;4.0;127.44570011147835;8.0;119.86963809789773;8.0;135.0;8.0;127.44570011147835;8.0;30.0;4.0;45.06657932341801;4.0;114.1003573408243;2697.2367286283225;0.009892517140548437;164278.2042075963;0.0;0.0;102.35152179296244;288.266199146542;0.6638981019471257;23378.06645502196;0.5405910541432666;0.1961961181838177;179.27746154157262;400.3173295476667;0.5698925171405486;164278.2042075963;0.6297632698972178;0.26081025480474873;114.1003573408243;2697.2367286283225;0.09400558480657713;164278.2042075963;0.0;0.0;132.26312294340102;288.266199146542;0.6638981019471257;164278.2042075963;0.5405910541432666;0.1961961181838177;157.06393494018613;342.8041375371659;0.6638981019471257;164278.2042075963;0.5405910541432666;0.1961961181838177;156.48895223519565;359.7417679134694;0.5600000000000002;164278.2042075963;0.6408881692416258;0.2701736478466622;122.29922555061455;295.08527901754405;0.5600000000000002;164278.2042075963;0.6408881692416258;0.2701736478466622;122.25612212187781;295.00467712532316;0.5600000000000002;23378.06645502196;0.6408881692416258;0.2701736478466622;102.35152179296244;2690.330927846077;0.10389810194712557;23378.06645502196;0.0;0.0;63.471097224505115;265.7129457413675;0.10389810194712557;23378.06645502196;0.0;0.0;63.4773875855268;265.85652496760815;0.10389810194712557;164278.2042075963;0.0;0.0;"Zustand 3: Temperatur 430.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.766354932348964e-19;`gtol` termination condition is satisfied.;4;1.0431403704078283e-07;1.0739045518433157e-09;1;True;;True;0;zulässig;feasible;True;True;True;114.08059732610508;132.14942160032354;156.61014545886275;63.5082924936811;0.09574068909163039;0.26039231692017273;0.19674494485799207;0.26962748040307327;254.27737888561091;252.19314869220972;253.55504823217072;252.85462927657528;37.14578636662534;0.5021179297688666;5.4805451104437894;15.207977206077203;0.014917708540804743;0.04593236046864729;25.427737879446067;25.219314868101417;10.142201929304969;16.856975284365046;3.3768896740068683;102.54740686523922;0.02523819496574434;2690.703666669647;288.0448406628311;225.8360307015141;0.017010650743828903;0.6569936022115573;0.5554734640719784;0.2058455578923177;-6.517808515127399e-11;-4.745021442431607e-08;8.527194950147532e-09;-2.5521690316665513e-10;-4.5349679567152634e-10;1.1195538718311582e-08;1.1099587027274538e-08;9.11502411327092e-08;-6.517808515127399e-13;-4.745021442431608e-10;8.527194950147531e-11;-2.5521690316665513e-10;-4.5349679567152635e-12;1.1195538718311582e-10;1.1099587027274538e-10;9.11502411327092e-10;150.2079772060772;127.43855773694452;119.85616993095857;135.0;127.43855773694452;45.08332229020391;28.908708338636814;22.238090897394898;57.464084575035315;33.5082924936811;5.2940905334650665;17.308763065719347;20.919402673894922;63.923977966546204;0.6279454385321515;9.961906432295109;4.0;0.5700000000000002;164171.81062643323;23417.393459523824;7.010678234116819;0.6279454385321515;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.08059732610508;2697.207230453683;0.10400425295538607;164171.81062643323;0.0;0.0;135.0;4.0;150.2079772060772;4.0;127.43855773694452;8.0;119.85616993095857;8.0;135.0;8.0;127.43855773694452;8.0;30.0;4.0;45.08332229020391;4.0;114.08059732610508;2697.207230453683;0.009957438846408899;164171.81062643323;0.0;0.0;102.54740686523922;288.0448406628322;0.6740042529553862;23417.393459523824;0.5414543164874324;0.19674494485799207;179.11668554471402;399.8618697567271;0.579957438846409;164171.81062643323;0.6292574039134728;0.26039231692017273;114.08059732610508;2697.207230453683;0.09404681410897717;164171.81062643323;0.0;0.0;132.14942160032354;288.0448406628322;0.6740042529553862;164171.81062643323;0.5414543164874324;0.19674494485799207;157.2380908973949;343.15693558470815;0.6740042529553862;164171.81062643323;0.5414543164874324;0.19674494485799207;156.61014545886275;359.72910496779036;0.5700000000000002;164171.81062643323;0.6402500212168089;0.26962748040307327;122.18751516802843;294.5610587104386;0.5700000000000002;164171.81062643323;0.6402500212168089;0.26962748040307327;122.14446720347945;294.48047562189714;0.5700000000000002;23417.393459523824;0.6402500212168089;0.26962748040307327;102.54740686523922;2690.703666669647;0.10400425295538607;23417.393459523824;0.0;0.0;63.5082924936811;265.8687053494488;0.10400425295538607;23417.393459523824;0.0;0.0;63.51457977039831;266.012138989102;0.10400425295538607;164171.81062643323;0.0;0.0;"Zustand 3: Temperatur 430.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.294 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.603045481603142e-19;`gtol` termination condition is satisfied.;4;8.215457429366604e-08;8.488869749976309e-10;1;True;;True;0;zulässig;feasible;True;True;True;114.06157964222263;132.03886310648437;156.72397445518396;63.54412789976402;0.09627492301132291;0.259983338333052;0.19727714055448842;0.2690954034184908;254.4338332291047;252.46285637243832;253.7505460592547;253.08449766448936;38.08314772523248;0.5020052113203652;5.571221238888671;15.217334523271802;0.014917773901241655;0.04672810384657755;25.443383315709227;25.246285636359268;10.150021842393327;16.872299843715584;3.4621043420115467;102.73693524581705;0.02494008195845568;2691.064335619959;287.83313748107133;226.36329143603297;0.017061670638783943;0.6670447676321359;0.5561601271899788;0.2063006000572339;-5.10524955643632e-11;-3.6894533650411176e-08;6.8621375248767436e-09;-2.1372004166408942e-10;-5.784670520370128e-10;8.845660204315209e-09;8.755591807130259e-09;7.20124262443278e-08;-5.105249556436319e-13;-3.689453365041118e-10;6.862137524876744e-11;-2.1372004166408942e-10;-5.784670520370128e-12;8.845660204315209e-11;8.755591807130258e-11;7.20124262443278e-10;150.2173345232718;127.43168368228203;119.84344964940959;135.0;127.43168368228203;45.09945313232288;28.742354221780886;22.407052020929825;57.63748211349417;33.54412789976402;5.3966755847571335;17.10651440359254;20.938420357777375;63.8812714792208;0.6830775657458616;9.960860532159245;4.0;0.5800000000000002;164069.46733733796;23455.33579948314;6.994974138931466;0.6830775657458616;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.06157964222263;2697.1788380131325;0.1041064382709197;164069.46733733796;0.0;0.0;135.0;4.0;150.2173345232718;4.0;127.43168368228203;8.0;119.84344964940959;8.0;135.0;8.0;127.43168368228203;8.0;30.0;4.0;45.09945313232288;4.0;114.06157964222263;2697.1788380131325;0.010022839329515835;164069.46733733796;0.0;0.0;102.73693524581705;287.83313748107093;0.6841064382709199;23455.33579948314;0.5422894480358356;0.19727714055448842;178.9596887450527;399.4170660324403;0.590022839329516;164069.46733733796;0.6287615975052646;0.259983338333052;114.06157964222263;2697.1788380131325;0.09408359894140386;164069.46733733796;0.0;0.0;132.03886310648437;287.83313748107093;0.6841064382709199;164069.46733733796;0.5422894480358356;0.19727714055448842;157.40705202092983;343.50159138641305;0.6841064382709199;164069.46733733796;0.5422894480358356;0.19727714055448842;156.72397445518396;359.7100021510542;0.5800000000000002;164069.46733733796;0.6396270738063766;0.2690954034184908;122.07800257432513;294.0494026247033;0.5800000000000002;164069.46733733796;0.6396270738063766;0.2690954034184908;122.0350080975249;293.9688369284161;0.5800000000000002;23455.33579948314;0.6396270738063766;0.2690954034184908;102.73693524581705;2691.064335619959;0.1041064382709197;23455.33579948314;0.0;0.0;63.54412789976402;266.0187710464626;0.1041064382709197;23455.33579948314;0.0;0.0;63.55041220306123;266.16206452714454;0.1041064382709197;164069.46733733796;0.0;0.0;"Zustand 3: Temperatur 430.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.013597570875385e-19;`gtol` termination condition is satisfied.;4;7.509469319747294e-08;7.763501234462947e-10;1;True;;True;0;zulässig;feasible;True;True;True;114.04325290125547;131.9314628250293;156.83069907354775;63.57869369340028;0.09681680174790698;0.25958297458610036;0.19779335778585105;0.2685768580236427;254.57619138888893;252.72300858165383;253.93074334616497;253.30601456702632;39.019466706853;0.5018882946027685;5.661920155996533;15.225848767278023;0.014917808861519471;0.04752424835913258;25.457619132199007;25.27230085734053;10.157229733862602;16.887067637257026;3.547224248933026;102.92041395423928;0.024651961926814174;2691.4135142096934;287.63082131155164;226.87511451510926;0.017113513531975322;0.6770914176122996;0.5568244733775656;0.2067416968963959;-1.3076117966193124e-10;-3.141028770414778e-08;6.490637360911933e-09;-1.9698248587829426e-10;-4.000639819423668e-10;8.248548510891851e-09;8.170928822437418e-09;6.68988775487378e-08;-1.3076117966193124e-12;-3.141028770414778e-10;6.490637360911933e-11;-1.9698248587829426e-10;-4.000639819423668e-12;8.24854851089185e-11;8.170928822437417e-11;6.68988775487378e-10;150.22584876727802;127.42505937299563;119.83143666527536;135.0;127.42505937299563;45.11501247497932;28.580450215489748;22.57099777749079;57.805401479259956;33.57869369340028;5.497351282997272;16.911022711036082;20.95674709874453;63.84008424640194;0.74029870394304;9.960811897918575;4.0;0.5900000000000002;163970.89185485974;23491.983342326475;6.97986583190814;0.74029870394304;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.04325290125547;2697.151474857699;0.10420493114427476;163970.89185485974;0.0;0.0;135.0;4.0;150.22584876727802;4.0;127.42505937299563;8.0;119.83143666527536;8.0;135.0;8.0;127.42505937299563;8.0;30.0;4.0;45.11501247497932;4.0;114.04325290125547;2697.151474857699;0.010088788159749546;163970.89185485974;0.0;0.0;102.92041395423928;287.6308213115532;0.694204931144275;23491.983342326475;0.5430976576599434;0.19779335778585105;178.80629898276777;398.9824563601773;0.6000887881597498;163970.89185485974;0.6282754813560251;0.25958297458610036;114.04325290125547;2697.151474857699;0.09411614298452521;163970.89185485974;0.0;0.0;131.9314628250293;287.6308213115532;0.694204931144275;163970.89185485974;0.5430976576599434;0.19779335778585105;157.5709977774908;343.8382392602218;0.694204931144275;163970.89185485974;0.5430976576599434;0.19779335778585105;156.83069907354775;359.68459131538003;0.5900000000000002;163970.89185485974;0.6390187661702338;0.2685768580236427;121.97065092711074;293.54990198150927;0.5900000000000002;163970.89185485974;0.6390187661702338;0.2685768580236427;121.92770808999836;293.46935240801923;0.5900000000000002;23491.983342326475;0.6390187661702338;0.2685768580236427;102.92041395423928;2691.4135142096934;0.10420493114427476;23491.983342326475;0.0;0.0;63.57869369340028;266.1635206968962;0.10420493114427476;23491.983342326475;0.0;0.0;63.58497512659369;266.30667907431376;0.10420493114427476;163970.89185485974;0.0;0.0;"Zustand 3: Temperatur 430.721 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.530219149142403e-19;`gtol` termination condition is satisfied.;4;6.874615208734267e-08;7.113675771557772e-10;1;True;;True;0;zulässig;feasible;True;True;True;114.02556930178463;131.82722454473316;156.93057414847084;63.612073952616754;0.09736672985318218;0.259190899392422;0.19829421592234242;0.2680713124831245;254.7050902683083;252.97423811424974;254.09633204962122;253.5197577626455;39.95451123328163;0.5017671728303701;5.7526374046768725;15.233558030401241;0.01491781668899988;0.04832075346711353;25.47050902062772;25.297423810659023;10.163853282009832;16.901317183673278;3.632228296381175;103.09813159366348;0.02437346501535696;2691.7517473179946;287.4376238077217;227.37215400556153;0.01716623106582127;0.6871337548001754;0.5574675013687549;0.20716943196319648;-1.3514522834157106e-10;-2.6911301631571405e-08;6.1561706843349384e-09;-1.8287654723891933e-10;-6.245670647331281e-10;7.659508582946728e-09;7.54633333599486e-09;6.203111979630194e-08;-1.3514522834157105e-12;-2.6911301631571405e-10;6.156170684334939e-11;-1.8287654723891933e-10;-6.245670647331281e-12;7.659508582946727e-11;7.54633333599486e-11;6.203111979630193e-10;150.23355803040124;127.41866753102136;119.82009300800638;135.0;127.41866753102136;45.130038164727864;28.4227962204709;22.730099827239542;57.96809342893562;33.612073952616754;5.596137865014896;16.7219614143429;20.97443069821537;63.800314919159234;0.7995256787687026;9.961801952813971;4.0;0.6000000000000002;163875.8217378053;23527.420100030784;6.965312007906506;0.7995256787687026;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.02556930178463;2697.125069859043;0.10429998586599643;163875.8217378053;0.0;0.0;135.0;4.0;150.23355803040124;4.0;127.41866753102136;8.0;119.82009300800638;8.0;135.0;8.0;127.41866753102136;8.0;30.0;4.0;45.130038164727864;4.0;114.02556930178463;2697.125069859043;0.010155348547505194;163875.8217378053;0.0;0.0;103.09813159366348;287.43762380772154;0.7042999858659966;23527.420100030784;0.5438800867269451;0.19829421592234242;178.65635425087214;398.55760496893214;0.6101553485475054;163875.8217378053;0.6277987048533381;0.259190899392422;114.02556930178463;2697.125069859043;0.09414463731849124;163875.8217378053;0.0;0.0;131.82722454473316;287.43762380772154;0.7042999858659966;163875.8217378053;0.5438800867269451;0.19829421592234242;157.73009982723954;344.1670175818165;0.7042999858659966;163875.8217378053;0.5438800867269451;0.19829421592234242;156.93057414847084;359.653015369335;0.6000000000000002;163875.8217378053;0.6384245623243072;0.2680713124831245;121.86542259191918;293.0621633136404;0.6000000000000002;163875.8217378053;0.6384245623243072;0.2680713124831245;121.82252966600646;292.98162872452855;0.6000000000000002;23527.420100030784;0.6384245623243072;0.2680713124831245;103.09813159366348;2691.7517473179946;0.10429998586599643;23527.420100030784;0.0;0.0;63.612073952616754;266.3033063252176;0.10429998586599643;23527.420100030784;0.0;0.0;63.61835261186212;266.4463343090197;0.10429998586599643;163875.8217378053;0.0;0.0;"Zustand 3: Temperatur 430.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.081 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.973 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1317376724559484e-19;`gtol` termination condition is satisfied.;4;6.301924319289999e-08;6.529529343614207e-10;1;True;;True;0;zulässig;feasible;True;True;True;114.00848435589342;131.72614185238604;157.02384902319278;63.644347044632866;0.09792506643810225;0.2588068034605026;0.19878030323104653;0.26757826064225776;254.82112885209656;253.21713478477437;254.2479632760726;253.72626498080353;40.88806711036997;0.5016418445607377;5.843368645212103;15.240498137087116;0.014917800273924092;0.049117579531154164;25.482112879462893;25.32171347775901;10.169918531063795;16.915084331581326;3.7170970121324434;103.27035962343513;0.024104235608729624;2692.079547576264;287.25327744689275;227.8550290597627;0.017219869209041616;0.6971719699914201;0.5580901501581786;0.20758435603196845;-1.8972912130266195e-10;-2.308691193775303e-08;5.810250058857491e-09;-1.7090334702984933e-10;-5.22277332493104e-10;7.184297601270373e-09;7.083656328177312e-09;5.746764486502798e-08;-1.8972912130266194e-12;-2.3086911937753029e-10;5.810250058857491e-11;-1.7090334702984933e-10;-5.22277332493104e-12;7.184297601270373e-11;7.083656328177313e-11;5.746764486502798e-10;150.24049813708712;127.4124920759329;119.80938312628956;135.0;127.4124920759329;45.144565477558274;28.26920384888848;22.88452240996321;58.12579414587685;33.644347044632866;5.693057359262582;16.539023502854434;20.991515644106585;63.76186905641788;0.8606733867704293;9.963862503951304;4.0;0.6100000000000002;163784.0130279384;23561.724637071522;6.9512743888978346;0.8606733867704293;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;114.00848435589342;2697.0995568060735;0.10439183920046147;163784.0130279384;0.0;0.0;135.0;4.0;150.24049813708712;4.0;127.4124920759329;8.0;119.80938312628956;8.0;135.0;8.0;127.4124920759329;8.0;30.0;4.0;45.144565477558274;4.0;114.00848435589342;2697.0995568060735;0.010222577789300876;163784.0130279384;0.0;0.0;103.27035962343513;287.2532774468938;0.7143918392004617;23561.724637071522;0.5446378136878547;0.19878030323104653;178.5097019859756;398.1421005531257;0.6202225777893011;163784.0130279384;0.627330934930373;0.2588068034605026;114.00848435589342;2697.0995568060735;0.0941692614111606;163784.0130279384;0.0;0.0;131.72614185238604;287.2532774468938;0.7143918392004617;163784.0130279384;0.5446378136878547;0.19878030323104653;157.8845224099632;344.48806774927374;0.7143918392004617;163784.0130279384;0.5446378136878547;0.19878030323104653;157.02384902319278;359.61542608586547;0.6100000000000002;163784.0130279384;0.6378439498665324;0.26757826064225776;121.76227934843473;292.5858078718332;0.6100000000000002;163784.0130279384;0.6378439498665324;0.26757826064225776;121.71943471667032;292.50528724965096;0.6100000000000002;23561.724637071522;0.6378439498665324;0.26757826064225776;103.27035962343513;2692.079547576264;0.10439183920046147;23561.724637071522;0.0;0.0;63.644347044632866;266.43845604872786;0.10439183920046147;23561.724637071522;0.0;0.0;63.650623019515024;266.58135802639373;0.10439183920046147;163784.0130279384;0.0;0.0;"Zustand 3: Temperatur 431.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7839696163260996e-19;`gtol` termination condition is satisfied.;4;5.7535475563605586e-08;5.973222942978271e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.99195664116041;131.62819939614235;157.11076715964026;63.675586046333365;0.09849212843694191;0.2584303933480577;0.19925217879054016;0.2670972205017173;254.92487101395494;253.4522485909438;254.38625025703672;253.9260368976492;41.8199368798083;0.5015123133082519;5.934109655148726;15.246702811839384;0.014917762173118148;0.04991468782929773;25.492487096107;25.34522485843383;10.175450010308962;16.928402459411377;3.8018124454318207;103.43735354013637;0.02384393182292733;2692.397397583721;287.0775163623092;228.32432603765366;0.01727446869649618;0.7072062429907338;0.5586933033694703;0.20798698934637114;-2.1039170405856567e-10;-1.9941722939620377e-08;5.449123818834778e-09;-1.6050982765136723e-10;-6.873221991554601e-10;6.605517910429626e-09;6.478558134404011e-09;5.2884956858179066e-08;-2.103917040585657e-12;-1.9941722939620376e-10;5.449123818834778e-11;-1.6050982765136723e-10;-6.8732219915546015e-12;6.605517910429626e-11;6.478558134404011e-11;5.288495685817907e-10;150.24670281183938;127.40651803535741;119.79927370948906;135.0;127.40651803535741;45.15862730807078;28.119495586647986;23.034422722219517;58.278726232065594;33.675586046333365;5.788133311211084;16.361920169352686;21.008043358839586;63.72465861521971;0.9236555625792562;9.967016821237337;4.0;0.6200000000000002;163695.23883504333;23594.970444618964;6.937717477513325;0.9236555625792562;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.99195664116041;2697.074874038337;0.10448071168722972;163695.23883504333;0.0;0.0;135.0;4.0;150.24670281183938;4.0;127.40651803535741;8.0;119.79927370948906;8.0;135.0;8.0;127.40651803535741;8.0;30.0;4.0;45.15862730807078;4.0;113.99195664116041;2697.074874038337;0.010290527674681728;163695.23883504333;0.0;0.0;103.43735354013637;287.07751636230853;0.7244807116872299;23594.970444618964;0.5453718583340026;0.19925217879054016;178.36619839848737;397.7355545790174;0.630290527674682;163695.23883504333;0.6268718549177498;0.2584303933480577;113.99195664116041;2697.074874038337;0.094190184012548;163695.23883504333;0.0;0.0;131.62819939614235;287.07751636230853;0.7244807116872299;163695.23883504333;0.5453718583340026;0.19925217879054016;158.03442272221952;344.80153331013673;0.7244807116872299;163695.23883504333;0.5453718583340026;0.19925217879054016;157.11076715964026;359.5719821678386;0.6200000000000002;163695.23883504333;0.63727643880646;0.2670972205017173;121.66118257490501;292.1204710710343;0.6200000000000002;163695.23883504333;0.63727643880646;0.2670972205017173;121.61838472414632;292.0399635100193;0.6200000000000002;23594.970444618964;0.63727643880646;0.2670972205017173;103.43735354013637;2692.397397583721;0.10448071168722972;23594.970444618964;0.0;0.0;63.675586046333365;266.5692758374727;0.10448071168722972;23594.970444618964;0.0;0.0;63.6818594201377;266.71205589641573;0.10448071168722972;163695.23883504333;0.0;0.0;"Zustand 3: Temperatur 431.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5020627959558144e-19;`gtol` termination condition is satisfied.;4;5.267004277767412e-08;5.480990414069002e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.97594757182901;131.53337403887912;157.19156581498117;63.705859132872774;0.09906819380287747;0.2580613904166855;0.19971037425829913;0.2666277328751599;255.0168480709549;253.68009263891912;254.5117710617201;254.11953990272178;42.74993870446089;0.5013785871487234;6.024856328356079;15.252203831994905;0.01491770464851516;0.05071204056606115;25.501684802218367;25.368009263281404;10.180470842494763;16.94130265978571;3.886358065608022;103.59935396943723;0.023592225021172995;2692.705751955886;286.9100771040464;228.7806004954644;0.01733006544733351;0.7172367433967043;0.5592777932484885;0.2083778236869965;-2.1751844769823947e-10;-1.7227357318461145e-08;5.071257191957557e-09;-1.516625158792806e-10;-6.489813131338451e-10;6.105068450779072e-09;5.936158231634181e-09;4.877122705693182e-08;-2.1751844769823947e-12;-1.7227357318461144e-10;5.0712571919575565e-11;-1.516625158792806e-10;-6.489813131338451e-12;6.105068450779073e-11;5.936158231634181e-11;4.877122705693182e-10;150.2522038319949;127.40073146223921;119.78973352379063;135.0;127.40073146223921;45.172254344432986;27.973504026987314;23.179951269454307;58.427099625004246;33.705859132872774;5.881390538094536;16.1903795543534;21.02405242817099;63.68860147908805;0.9883854544731321;9.9712806287788;4.0;0.6300000000000002;163609.28803546357;23627.22628972716;6.924608332320369;0.9883854544731321;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.97594757182901;2697.0509641075632;0.10456680884403757;163609.28803546357;0.0;0.0;135.0;4.0;150.2522038319949;4.0;127.40073146223921;8.0;119.78973352379063;8.0;135.0;8.0;127.40073146223921;8.0;30.0;4.0;45.172254344432986;4.0;113.97594757182901;2697.0509641075632;0.010359244883909557;163609.28803546357;0.0;0.0;103.59935396943723;286.91007710404574;0.7345668088440378;23627.22628972716;0.546083185700825;0.19971037425829913;178.22570785898222;397.3375997329422;0.6403592448839098;163609.28803546357;0.6264211634955391;0.2580613904166855;113.97594757182901;2697.0509641075632;0.09420756396012801;163609.28803546357;0.0;0.0;131.53337403887912;286.91007710404574;0.7345668088440378;163609.28803546357;0.546083185700825;0.19971037425829913;158.1799512694543;345.1075591979277;0.7345668088440378;163609.28803546357;0.546083185700825;0.19971037425829913;157.19156581498117;359.522847511855;0.6300000000000002;163609.28803546357;0.6367215604502238;0.2666277328751599;121.56209341010032;291.6658019488734;0.6300000000000002;163609.28803546357;0.6367215604502238;0.2666277328751599;121.51934092414467;291.5853066463876;0.6300000000000002;23627.22628972716;0.6367215604502238;0.2666277328751599;103.59935396943723;2692.705751955886;0.10456680884403757;23627.22628972716;0.0;0.0;63.705859132872774;266.6960511407312;0.10456680884403757;23627.22628972716;0.0;0.0;63.71212998315116;266.83871308875683;0.10456680884403757;163609.28803546357;0.0;0.0;"Zustand 3: Temperatur 431.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
