config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2700889561808467e-19;`gtol` termination condition is satisfied.;4;4.8305516161956273e-08;5.040017770168765e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.96042118834697;131.4416359068964;157.26647578520016;63.73522993560664;0.0996535045529499;0.2576995298630174;0.20015539551139377;0.26616936013160847;255.09756110094582;253.90114583673216;254.6250710645967;254.30720864225893;43.677905298054604;0.5012406783234141;6.115604673690938;15.25703116632451;0.01491762970092609;0.05150960087559537;25.509756105597994;25.39011458311113;10.185002842608316;16.953813909118512;3.9707186648278996;103.75658767645126;0.02334879934853999;2693.0050392206017;286.75069932469;229.2243790515904;0.01738669095959311;0.7272636313140577;0.5598444043272205;0.20875732428081398;-2.4580515400884906e-10;-1.505229363374383e-08;4.777973572345218e-09;-1.4379697432786998e-10;-6.112088613008382e-10;5.620847787213279e-09;5.4812403504911344e-09;4.496587280300446e-08;-2.4580515400884906e-12;-1.505229363374383e-10;4.7779735723452174e-11;-1.4379697432786998e-10;-6.112088613008382e-12;5.620847787213279e-11;5.4812403504911343e-11;4.4965872803004456e-10;150.2570311663245;127.39511935878414;119.78073326235483;135.0;127.39511935878414;45.1854752294696;27.831071165382355;23.32125219853293;58.57111244698166;33.73522993560664;5.97285491010183;16.024145585903568;21.03957881165303;63.653621024372285;1.0547764133327746;9.976663011345465;4.0;0.6400000000000002;163525.9640784084;23658.55653966651;6.911916363292781;1.0547764133327746;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.96042118834697;2697.027773466244;0.10465032227365056;163525.9640784084;0.0;0.0;135.0;4.0;150.2570311663245;4.0;127.39511935878414;8.0;119.78073326235483;8.0;135.0;8.0;127.39511935878414;8.0;30.0;4.0;45.1854752294696;4.0;113.96042118834697;2697.027773466244;0.010428771367164911;163525.9640784084;0.0;0.0;103.75658767645126;286.7506993246912;0.7446503222736508;23658.55653966651;0.5467727096641813;0.20015539551139377;178.08810233170686;396.9478884859288;0.6504287713671651;163525.9640784084;0.6259785737181502;0.2576995298630174;113.96042118834697;2697.027773466244;0.09422155090648565;163525.9640784084;0.0;0.0;131.4416359068964;286.7506993246912;0.7446503222736508;163525.9640784084;0.5467727096641813;0.20015539551139377;158.32125219853293;345.4062910723618;0.7446503222736508;163525.9640784084;0.5467727096641813;0.20015539551139377;157.26647578520016;359.4681896704652;0.6400000000000002;163525.9640784084;0.6361788663466715;0.26616936013160847;121.46497289555094;291.22146264187086;0.6400000000000002;163525.9640784084;0.6361788663466715;0.26616936013160847;121.42226444868231;291.14097889050277;0.6400000000000002;23658.55653966651;0.6361788663466715;0.26616936013160847;103.75658767645126;2693.0050392206017;0.10465032227365056;23658.55653966651;0.0;0.0;63.73522993560664;266.8190483852845;0.10465032227365056;23658.55653966651;0.0;0.0;63.74149833441186;266.9615957695335;0.10465032227365056;163525.9640784084;0.0;0.0;"Zustand 3: Temperatur 431.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.572 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0763748966439313e-19;`gtol` termination condition is satisfied.;4;4.432695811924163e-08;4.6397734786171e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.9453439635572;131.35294933945465;157.33572121070836;63.763757872165684;0.10024826965901895;0.2573445598243664;0.2005877241696367;0.2657216850153581;255.1674830539671;254.1158553788244;254.72666519875378;254.48944836188792;44.603682902858;0.5010986028500444;6.206350813250664;15.261213101313842;0.01491753909977206;0.05230733281952727;25.51674830125163;25.411585537355776;10.189066607970982;16.965963223786606;4.054880265090735;103.90926850060481;0.023113351282116897;2693.2956635727282;286.5991263871381;229.65616113479035;0.01744437268105936;0.7372870580031747;0.5603938767855603;0.20912593156365167;-2.305498014720797e-10;-1.3140088128693606e-08;4.480227744352305e-09;-1.3707274204577402e-10;-5.207709818932926e-10;5.266628022582154e-09;5.088850230094977e-09;4.145078946748981e-08;-2.3054980147207973e-12;-1.3140088128693605e-10;4.480227744352305e-11;-1.3707274204577402e-10;-5.207709818932926e-12;5.266628022582154e-11;5.088850230094977e-11;4.1450789467489815e-10;150.26121310131384;127.38966960640289;119.77224540787557;135.0;127.38966960640289;45.198316709259814;27.692047751169696;23.45846361116719;58.710951791344996;33.763757872165684;6.062553155323769;15.862976907270763;21.054656036442793;63.61964571988938;1.122742400458833;9.98316723938376;4.0;0.6500000000000002;163445.08388960198;23689.02146341622;6.899613145355789;1.122742400458833;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.9453439635572;2697.0052521807047;0.10473143068423385;163445.08388960198;0.0;0.0;135.0;4.0;150.26121310131384;4.0;127.38966960640289;8.0;119.77224540787557;8.0;135.0;8.0;127.38966960640289;8.0;30.0;4.0;45.198316709259814;4.0;113.9453439635572;2697.0052521807047;0.010499144705007927;163445.08388960198;0.0;0.0;103.90926850060481;286.5991263871373;0.7547314306842341;23689.02146341622;0.5474412962550683;0.2005877241696367;177.95326085248354;396.56609176894233;0.6604991447050081;163445.08388960198;0.625543812111706;0.2573445598243664;113.9453439635572;2697.0052521807047;0.09423228597922592;163445.08388960198;0.0;0.0;131.35294933945465;286.5991263871373;0.7547314306842341;163445.08388960198;0.5474412962550683;0.2005877241696367;158.4584636111672;345.6978747490819;0.7547314306842341;163445.08388960198;0.5474412962550683;0.2005877241696367;157.33572121070836;359.40817849855796;0.6500000000000002;163445.08388960198;0.635647927289568;0.2657216850153581;121.36978210007089;290.78712787842176;0.6500000000000002;163445.08388960198;0.635647927289568;0.2657216850153581;121.32711645107912;290.7066550586994;0.6500000000000002;23689.02146341622;0.635647927289568;0.2657216850153581;103.90926850060481;2693.2956635727282;0.10473143068423385;23689.02146341622;0.0;0.0;63.763757872165684;266.9385163569526;0.10473143068423385;23689.02146341622;0.0;0.0;63.77002388651351;267.0809524814504;0.10473143068423385;163445.08388960198;0.0;0.0;"Zustand 3: Temperatur 431.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.120605582484034e-20;`gtol` termination condition is satisfied.;4;4.064889488491382e-08;4.2709730934493216e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.93068462433882;131.26727374561034;157.3995194395942;63.79149845072931;0.1008526677695221;0.25699624054954745;0.20100781901238557;0.26528430953910087;255.22706067763477;254.32463903570778;254.81704001490218;254.66663706242426;45.5271303185976;0.5009523801464162;6.297090980364259;15.264776356317896;0.014917434409238067;0.05310520138070642;25.522706063948405;25.43246390309121;10.19268160062638;16.977775803852882;4.138830030016519;104.05759822102112;0.022885589194351096;2693.5780064987594;286.4551058958177;230.07642062180528;0.017503134356382177;0.7473071664726879;0.5609269095402164;0.20948406280913046;-2.2613733108300949e-10;-1.158410611878935e-08;4.192543201497756e-09;-1.3107465113293415e-10;-7.572964477731148e-10;4.795651875610929e-09;4.631033334590029e-09;3.815071636381617e-08;-2.2613733108300948e-12;-1.158410611878935e-10;4.1925432014977556e-11;-1.3107465113293415e-10;-7.572964477731147e-12;4.795651875610929e-11;4.631033334590029e-11;3.8150716363816173e-10;150.2647763563179;127.3843709012433;119.76424410653931;135.0;127.3843709012433;45.2108037700782;27.556292690152247;23.591717860175095;58.84679445094292;33.79149845072931;6.150512686177592;15.706645885518185;21.069315375661176;63.586608758363525;1.192198420580894;9.990791517182004;4.0;0.6600000000000003;163366.47686479217;23718.677511652055;6.887672248359405;1.192198420580894;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.93068462433882;2696.9833536669526;0.10481030082906984;163366.47686479217;0.0;0.0;135.0;4.0;150.2647763563179;4.0;127.3843709012433;8.0;119.76424410653931;8.0;135.0;8.0;127.3843709012433;8.0;30.0;4.0;45.2108037700782;4.0;113.93068462433882;2696.9833536669526;0.010570398448337848;163366.47686479217;0.0;0.0;104.05759822102112;286.45510589581886;0.7648103008290701;23718.677511652055;0.5480897667204221;0.20100781901238557;177.82106904647014;396.19189774700357;0.6705703984483381;163366.47686479217;0.6251166178343469;0.25699624054954745;113.93068462433882;2696.9833536669526;0.09423990238073199;163366.47686479217;0.0;0.0;131.26727374561034;286.45510589581886;0.7648103008290701;163366.47686479217;0.5480897667204221;0.20100781901238557;158.5917178601751;345.9824557095508;0.7648103008290701;163366.47686479217;0.5480897667204221;0.20100781901238557;157.3995194395942;359.3429849721359;0.6600000000000003;163366.47686479217;0.6351283323739102;0.26528430953910087;121.27648222842834;290.3624844890697;0.6600000000000003;163366.47686479217;0.6351283323739102;0.26528430953910087;121.23385821506571;290.2820220627353;0.6600000000000003;23718.677511652055;0.6351283323739102;0.26528430953910087;104.05759822102112;2693.5780064987594;0.10481030082906984;23718.677511652055;0.0;0.0;63.79149845072931;267.0546874742888;0.10481030082906984;23718.677511652055;0.0;0.0;63.797762142879776;267.1970154162109;0.10481030082906984;163366.47686479217;0.0;0.0;"Zustand 3: Temperatur 431.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.765508973338058e-20;`gtol` termination condition is satisfied.;4;3.7350551501413694e-08;3.940941251360659e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.91641398721305;131.18456437395503;157.45808094260252;63.81850355075903;0.1014668497681857;0.2566543436343629;0.20141611729664846;0.2648568539443779;255.27671627982426;254.5278872674963;254.8966555703796;254.83912748725078;46.44811798446625;0.5008020326698603;6.387821517308826;15.267746188984688;0.01491731701134298;0.05390317245318578;25.527671624465516;25.45278872630041;10.195866222841946;16.989275165530163;4.222556181332029;104.20176735753125;0.022665232927703796;2693.852428280851;286.31839015196175;230.48560736963177;0.01756299635065517;0.757324092022827;0.561444163083189;0.20983211363364432;-2.255973186038318e-10;-1.0186070653617207e-08;3.907871359842829e-09;-1.257194903736547e-10;-6.690470399917103e-10;4.492221705731936e-09;4.29832880399772e-09;3.516910851431021e-08;-2.255973186038318e-12;-1.0186070653617208e-10;3.9078713598428295e-11;-1.257194903736547e-10;-6.6904703999171035e-12;4.4922217057319356e-11;4.2983288039977194e-11;3.516910851431021e-10;150.2677461889847;127.37921269475925;119.75670505210434;135.0;127.37921269475925;45.2229597648024;27.42367249483806;23.721141829030444;58.978807592728856;33.81850355075903;6.2367614451705435;15.554937694573084;21.083586012786952;63.554447716211484;1.2630608864279225;9.99952965820421;4.0;0.6700000000000003;163289.98394425178;23747.577576893447;6.876069081805381;1.2630608864279225;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.91641398721305;2696.9620344470977;0.10488708837348193;163289.98394425178;0.0;0.0;135.0;4.0;150.2677461889847;4.0;127.37921269475925;8.0;119.75670505210434;8.0;135.0;8.0;127.37921269475925;8.0;30.0;4.0;45.2229597648024;4.0;113.91641398721305;2696.9620344470977;0.010642562438614507;163289.98394425178;0.0;0.0;104.20176735753125;286.3183901519619;0.7748870883734822;23747.577576893447;0.5487189003510088;0.20141611729664846;177.69141868382275;395.825010688359;0.6806425624386148;163289.98394425178;0.624696741900502;0.2566543436343629;113.91641398721305;2696.9620344470977;0.09424452593486743;163289.98394425178;0.0;0.0;131.18456437395503;286.3183901519619;0.7748870883734822;163289.98394425178;0.5487189003510088;0.20141611729664846;158.72114182903044;346.26017868009785;0.7748870883734822;163289.98394425178;0.5487189003510088;0.20141611729664846;157.45808094260252;359.27278016410224;0.6700000000000003;163289.98394425178;0.6346196881022268;0.2648568539443779;121.18503471575082;289.9472309332189;0.6700000000000003;163289.98394425178;0.6346196881022268;0.2648568539443779;121.1424512495887;289.8667784370201;0.6700000000000003;23747.577576893447;0.6346196881022268;0.2648568539443779;104.20176735753125;2693.852428280851;0.10488708837348193;23747.577576893447;0.0;0.0;63.81850355075903;267.16777896373577;0.10488708837348193;23747.577576893447;0.0;0.0;63.82476497854776;267.31000158849037;0.10488708837348193;163289.98394425178;0.0;0.0;"Zustand 3: Temperatur 431.871 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.585265145769226e-20;`gtol` termination condition is satisfied.;4;3.421857375822285e-08;3.6291225236327376e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.90250480688269;131.10477300206236;157.51160927472762;63.844821682059376;0.1020909411633315;0.25631865131345305;0.20181303598514266;0.264438955724908;255.31684934332105;254.72596517289344;254.96594716252596;255.00724895251733;47.36652711459381;0.5006475855757033;6.4785388728751245;15.270146491825415;0.014917188126226739;0.05470121282934348;25.531684931101896;25.47259651687904;10.198637886522668;17.000483263237978;4.306047920329179;104.34195591247015;0.022452013379696982;2694.119269389928;286.18873653736733;230.88414864915603;0.017623975950105675;0.7673379627436763;0.5619462620931125;0.21017045938820067;-2.155715606022568e-10;-9.027154135310411e-09;3.6363871913636103e-09;-1.2089534928705348e-10;-5.407514436228666e-10;4.103043238501414e-09;3.947661753045395e-09;3.2302096997227636e-08;-2.155715606022568e-12;-9.027154135310411e-11;3.6363871913636105e-11;-1.2089534928705348e-10;-5.407514436228666e-12;4.103043238501414e-11;3.947661753045395e-11;3.230209699722764e-10;150.27014649182541;127.37418513897973;119.74960537933481;135.0;127.37418513897973;45.23480652947927;27.294060777448863;23.846857196125484;59.10714938299088;33.844821682059376;6.321327768192475;15.407649466864655;21.09749519311731;63.523104239862846;1.3352479213978654;10.009371692930642;4.0;0.6800000000000003;163215.4567619597;23775.77123515121;6.864780752964782;1.3352479213978654;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.90250480688269;2696.941253924858;0.10496193869378168;163215.4567619597;0.0;0.0;135.0;4.0;150.27014649182541;4.0;127.37418513897973;8.0;119.74960537933481;8.0;135.0;8.0;127.37418513897973;8.0;30.0;4.0;45.23480652947927;4.0;113.90250480688269;2696.941253924858;0.010715663107576073;163215.4567619597;0.0;0.0;104.34195591247015;286.1887365373671;0.784961938693782;23775.77123515121;0.5493294370979273;0.20181303598514266;177.56420726927428;395.4651499183135;0.6907156631075764;163215.4567619597;0.6242839464604556;0.25631865131345305;113.90250480688269;2696.941253924858;0.0942462755862056;163215.4567619597;0.0;0.0;131.10477300206236;286.1887365373671;0.784961938693782;163215.4567619597;0.5493294370979273;0.20181303598514266;158.84685719612548;346.53118727251257;0.784961938693782;163215.4567619597;0.5493294370979273;0.20181303598514266;157.51160927472762;359.1977343638511;0.6800000000000003;163215.4567619597;0.6341216175381659;0.264438955724908;121.09540130913172;289.54107684207264;0.6800000000000003;163215.4567619597;0.6341216175381659;0.264438955724908;121.05285737078725;289.46063388202947;0.6800000000000003;23775.77123515121;0.6341216175381659;0.264438955724908;104.34195591247015;2694.119269389928;0.10496193869378168;23775.77123515121;0.0;0.0;63.844821682059376;267.2779939440093;0.10496193869378168;23775.77123515121;0.0;0.0;63.85108089911688;267.42011391922955;0.10496193869378168;163215.4567619597;0.0;0.0;"Zustand 3: Temperatur 431.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.657807813392138e-20;`gtol` termination condition is satisfied.;4;3.149478537759209e-08;3.363869145312326e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.88893163651733;131.0278485517061;157.56030107780754;63.870498223969605;0.10272504431809865;0.25598895580735376;0.20219897289087277;0.26403026870851365;255.3478380113574;254.9192142901214;255.02532692591456;255.1713090363324;48.28224888660599;0.5004890663964557;6.5692395997451944;15.271999881062072;0.0149170488301145;0.055499290184434315;25.534783798156933;25.49192142863221;10.201013077059006;17.011420602177825;4.389295354057718;104.47833405768733;0.022245672097785663;2694.3788517761013;286.0659078305641;231.2724504854964;0.01768608764075308;0.7773488999743684;0.5624337978385521;0.21049945644567777;-2.1726265231336583e-10;-8.028905540413689e-09;3.44783757100231e-09;-1.1817530287672184e-10;-5.605897968052886e-10;3.799300429818686e-09;3.665007852760027e-09;2.978805468956125e-08;-2.1726265231336582e-12;-8.028905540413689e-11;3.44783757100231e-11;-1.1817530287672184e-10;-5.605897968052887e-12;3.799300429818686e-11;3.665007852760027e-11;2.978805468956125e-10;150.27199988106207;127.36927903599485;119.74292356572226;135.0;127.36927903599485;45.24636449103599;27.16733778276182;23.96898068433353;59.231969566651344;33.870498223969605;6.404240263464146;15.26458950803493;21.111068363482673;63.492523755936475;1.4086796065259932;10.020304413879728;4.0;0.6900000000000003;163142.75686241695;23803.30497043254;6.853785937081678;1.4086796065259932;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.88893163651733;2696.9209741783957;0.1050349876151212;163142.75686241695;0.0;0.0;135.0;4.0;150.27199988106207;4.0;127.36927903599485;8.0;119.74292356572226;8.0;135.0;8.0;127.36927903599485;8.0;30.0;4.0;45.24636449103599;4.0;113.88893163651733;2696.9209741783957;0.010789723757714267;163142.75686241695;0.0;0.0;104.47833405768733;286.06590783056294;0.7950349876151215;23803.30497043254;0.5499220799951233;0.20219897289087277;177.4393376638239;395.11204885391226;0.7007897237577145;163142.75686241695;0.6238780041351414;0.25598895580735376;113.88893163651733;2696.9209741783957;0.09424526385740693;163142.75686241695;0.0;0.0;131.0278485517061;286.06590783056294;0.7950349876151215;163142.75686241695;0.5499220799951233;0.20219897289087277;158.96898068433353;346.79562367796103;0.7950349876151215;163142.75686241695;0.5499220799951233;0.20219897289087277;157.56030107780754;359.1180163266014;0.6900000000000003;163142.75686241695;0.6336337595046442;0.26403026870851365;121.00754413782636;289.1437425775822;0.6900000000000003;163142.75686241695;0.6336337595046442;0.26403026870851365;120.9650387725307;289.0633088236917;0.6900000000000003;23803.30497043254;0.6336337595046442;0.26403026870851365;104.47833405768733;2694.3788517761013;0.1050349876151212;23803.30497043254;0.0;0.0;63.870498223969605;267.38552242741144;0.1050349876151212;23803.30497043254;0.0;0.0;63.876755280058376;267.52754223594206;0.1050349876151212;163142.75686241695;0.0;0.0;"Zustand 3: Temperatur 432.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.8647884470334815e-20;`gtol` termination condition is satisfied.;4;2.8903825764905614e-08;3.1192269705917463e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.87567069903662;130.9537376362689;157.60434611968833;63.89557564607071;0.10336924050668721;0.2556650587148973;0.20257430774661403;0.2636304621951267;255.370040452912;255.10795425746403;255.07518530282502;255.3315951342272;49.195183683109924;0.5003265047424393;6.659920351837591;15.273327778284226;0.014916900071134356;0.05629737305949863;25.537004042551693;25.51079542540567;10.203007412135605;17.022106342059757;4.472289426390794;104.61106277137151;0.022045960883539106;2694.6314800650766;285.94967246111855;231.65089891210368;0.017749343365755066;0.7873570187256264;0.5629073303942324;0.21081944339383338;-1.9323920241731685e-10;-7.18880954764245e-09;3.1918716558720917e-09;-1.1727757653900994e-10;-5.651088486047229e-10;3.407308213354554e-09;3.3308538149867672e-09;2.7395060442358954e-08;-1.9323920241731683e-12;-7.18880954764245e-11;3.1918716558720915e-11;-1.1727757653900994e-10;-5.651088486047229e-12;3.407308213354554e-11;3.3308538149867674e-11;2.7395060442358956e-10;150.27332777828423;127.36448579144059;119.73663934099727;135.0;127.36448579144059;45.25765276659473;27.04338995609288;24.087624297668697;59.35341000477678;33.89557564607071;6.4855277045653565;15.125576569625764;21.12432930096338;63.46265520417393;1.4832781779803668;10.03231186287394;4.0;0.7000000000000003;163071.75498049954;23830.222383083634;6.843064758651154;1.4832781779803668;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.87567069903662;2696.901159769402;0.10510636209138113;163071.75498049954;0.0;0.0;135.0;4.0;150.27332777828423;4.0;127.36448579144059;8.0;119.73663934099727;8.0;135.0;8.0;127.36448579144059;8.0;30.0;4.0;45.25765276659473;4.0;113.87567069903662;2696.901159769402;0.010864764821806927;163071.75498049954;0.0;0.0;104.61106277137151;285.9496724611192;0.8051063620913814;23830.222383083634;0.5504974974073037;0.20257430774661403;177.3167177343771;394.7654541081841;0.7108647648218072;163071.75498049954;0.6234786973952506;0.2556650587148973;113.87567069903662;2696.901159769402;0.0942415972695742;163071.75498049954;0.0;0.0;130.9537376362689;285.9496724611192;0.8051063620913814;163071.75498049954;0.5504974974073037;0.20257430774661403;159.0876242976687;347.05362840964534;0.8051063620913814;163071.75498049954;0.5504974974073037;0.20257430774661403;157.60434611968833;359.0337926414673;0.7000000000000003;163071.75498049954;0.6331557678257197;0.2636304621951267;120.92142577339496;288.7549588081771;0.7000000000000003;163071.75498049954;0.6331557678257197;0.2636304621951267;120.87895808687523;288.6745339895207;0.7000000000000003;23830.222383083634;0.6331557678257197;0.2636304621951267;104.61106277137151;2694.6314800650766;0.10510636209138113;23830.222383083634;0.0;0.0;63.89557564607071;267.4905422437376;0.10510636209138113;23830.222383083634;0.0;0.0;63.90183058726666;267.63246419569487;0.10510636209138113;163071.75498049954;0.0;0.0;"Zustand 3: Temperatur 432.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.234253668649376e-20;`gtol` termination condition is satisfied.;4;2.667600490091952e-08;2.910069988384945e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.86269976823849;130.88238504591527;157.6439273640637;63.92009371218319;0.10402359182924723;0.25534677045345827;0.20293940320285714;0.2632392201450427;255.38379612423319;255.2924843491604;255.11589240334703;255.4883758963441;50.10524038357821;0.5001599320245785;6.750577881531235;15.2741504858991;0.014916742683347986;0.057095430842554966;25.538379609890978;25.529248434600227;10.204635696156151;17.032558392883534;4.55502185363713;104.74029442817573;0.021852641406355736;2694.8774426669725;285.83980470643905;232.01986114245932;0.01781375276276176;0.7973624280709527;0.5633673906831447;0.21113074213942706;-1.7647749928073608e-10;-6.430212806662894e-09;3.0171918297128286e-09;-1.1629919249855902e-10;-5.567528660321841e-10;3.158135086778202e-09;3.0911166959413094e-09;2.5323402041976806e-08;-1.7647749928073609e-12;-6.430212806662893e-11;3.0171918297128284e-11;-1.1629919249855902e-10;-5.567528660321841e-12;3.158135086778202e-11;3.091116695941309e-11;2.5323402041976804e-10;150.2741504858991;127.35979737152081;119.73073360347814;135.0;127.35979737152081;45.26868925533256;26.92210954489161;24.20289554471799;59.47160517284317;33.92009371218319;6.56521893626541;14.990439175302413;21.137300231761515;63.43345079033338;1.5589681806542899;10.045375765310837;4.0;0.7100000000000003;163002.33037765534;23856.564383433153;6.832598682602008;1.5589681806542899;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.86269976823849;2696.881777566719;0.10517618083371416;163002.33037765534;0.0;0.0;135.0;4.0;150.2741504858991;4.0;127.35979737152081;8.0;119.73073360347814;8.0;135.0;8.0;127.35979737152081;8.0;30.0;4.0;45.26868925533256;4.0;113.86269976823849;2696.881777566719;0.010940804105205378;163002.33037765534;0.0;0.0;104.74029442817573;285.8398047064384;0.8151761808337145;23856.564383433153;0.5510563251145116;0.20293940320285714;177.1962600307907;394.4251246637684;0.7209408041052057;163002.33037765534;0.6230858179888182;0.25534677045345827;113.86269976823849;2696.881777566719;0.09423537672850879;163002.33037765534;0.0;0.0;130.88238504591527;285.8398047064384;0.8151761808337145;163002.33037765534;0.5510563251145116;0.20293940320285714;159.202895544718;347.30534008596027;0.8151761808337145;163002.33037765534;0.5510563251145116;0.20293940320285714;157.6439273640637;358.94522720303485;0.7100000000000003;163002.33037765534;0.6326873106071959;0.2632392201450427;120.83700928060443;288.37446609915503;0.7100000000000003;163002.33037765534;0.6326873106071959;0.2632392201450427;120.7945784352554;288.2940499993768;0.7100000000000003;23856.564383433153;0.6326873106071959;0.2632392201450427;104.74029442817573;2694.8774426669725;0.10517618083371416;23856.564383433153;0.0;0.0;63.92009371218319;267.5932198942956;0.10517618083371416;23856.564383433153;0.0;0.0;63.92634658118743;267.73504613827123;0.10517618083371416;163002.33037765534;0.0;0.0;"Zustand 3: Temperatur 432.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.794 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.689402501692685e-20;`gtol` termination condition is satisfied.;4;2.4593372656122686e-08;2.7163955903706975e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.84999805898246;130.813734176094;157.67922106648092;63.944089669074685;0.10468814298542314;0.2550339097433589;0.20329460576012567;0.2628562404143246;255.3894269350845;255.47308489513526;255.14779926447227;255.6419025544503;51.01233570508503;0.49998938119864694;6.841209036837375;15.274487256883049;0.014916577399122928;0.05789343374841532;25.5389426911704;25.54730848921857;10.205911970600212;17.042793503435597;4.637485064620221;104.86617334648122;0.021665484826495107;2695.1170128047693;285.7360848363289;232.37968666520914;0.017879323382144263;0.8073652315091139;0.5638144823601686;0.21143365893100677;-1.496403001510771e-10;-5.737405217587366e-09;2.7829969440062996e-09;-1.1535156163589022e-10;-5.330207386577968e-10;2.9495765829778975e-09;2.916351604653755e-09;2.3380465563604957e-08;-1.496403001510771e-12;-5.737405217587366e-11;2.7829969440062995e-11;-1.1535156163589022e-10;-5.330207386577967e-12;2.9495765829778974e-11;2.916351604653755e-11;2.338046556360496e-10;150.27448725688305;127.35520626332385;119.72518834273558;135.0;127.35520626332385;45.27949072339328;26.803394231279356;24.31489764981626;59.58668262308794;33.944089669074685;6.643342791768873;14.85901499625436;21.150001941017536;63.404865757953246;1.6356765833353393;10.059475915863288;4.0;0.7200000000000003;162934.37022976865;23882.369371874043;6.822370414455374;1.6356765833353393;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.84999805898246;2696.8627965833603;0.10524455489125784;162934.37022976865;0.0;0.0;135.0;4.0;150.27448725688305;4.0;127.35520626332385;8.0;119.72518834273558;8.0;135.0;8.0;127.35520626332385;8.0;30.0;4.0;45.27949072339328;4.0;113.84999805898246;2696.8627965833603;0.011017857010893216;162934.37022976865;0.0;0.0;104.86617334648122;285.73608483632916;0.8252445548912581;23882.369371874043;0.5515991682476362;0.20329460576012567;177.0778814881624;394.09083111052547;0.7310178570108935;162934.37022976865;0.6226991664137651;0.2550339097433589;113.84999805898246;2696.8627965833603;0.09422669788036461;162934.37022976865;0.0;0.0;130.813734176094;285.73608483632916;0.8252445548912581;162934.37022976865;0.5515991682476362;0.20329460576012567;159.31489764981626;347.5508952494762;0.8252445548912581;162934.37022976865;0.5515991682476362;0.20329460576012567;157.67922106648092;358.8524807751224;0.7200000000000003;162934.37022976865;0.6322280695540397;0.2628562404143246;120.7542582602307;288.00201451785205;0.7200000000000003;162934.37022976865;0.6322280695540397;0.2628562404143246;120.71186347155498;287.92160697097927;0.7200000000000003;23882.369371874043;0.6322280695540397;0.2628562404143246;104.86617334648122;2695.1170128047693;0.10524455489125784;23882.369371874043;0.0;0.0;63.944089669074685;267.6937113418239;0.10524455489125784;23882.369371874043;0.0;0.0;63.950340505370605;267.8354438752983;0.10524455489125784;162934.37022976865;0.0;0.0;"Zustand 3: Temperatur 432.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.862 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.230777854779958e-20;`gtol` termination condition is satisfied.;4;2.2701082497537702e-08;2.541959029874383e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.83754612591656;130.74772740515124;157.7103968933227;63.96759842064995;0.10536292289722145;0.2547263031260405;0.2036402466424846;0.26248123403649515;255.387238327376;255.65001859220854;255.17123901570088;255.79241014608365;51.916393590343596;0.4998148865312211;6.931810758594139;15.274356359292824;0.014916404860114177;0.05869135279794356;25.538723830575886;25.56500185895809;10.206849560648704;17.052827342894663;4.719672145047981;104.98883629627869;0.021484271427752062;2695.3504494689323;285.63829921196935;232.73070826868263;0.017946060887358395;0.8173655272997455;0.5642490835538787;0.21172848530896543;-1.4199486031429842e-10;-5.184190854379267e-09;2.619742645038059e-09;-1.1438072711200675e-10;-5.167350991541753e-10;2.6276438802597113e-09;2.663711029526894e-09;2.1617125867123832e-08;-1.4199486031429842e-12;-5.184190854379267e-11;2.619742645038059e-11;-1.1438072711200675e-10;-5.167350991541753e-12;2.6276438802597112e-11;2.663711029526894e-11;2.1617125867123833e-10;150.27435635929282;127.35070543821519;119.71998656812843;135.0;127.35070543821519;45.29007288230912;26.687146791025327;24.42372975361917;59.69876341396957;33.96759842064995;6.719928020164616;14.731150271849742;21.16245387408344;63.3768581775376;1.7133328602964752;10.074590520395759;4.0;0.7300000000000003;162867.76906356055;23907.67340587437;6.812363808832281;1.7133328602964752;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.83754612591656;2696.844187826156;0.10531158818710362;162867.76906356055;0.0;0.0;135.0;4.0;150.27435635929282;4.0;127.35070543821519;8.0;119.71998656812843;8.0;135.0;8.0;127.35070543821519;8.0;30.0;4.0;45.29007288230912;4.0;113.83754612591656;2696.844187826156;0.011095936746341736;162867.76906356055;0.0;0.0;104.98883629627869;285.6382992119708;0.8353115881871039;23907.67340587437;0.5521266030899468;0.2036402466424846;176.96150315031815;393.7623549358653;0.741095936746342;162867.76906356055;0.6223185514234589;0.2547263031260405;113.83754612591656;2696.844187826156;0.09421565144076188;162867.76906356055;0.0;0.0;130.74772740515124;285.6382992119708;0.8353115881871039;162867.76906356055;0.5521266030899468;0.2036402466424846;159.42372975361917;347.7904282193259;0.8353115881871039;162867.76906356055;0.5521266030899468;0.2036402466424846;157.7103968933227;358.75571063890675;0.7300000000000003;162867.76906356055;0.6317777393252246;0.26248123403649515;120.67313688475548;287.63736325467994;0.7300000000000003;162867.76906356055;0.6317777393252246;0.26248123403649515;120.63077741805057;287.5569641412581;0.7300000000000003;23907.67340587437;0.6317777393252246;0.26248123403649515;104.98883629627869;2695.3504494689323;0.10531158818710362;23907.67340587437;0.0;0.0;63.96759842064995;267.7921627398063;0.10531158818710362;23907.67340587437;0.0;0.0;63.97384726067759;267.9338034188322;0.10531158818710362;162867.76906356055;0.0;0.0;"Zustand 3: Temperatur 432.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8152533529889525e-20;`gtol` termination condition is satisfied.;4;2.0851952604936285e-08;2.3728688766929167e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.82532576988501;130.68430642552033;157.73761805906645;63.9906526891134;0.10604794620285289;0.2544237845192568;0.20397664261505036;0.26211392454572435;255.3775202759566;255.82353171735332;255.1865279616668;255.9401186460926;52.81734464037039;0.49963648338595484;7.022380077647707;15.273775136121799;0.01491622562701086;0.05948915979664654;25.53775202560754;25.582353171495278;10.207461118490833;17.06267457624401;4.801576785912277;105.1084129705518;0.021308790259824437;2695.57799830357;285.54624034318834;233.07324299857387;0.01801396923849985;0.8273634087754628;0.564671648476167;0.2120154989870131;-1.269242488888267e-10;-4.664656216846197e-09;2.389356268395204e-09;-1.1325174131826543e-10;-6.040465905243764e-10;2.4005544219107833e-09;2.4324435798916966e-09;1.9881213120243046e-08;-1.269242488888267e-12;-4.664656216846197e-11;2.389356268395204e-11;-1.1325174131826543e-10;-6.040465905243764e-12;2.4005544219107833e-11;2.4324435798916967e-11;1.9881213120243046e-10;150.2737751361218;127.34628831799961;119.71511224259092;135.0;127.34628831799961;45.300450461564196;26.573274778426992;24.52948710293134;59.8079625089876;33.9906526891134;6.795003223099229;14.606699272039123;21.174674230114988;63.349388751457184;1.7918690438648923;10.09069649789393;4.0;0.7400000000000003;162802.4282365654;23932.510355220016;6.802563785418186;1.7918690438648923;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.82532576988501;2696.825924156772;0.1053773780139623;162802.4282365654;0.0;0.0;135.0;4.0;150.2737751361218;4.0;127.34628831799961;8.0;119.71511224259092;8.0;135.0;8.0;127.34628831799961;8.0;30.0;4.0;45.300450461564196;4.0;113.82532576988501;2696.825924156772;0.011175054514622368;162802.4282365654;0.0;0.0;105.1084129705518;285.54624034318823;0.8453773780139626;23932.510355220016;0.5526391787531191;0.20397664261505036;176.8470499145488;393.43948786897727;0.7511750545146227;162802.4282365654;0.621943789570103;0.2544237845192568;113.82532576988501;2696.825924156772;0.09420232349933993;162802.4282365654;0.0;0.0;130.68430642552033;285.54624034318823;0.8453773780139626;162802.4282365654;0.5526391787531191;0.20397664261505036;159.52948710293134;348.0240709712726;0.8453773780139626;162802.4282365654;0.5526391787531191;0.20397664261505036;157.73761805906645;358.65507031307396;0.7400000000000003;162802.4282365654;0.6313360269217584;0.26211392454572435;120.5936099276264;287.2802802583479;0.7400000000000003;162802.4282365654;0.6313360269217584;0.26211392454572435;120.55128509490038;287.1998895018659;0.7400000000000003;23932.510355220016;0.6313360269217584;0.26211392454572435;105.1084129705518;2695.57799830357;0.1053773780139623;23932.510355220016;0.0;0.0;63.9906526891134;267.88871110705975;0.1053773780139623;23932.510355220016;0.0;0.0;63.996899566542425;268.03026165527166;0.1053773780139623;162802.4282365654;0.0;0.0;"Zustand 3: Temperatur 432.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4740160675841215e-20;`gtol` termination condition is satisfied.;4;1.9208936994835392e-08;2.2244172574335606e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.81331995139914;130.62341253335393;157.76104147846524;64.01328316415646;0.1067432146320008;0.2541261948041788;0.20430409674991154;0.26175404733905877;255.3605482179388;255.99385525010393;255.1939665881404;256.0852340123283;53.715125589023394;0.49945420802964835;7.112914112055599;15.272760060881524;0.014916040188156196;0.06028682731280365;25.536054819963088;25.59938552478405;10.20775866354406;17.072348934000487;4.883193235752537;105.22502642312605;0.021138838790676302;2695.7998924296885;285.4597069095462;233.40759305363304;0.018083050860266625;0.8373589646322073;0.5650826089114284;0.2122949646709015;-7.291589554370148e-11;-4.254509633483394e-09;2.227409368060762e-09;-1.1217510254013519e-10;-4.611138137988746e-10;2.263419673909084e-09;2.321030478924513e-09;1.8307929394723033e-08;-7.291589554370148e-13;-4.254509633483394e-11;2.2274093680607622e-11;-1.1217510254013519e-10;-4.6111381379887464e-12;2.263419673909084e-11;2.3210304789245128e-11;1.8307929394723032e-10;150.27276006088152;127.34194874365045;119.71055022127786;135.0;127.34194874365045;45.310637275723934;26.461690234293428;24.632261230523454;59.91438914740212;34.01328316415646;6.8685967996692625;14.485523798151803;21.186680048600863;63.32242063365993;1.8712197520582095;10.10776974647058;4.0;0.7500000000000003;162738.2554570785;23956.912046359397;6.792956251713958;1.8712197520582095;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.81331995139914;2696.80798016318;0.10544201549247356;162738.2554570785;0.0;0.0;135.0;4.0;150.27276006088152;4.0;127.34194874365045;8.0;119.71055022127786;8.0;135.0;8.0;127.34194874365045;8.0;30.0;4.0;45.310637275723934;4.0;113.81331995139914;2696.80798016318;0.01125521969094386;162738.2554570785;0.0;0.0;105.22502642312605;285.45970690954715;0.8554420154924739;23956.912046359397;0.5531374187382349;0.20430409674991154;176.73445029517495;393.122031272587;0.7612552196909442;162738.2554570785;0.6215747047803711;0.2541261948041788;113.81331995139914;2696.80798016318;0.09418679580152971;162738.2554570785;0.0;0.0;130.62341253335393;285.45970690954715;0.8554420154924739;162738.2554570785;0.5531374187382349;0.20430409674991154;159.63226123052345;348.2519530422086;0.8554420154924739;162738.2554570785;0.5531374187382349;0.20430409674991154;157.76104147846524;358.55070933728473;0.7500000000000003;162738.2554570785;0.6309026511063199;0.26175404733905877;120.51564278688335;286.93054188515634;0.7500000000000003;162738.2554570785;0.6309026511063199;0.26175404733905877;120.47335194398119;286.85015944873925;0.7500000000000003;23956.912046359397;0.6309026511063199;0.26175404733905877;105.22502642312605;2695.7998924296885;0.10544201549247356;23956.912046359397;0.0;0.0;64.01328316415646;267.9834849523797;0.10544201549247356;23956.912046359397;0.0;0.0;64.01952810999052;268.1249469693801;0.10544201549247356;162738.2554570785;0.0;0.0;"Zustand 3: Temperatur 432.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
