config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2228517203928598e-20;`gtol` termination condition is satisfied.;4;1.792610082011978e-08;2.1084836828360137e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.80151271066444;130.5649868807543;157.78081793087136;64.03551864092498;0.10744871825965222;0.253833381441572;0.20462289914472237;0.2614013490758237;255.3365839165889;256.1612059109793;255.1938404977879;256.227949152077;54.60967881748307;0.4992680974570915;7.2034100643383505;15.271326789269665;0.014915848967204076;0.0610843286555008;25.53365838994743;25.61612059089251;10.207753619925676;17.0818632766608;4.964516256483622;105.33879347552607;0.020974222569027756;2696.0163532102947;285.37850374974886;233.73404662362088;0.018153306795395063;0.8473522791995639;0.5654823755962534;0.2125671348199331;-8.062528422669857e-11;-3.836767348275316e-09;2.1597656996164005e-09;-1.1101242147759649e-10;-3.539923909556819e-10;2.0541506273730192e-09;2.164938450732734e-09;1.711458708086866e-08;-8.062528422669857e-13;-3.8367673482753165e-11;2.1597656996164005e-11;-1.1101242147759649e-10;-3.539923909556819e-12;2.0541506273730193e-11;2.164938450732734e-11;1.711458708086866e-10;150.27132678926966;127.3376809464092;119.70628619468107;135.0;127.3376809464092;45.32064628654183;26.35230941512873;24.73214012577023;60.018147188984244;34.03551864092498;6.940736898738237;14.367492719154995;21.19848728933556;63.295919262675454;1.9513221948988644;10.125785377009379;4.0;0.7600000000000003;162675.1643411015;23980.908396432424;6.783528032044952;1.9513221948988644;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.80151271066444;2696.7903320408445;0.10550558599495863;162675.1643411015;0.0;0.0;135.0;4.0;150.27132678926966;4.0;127.3376809464092;8.0;119.70628619468107;8.0;135.0;8.0;127.3376809464092;8.0;30.0;4.0;45.32064628654183;4.0;113.80151271066444;2696.7903320408445;0.011336439984391818;162675.1643411015;0.0;0.0;105.33879347552607;285.3785037497489;0.865505585994959;23980.908396432424;0.5536218223916349;0.20462289914472237;176.6236362043984;392.8097955783017;0.7713364399843922;162675.1643411015;0.6212111279604232;0.253833381441572;113.80151271066444;2696.7903320408445;0.0941691460105668;162675.1643411015;0.0;0.0;130.5649868807543;285.3785037497489;0.865505585994959;162675.1643411015;0.5536218223916349;0.20462289914472237;159.73214012577023;348.474201456547;0.865505585994959;162675.1643411015;0.5536218223916349;0.20462289914472237;157.78081793087136;358.44277311165075;0.7600000000000003;162675.1643411015;0.6304773418535117;0.2614013490758237;120.43920150374493;286.58793256222486;0.7600000000000003;162675.1643411015;0.6304773418535117;0.2614013490758237;120.39694404767096;286.5075584455729;0.7600000000000003;23980.908396432424;0.6304773418535117;0.2614013490758237;105.33879347552607;2696.0163532102947;0.10550558599495863;23980.908396432424;0.0;0.0;64.03551864092498;268.07660485214205;0.10550558599495863;23980.908396432424;0.0;0.0;64.04176168373374;268.21797982131113;0.10550558599495863;162675.1643411015;0.0;0.0;"Zustand 3: Temperatur 432.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.774 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.949745265842667e-20;`gtol` termination condition is satisfied.;4;1.641454441049283e-08;1.9747127719456655e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.78988909360959;130.50897069437707;157.79709223355235;64.05738614779972;0.10816443665742582;0.2535451981158731;0.2049333275969441;0.2610555871114337;255.30587626596378;256.32578712345787;255.18642128270295;256.3684448164678;55.50095190616128;0.49907818923272607;7.293865218763713;15.269490207294496;0.014915652329949642;0.06188163785263232;25.530587625028573;25.632578712164545;10.207456851332548;17.091229654302257;5.045541082697816;105.4498250952451;0.020814754897026277;2696.227590961877;285.302441823261;234.05287867331845;0.01822473684456638;0.8573434326931915;0.5658713394980893;0.21283225035530706;-6.824052434240002e-11;-3.514692537009978e-09;1.966895979421679e-09;-1.0978334907818521e-10;-6.107541139499517e-10;1.8123955669580027e-09;1.9339267964824103e-09;1.567804019941832e-08;-6.824052434240003e-13;-3.514692537009978e-11;1.9668959794216788e-11;-1.0978334907818521e-10;-6.107541139499517e-12;1.8123955669580026e-11;1.9339267964824104e-11;1.567804019941832e-10;150.2694902072945;127.33347952103867;119.70230663579036;135.0;127.33347952103867;45.33048966049387;26.245052542103622;24.829208396449246;60.119335434751235;34.05738614779972;7.011451377823562;14.252481540545261;21.210110906390412;63.269852207328654;2.032116162896898;10.144717917582113;4.0;0.7700000000000004;162613.07400308968;24004.527537892638;6.7742668022269905;2.032116162896898;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.78988909360959;2696.7729574827895;0.1055681695377575;162613.07400308968;0.0;0.0;135.0;4.0;150.2694902072945;4.0;127.33347952103867;8.0;119.70230663579036;8.0;135.0;8.0;127.33347952103867;8.0;30.0;4.0;45.33048966049387;4.0;113.78988909360959;2696.7729574827895;0.011418721587007161;162613.07400308968;0.0;0.0;105.4498250952451;285.30244182326203;0.8755681695377578;24004.527537892638;0.5540928662631847;0.2049333275969441;176.51454274939812;392.502599763137;0.7814187215870075;162613.07400308968;0.6208528966294427;0.2535451981158731;113.78988909360959;2696.7729574827895;0.09414944795075034;162613.07400308968;0.0;0.0;130.50897069437707;285.30244182326203;0.8755681695377578;162613.07400308968;0.5540928662631847;0.2049333275969441;159.82920839644925;348.69094067134387;0.8755681695377578;162613.07400308968;0.5540928662631847;0.2049333275969441;157.79709223355235;358.3314027838809;0.7700000000000004;162613.07400308968;0.6300598398285533;0.2610555871114337;120.36425277679496;286.2522444641023;0.7700000000000004;162613.07400308968;0.6300598398285533;0.2610555871114337;120.3220281432151;286.1718787006573;0.7700000000000004;24004.527537892638;0.6300598398285533;0.2610555871114337;105.4498250952451;2696.227590961877;0.1055681695377575;24004.527537892638;0.0;0.0;64.05738614779972;268.1681839852277;0.1055681695377575;24004.527537892638;0.0;0.0;64.06362731371001;268.3094732809999;0.1055681695377575;162613.07400308968;0.0;0.0;"Zustand 3: Temperatur 432.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7563791234183897e-20;`gtol` termination condition is satisfied.;4;1.5282928250225582e-08;1.874235376583416e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.77843508340135;130.45530546425846;157.81000342182273;64.07891106483015;0.10889033994567437;0.25326150440308154;0.2052356482368254;0.2607165289632836;255.26866204140657;256.4877899052671;255.17196733807373;256.5068904283405;56.3888972209357;0.4988845213494025;7.38427693867938;15.267264476160676;0.014915450590392452;0.06267872962891412;25.526866202679965;25.648778990359386;10.206878693542588;17.100459361766994;5.126263384011247;105.55822674767956;0.02066025651344568;2696.4338056164347;285.2313381487151;234.3643516763948;0.018297339694008374;0.867332501450533;0.5662498730013144;0.2130905413195263;-4.0046188587439246e-11;-3.1880134088169143e-09;1.902378699014662e-09;-1.0849871001639144e-10;-4.909850304102292e-10;1.6732428775867447e-09;1.8355876818532124e-09;1.4606911236114684e-08;-4.0046188587439246e-13;-3.188013408816914e-11;1.902378699014662e-11;-1.0849871001639144e-10;-4.909850304102292e-12;1.6732428775867448e-11;1.8355876818532125e-11;1.4606911236114685e-10;150.26726447616068;127.32933940106636;119.69859875100434;135.0;127.32933940106636;45.34017882208536;26.13984356754827;24.923547422140132;60.21804792559419;34.07891106483015;7.080767767865552;14.140372003324785;21.221564916598652;63.24418902317706;2.113544000317404;10.1645414919696;4.0;0.7800000000000004;162551.9086775422;24027.795934449216;6.765161029376303;2.113544000317404;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.77843508340135;2696.75583557781;0.10562984114454099;162551.9086775422;0.0;0.0;135.0;4.0;150.26726447616068;4.0;127.32933940106636;8.0;119.69859875100434;8.0;135.0;8.0;127.32933940106636;8.0;30.0;4.0;45.34017882208536;4.0;113.77843508340135;2696.75583557781;0.01150206931063665;162551.9086775422;0.0;0.0;105.55822674767956;285.2313381487149;0.8856298411445414;24027.795934449216;0.5545510053744012;0.2052356482368254;176.40710804370894;392.2002708620602;0.791502069310637;162551.9086775422;0.6204998545771648;0.25326150440308154;113.77843508340135;2696.75583557781;0.09412777183390435;162551.9086775422;0.0;0.0;130.45530546425846;285.2313381487149;0.8856298411445414;162551.9086775422;0.5545510053744012;0.2052356482368254;159.92354742214013;348.90229253758423;0.8856298411445414;162551.9086775422;0.5545510053744012;0.2052356482368254;157.81000342182273;358.2167351778659;0.7800000000000004;162551.9086775422;0.6296498958926621;0.2607165289632836;120.29076397228886;285.92327720225603;0.7800000000000004;162551.9086775422;0.6296498958926621;0.2607165289632836;120.24857163320081;285.84291985657796;0.7800000000000004;24027.795934449216;0.6296498958926621;0.2607165289632836;105.55822674767956;2696.4338056164347;0.10562984114454099;24027.795934449216;0.0;0.0;64.07891106483015;268.2583286288646;0.10562984114454099;24027.795934449216;0.0;0.0;64.0851503778893;268.3995335235116;0.10562984114454099;162551.9086775422;0.0;0.0;"Zustand 3: Temperatur 433.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5783090889781485e-20;`gtol` termination condition is satisfied.;4;1.4173164198974179e-08;1.7766874170647737e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.76713753708788;130.40393310584932;157.81968493388513;64.10011723336243;0.10962638974924642;0.2529821654621777;0.20553011612264963;0.2603839518072488;255.22516659853767;256.6473936931976;255.15072462077154;256.6434448475306;57.27347153233339;0.49868713210173643;7.474642663943013;15.264663074075202;0.014915244016104277;0.06347557938425233;25.52251665849728;25.66473936917125;10.206028984848883;17.109562989724235;5.206679230478196;105.66409872371042;0.02051055528721943;2696.6351873378317;285.1650157221312;234.66871630268432;0.018371113031531272;0.8773195581507702;0.5666183310091837;0.21334222749126466;-3.282707439211663e-11;-2.9267681611599983e-09;1.7627144188736565e-09;-1.0714229503605566e-10;-4.5054093789076433e-10;1.4850911611574702e-09;1.6670469449309167e-09;1.3564857681558351e-08;-3.282707439211663e-13;-2.9267681611599986e-11;1.7627144188736567e-11;-1.0714229503605566e-10;-4.5054093789076435e-12;1.48509116115747e-11;1.6670469449309165e-11;1.356485768155835e-10;150.2646630740752;127.32525583589921;119.69515043456033;135.0;127.32525583589921;45.349724503181676;26.036609958290057;25.01523550001491;60.31437422052875;34.100117233362425;7.1487132433681495;14.031051710849908;21.232862462912124;63.21890112039972;2.195550566129782;10.185229974876165;4.0;0.7900000000000004;162491.59736934537;24050.73848875345;6.7561999164944275;2.195550566129782;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.76713753708788;2696.7389467162748;0.10569067118230113;162491.59736934537;0.0;0.0;135.0;4.0;150.2646630740752;4.0;127.32525583589921;8.0;119.69515043456033;8.0;135.0;8.0;127.32525583589921;8.0;30.0;4.0;45.349724503181676;4.0;113.76713753708788;2696.7389467162748;0.01158648671189039;162491.59736934537;0.0;0.0;105.66409872371042;285.1650157221329;0.8956906711823015;24050.73848875345;0.5549966744042678;0.20553011612264963;176.30127303236526;391.9026435154444;0.8015864867118908;162491.59736934537;0.6201518515455184;0.2529821654621777;113.76713753708788;2696.7389467162748;0.09410418447041075;162491.59736934537;0.0;0.0;130.40393310584932;285.1650157221329;0.8956906711823015;162491.59736934537;0.5549966744042678;0.20553011612264963;160.0152355000149;349.1083762762102;0.8956906711823015;162491.59736934537;0.5549966744042678;0.20553011612264963;157.81968493388513;358.09890275803144;0.7900000000000004;162491.59736934537;0.6292472706343084;0.2603839518072488;120.21870313097315;285.60083752718816;0.7900000000000004;162491.59736934537;0.6292472706343084;0.2603839518072488;120.17654259253106;285.52048869252457;0.7900000000000004;24050.73848875345;0.6292472706343084;0.2603839518072488;105.66409872371042;2696.6351873378317;0.10569067118230113;24050.73848875345;0.0;0.0;64.10011723336243;268.3471386176381;0.10569067118230113;24050.73848875345;0.0;0.0;64.10635471549949;268.4882602875949;0.10569067118230113;162491.59736934537;0.0;0.0;"Zustand 3: Temperatur 433.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4171424269181965e-20;`gtol` termination condition is satisfied.;4;1.3096793051930442e-08;1.683533443040676e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.75598412690056;130.35479609828212;157.82626479838405;64.12102705775595;0.11037254007413805;0.25270705174698876;0.20581697580014677;0.26005764200245984;255.17560452751684;256.80476710907226;255.12292735961705;256.7782570809557;58.154635664734776;0.4984860599734371;7.564959908381054;15.261698835377786;0.014915032833068541;0.06427216317234502;25.517560451498802;25.68047671076841;10.204917094403742;17.11855047195901;5.2867850606733855;105.76753644479817;0.020365485921481852;2696.8319170959185;285.10330341830917;234.96621206185898;0.01844605365206964;0.8873046720211359;0.5669770519674997;0.21358751895846126;-1.0885514711844735e-11;-2.6724649160314584e-09;1.6676722225383855e-09;-1.0578926623594498e-10;-4.764899586007232e-10;1.3881731319997925e-09;1.5705268197052646e-09;1.2528801107691834e-08;-1.0885514711844735e-13;-2.6724649160314583e-11;1.6676722225383855e-11;-1.0578926623594498e-10;-4.764899586007232e-12;1.3881731319997926e-11;1.5705268197052648e-11;1.2528801107691835e-10;150.26169883537779;127.32122436958866;119.69195022605942;135.0;127.32122436958866;45.35913678882014;25.93528249386003;25.104347983113655;60.40839965597803;34.12102705775595;7.215314597141003;13.92441378126125;21.244015873099443;63.19396164056167;2.27808318472961;10.206757126317257;4.0;0.8000000000000004;162432.07353020197;24073.37864265508;6.747373351341396;2.27808318472961;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.75598412690056;2696.722272502847;0.1057507256732052;162432.07353020197;0.0;0.0;135.0;4.0;150.26169883537779;4.0;127.32122436958866;8.0;119.69195022605942;8.0;135.0;8.0;127.32122436958866;8.0;30.0;4.0;45.35913678882014;4.0;113.75598412690056;2696.722272502847;0.011671976207235021;162432.07353020197;0.0;0.0;105.76753644479817;285.1033034183095;0.9057507256732056;24073.37864265508;0.5554302887978523;0.20581697580014677;176.19698132923781;391.60955954735766;0.8116719762072354;162432.07353020197;0.6198087429309939;0.25270705174698876;113.75598412690056;2696.722272502847;0.09407874946597018;162432.07353020197;0.0;0.0;130.35479609828212;285.1033034183095;0.9057507256732056;162432.07353020197;0.5554302887978523;0.20581697580014677;160.10434798311366;349.30930846623363;0.9057507256732056;162432.07353020197;0.5554302887978523;0.20581697580014677;157.82626479838405;357.97803362367796;0.8000000000000004;162432.07353020197;0.6288517339244157;0.26005764200245984;120.14803897196487;285.2847390427459;0.8000000000000004;162432.07353020197;0.6288517339244157;0.26005764200245984;120.10590977244766;285.2043988387805;0.8000000000000004;24073.37864265508;0.6288517339244157;0.26005764200245984;105.76753644479817;2696.8319170959185;0.1057507256732052;24073.37864265508;0.0;0.0;64.12102705775595;268.4347077693381;0.1057507256732052;24073.37864265508;0.0;0.0;64.127262729027;268.57574730110605;0.1057507256732052;162432.07353020197;0.0;0.0;"Zustand 3: Temperatur 433.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2891413038623892e-20;`gtol` termination condition is satisfied.;4;1.220447810327701e-08;1.6057031505620142e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.744963285859;130.3078376016614;157.82986582324475;64.14166159970955;0.11112873810064204;0.2524360387372542;0.20609646182902994;0.2597373946427552;255.1201802638289;256.96006866931083;255.0887987185273;256.91146693969813;59.03235417343446;0.49828134353767856;7.65522625734608;15.258383987071113;0.014914817229943585;0.06506845767965366;25.51201802521501;25.696006866799365;10.203551948756045;17.12743112921097;5.366577652352557;105.86863074735845;0.020224889668079178;2697.0241672017596;285.0460358785388;235.25706790679078;0.018522157553563456;0.897287909029735;0.5673263588171003;0.2138266166533833;-4.774847184307873e-12;-2.4436630496893486e-09;1.5317027646233328e-09;-1.0435030617372831e-10;-3.738307441381039e-10;1.3171757018426433e-09;1.5335785974457394e-09;1.1678793043756741e-08;-4.774847184307873e-14;-2.4436630496893486e-11;1.5317027646233327e-11;-1.0435030617372831e-10;-3.738307441381039e-12;1.3171757018426433e-11;1.5335785974457395e-11;1.167879304375674e-10;150.2583839870711;127.31724082118126;119.68898727098605;135.0;127.31724082118126;45.36842515964776;25.835795078660794;25.1909574117156;60.500205587710695;34.14166159970955;7.280598219276499;13.820356523627595;21.255036714141;63.16934534284877;2.361091588470856;10.229096707669726;4.0;0.8100000000000004;162373.27475911123;24095.73847046729;6.738671859263515;2.361091588470856;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.744963285859;2696.7057956755853;0.10581006658329806;162373.27475911123;0.0;0.0;135.0;4.0;150.2583839870711;4.0;127.31724082118126;8.0;119.68898727098605;8.0;135.0;8.0;127.31724082118126;8.0;30.0;4.0;45.36842515964776;4.0;113.744963285859;2696.7057956755853;0.011758539177746826;162373.27475911123;0.0;0.0;105.86863074735845;285.0460358785366;0.9158100665832984;24095.73847046729;0.5558522458042313;0.20609646182902994;176.0941790657319;391.32086757264864;0.8217585391777472;162373.27475911123;0.6194703895065825;0.2524360387372542;113.744963285859;2696.7057956755853;0.09405152740555123;162373.27475911123;0.0;0.0;130.3078376016614;285.0460358785366;0.9158100665832984;162373.27475911123;0.5558522458042313;0.20609646182902994;160.1909574117156;349.5052030437024;0.9158100665832984;162373.27475911123;0.5558522458042313;0.20609646182902994;157.82986582324475;357.8542515290021;0.8100000000000004;162373.27475911123;0.6284630644943813;0.2597373946427552;120.07874089399166;284.9748019321636;0.8100000000000004;162373.27475911123;0.6284630644943813;0.2597373946427552;120.03664260190476;284.89447050292944;0.8100000000000004;24095.73847046729;0.6284630644943813;0.2597373946427552;105.86863074735845;2697.0241672017596;0.10581006658329806;24095.73847046729;0.0;0.0;64.14166159970955;268.52112427983457;0.10581006658329806;24095.73847046729;0.0;0.0;64.14789547833249;268.6620826754916;0.10581006658329806;162373.27475911123;0.0;0.0;"Zustand 3: Temperatur 433.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1572414440190725e-20;`gtol` termination condition is satisfied.;4;1.1202760402965796e-08;1.5213424624449766e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.73406415736218;130.26300155555236;157.8306057843762;64.16204066574664;0.11189492490963814;0.2521690066876432;0.20636879927873317;0.2594230131331904;255.0590886598435;257.11344744346746;255.04855141749687;257.0432056482627;59.90659504791515;0.49807302136888415;7.745439365345057;15.254730183004995;0.014914597361887548;0.06586444020486706;25.505908864912147;25.711344744232886;10.201942056719313;17.136213709794824;5.446054095470233;105.96746814789492;0.02008861405241063;2697.212101806745;284.9930533867543;235.54150279912372;0.01859942002392867;0.9072693320663503;0.5676665598806026;0.21405971285238393;1.539035565656377e-11;-2.257415587791911e-09;1.4504735190712381e-09;-1.0293543795114601e-10;-4.859543878410477e-10;1.1386305232008453e-09;1.340367816737853e-09;1.0722033039201051e-08;1.539035565656377e-13;-2.2574155877919112e-11;1.450473519071238e-11;-1.0293543795114601e-10;-4.859543878410477e-12;1.1386305232008454e-11;1.340367816737853e-11;1.0722033039201051e-10;150.254730183005;127.31330126649931;119.68625128391864;135.0;127.31330126649931;45.377598531307854;25.738084567054727;25.27513363815808;60.589869616587066;34.162040665746645;7.344590079888519;13.718783136023717;21.265935842637816;63.14502849829614;2.444527853781892;10.25222258124137;4.0;0.8200000000000004;162315.14252508417;24117.838765724166;6.730086559653243;2.444527853781892;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.73406415736218;2696.6895000309564;0.10586875209027857;162315.14252508417;0.0;0.0;135.0;4.0;150.254730183005;4.0;127.31330126649931;8.0;119.68625128391864;8.0;135.0;8.0;127.31330126649931;8.0;30.0;4.0;45.377598531307854;4.0;113.73406415736218;2696.6895000309564;0.011846176065418816;162315.14252508417;0.0;0.0;105.96746814789492;284.9930533867559;0.925868752090279;24117.838765724166;0.5562629254487015;0.20636879927873317;175.99281475005972;391.03642263088204;0.8318461760654192;162315.14252508417;0.6191366571620919;0.2521690066876432;113.73406415736218;2696.6895000309564;0.09402257602485975;162315.14252508417;0.0;0.0;130.26300155555236;284.9930533867559;0.925868752090279;162315.14252508417;0.5562629254487015;0.20636879927873317;160.27513363815808;349.69617130996863;0.925868752090279;162315.14252508417;0.5562629254487015;0.20636879927873317;157.8306057843762;357.72767592453386;0.8200000000000004;162315.14252508417;0.6280810495357035;0.2594230131331904;120.010778974311;284.67085269538785;0.8200000000000004;162315.14252508417;0.6280810495357035;0.2594230131331904;119.96871118661079;284.59053020733313;0.8200000000000004;24117.838765724166;0.6280810495357035;0.2594230131331904;105.96746814789492;2697.212101806745;0.10586875209027857;24117.838765724166;0.0;0.0;64.16204066574664;268.6064710894167;0.10586875209027857;24117.838765724166;0.0;0.0;64.16827276820317;268.7473492717643;0.10586875209027857;162315.14252508417;0.0;0.0;"Zustand 3: Temperatur 433.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0659997642875944e-20;`gtol` termination condition is satisfied.;4;1.0501656876636625e-08;1.460136818443802e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.72327654844469;130.22023276108627;157.82859761312955;64.18218288847311;0.11267103613822667;0.2519058403924832;0.2066342041953108;0.25911430878998953;254.99251552060957;257.2650436660998;255.0023883145987;257.1735964101524;60.777329438807705;0.49786113196550075;7.835596953727692;15.250748535921616;0.014914373354005224;0.06666008863884745;25.49925155105627;25.72650436650421;10.200095532601901;17.144906427256544;5.5252117673559695;106.06413109041114;0.019956512608647607;2697.3958773683994;284.94420173693555;235.8197262397913;0.01867783572001247;0.9172490011121374;0.5679979496885372;0.21428699164297407;3.454658781265607e-11;-2.1079600287521316e-09;1.3668000065081287e-09;-1.014521799902468e-10;-4.488356353249401e-10;1.0577423381619155e-09;1.30427224576124e-09;1.0046903753391234e-08;3.454658781265607e-13;-2.1079600287521317e-11;1.3668000065081287e-11;-1.014521799902468e-10;-4.4883563532494005e-12;1.0577423381619156e-11;1.3042722457612398e-11;1.0046903753391234e-10;150.25074853592162;127.30940202122753;119.68373251421201;135.0;127.30940202122753;45.38666529103466;25.642090600047936;25.356943945409682;60.67746579937648;34.18218288847311;7.407315715106165;13.619601423800873;21.276723451555313;63.12098879152393;2.5283463322801367;10.276108795398386;4.0;0.8300000000000004;162257.62191027292;24139.699121997008;6.7216091257085155;2.5283463322801367;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.72327654844469;2696.6733703542923;0.10592683683214943;162257.62191027292;0.0;0.0;135.0;4.0;150.25074853592162;4.0;127.30940202122753;8.0;119.68373251421201;8.0;135.0;8.0;127.30940202122753;8.0;30.0;4.0;45.38666529103466;4.0;113.72327654844469;2696.6733703542923;0.011934886460723148;162257.62191027292;0.0;0.0;106.06413109041114;284.944201736936;0.9359268368321498;24139.699121997008;0.5566626914438919;0.2066342041953108;175.89283913596955;390.7560858442026;0.8419348864607236;162257.62191027292;0.6188074166603732;0.2519058403924832;113.72327654844469;2696.6733703542923;0.09399195037142628;162257.62191027292;0.0;0.0;130.22023276108627;284.944201736936;0.9359268368321498;162257.62191027292;0.5566626914438919;0.2066342041953108;160.35694394540968;349.8823219478298;0.9359268368321498;162257.62191027292;0.5566626914438919;0.2066342041953108;157.82859761312955;357.5984220163952;0.8300000000000004;162257.62191027292;0.6277054843199429;0.25911430878998953;119.94412396568788;284.37272389739144;0.8300000000000004;162257.62191027292;0.6277054843199429;0.25911430878998953;119.90208630612136;284.2924105375856;0.8300000000000004;24139.699121997008;0.6277054843199429;0.25911430878998953;106.06413109041114;2697.3958773683994;0.10592683683214943;24139.699121997008;0.0;0.0;64.18218288847311;268.69082622296264;0.10592683683214943;24139.699121997008;0.0;0.0;64.1884132297036;268.83162504033544;0.10592683683214943;162257.62191027292;0.0;0.0;"Zustand 3: Temperatur 433.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.866245970496194e-21;`gtol` termination condition is satisfied.;4;9.884287095212906e-09;1.4047238853594106e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.71259088638203;130.17947694842388;157.8239495815597;64.20210580200268;0.1134570025790196;0.25164642896585426;0.20689288404176256;0.2588111004626019;254.9206381047327;257.4149893039176;254.95050295042955;257.3027549315094;61.644531407188644;0.4976457136822843;7.925696808487477;15.246449647412248;0.014914145304355374;0.06745538144504883;25.492063809525902;25.74149893030163;10.198020118036263;17.153516995356256;5.604048309921377;106.15869817742299;0.019828444624968296;2697.5756430854103;284.8993320933097;236.09193876696963;0.018757398739014497;0.9272269733985197;0.568320809750056;0.2145086293609559;3.8120617773529375e-11;-1.946503402905364e-09;1.322916887147585e-09;-9.981770965339365e-11;-4.770299710799009e-10;9.012524060381111e-10;1.1655743037408683e-09;9.473666295889416e-09;3.8120617773529374e-13;-1.946503402905364e-11;1.3229168871475849e-11;-9.981770965339365e-11;-4.770299710799009e-12;9.012524060381111e-12;1.1655743037408684e-11;9.473666295889416e-11;150.24644964741225;127.30553962525391;119.68142171405685;135.0;127.30553962525391;45.395633331574004;25.547755453033062;25.43645315983042;60.76306484584899;34.20210580200268;7.468800216079558;13.522723536633862;21.28740911361797;63.097205229869985;2.6125035782707187;10.30072965679966;4.0;0.8400000000000004;162200.66137173222;24161.33800811026;6.7132317472354455;2.6125035782707187;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.71259088638203;2696.6573923552223;0.10598437213753376;162200.66137173222;0.0;0.0;135.0;4.0;150.24644964741225;4.0;127.30553962525391;8.0;119.68142171405685;8.0;135.0;8.0;127.30553962525391;8.0;30.0;4.0;45.395633331574004;4.0;113.71259088638203;2696.6573923552223;0.01202466918294394;162200.66137173222;0.0;0.0;106.15869817742299;284.89933209330934;0.9459843721375342;24161.33800811026;0.55705189204471;0.20689288404176256;175.7942051004453;390.4797240980577;0.8520246691829444;162200.66137173222;0.6184825434093273;0.25164642896585426;113.71259088638203;2696.6573923552223;0.09395970295458982;162200.66137173222;0.0;0.0;130.17947694842388;284.89933209330934;0.9459843721375342;162200.66137173222;0.55705189204471;0.20689288404176256;160.43645315983042;350.06376104460105;0.9459843721375342;162200.66137173222;0.55705189204471;0.20689288404176256;157.8239495815597;357.4666008402452;0.8400000000000004;162200.66137173222;0.6273361718380239;0.2588111004626019;119.87874729162422;284.0802539269708;0.8400000000000004;162200.66137173222;0.6273361718380239;0.2588111004626019;119.83673940917436;283.99994990144097;0.8400000000000004;24161.33800811026;0.6273361718380239;0.2588111004626019;106.15869817742299;2697.5756430854103;0.10598437213753376;24161.33800811026;0.0;0.0;64.20210580200268;268.7742631057713;0.10598437213753376;24161.33800811026;0.0;0.0;64.20833439538393;268.9149833365333;0.10598437213753376;162200.66137173222;0.0;0.0;"Zustand 3: Temperatur 433.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.789063535682055e-21;`gtol` termination condition is satisfied.;4;8.870095681761075e-09;1.3258252928408068e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.70199817843894;130.14068083142843;157.81676548461712;64.22182591206996;0.11425275072346025;0.25139066563567153;0.20714503811302037;0.25851321417634576;254.84362559521753;257.5634085839853;254.89308005989142;257.43078990843867;62.50817769415289;0.49742680467137124;8.015736778101774;15.24184363607759;0.014913913286725812;0.06825029764055589;25.48436255867406;25.756340858316765;10.195723202412905;17.162052660489557;5.682561608723002;106.25124438572186;0.01970427489886494;2697.751541304007;284.8583008453796;236.35833242339675;0.018838102683251368;0.9372033035567991;0.568635409271871;0.21472479499939434;5.454836582430289e-11;-1.8001315993387834e-09;1.2300915841478854e-09;-9.854561611177814e-11;-4.312141754780896e-10;8.176357368938625e-10;1.0953158380289096e-09;8.476916946165147e-09;5.454836582430289e-13;-1.8001315993387834e-11;1.2300915841478855e-11;-9.854561611177814e-11;-4.312141754780896e-12;8.176357368938625e-12;1.0953158380289096e-11;8.476916946165148e-11;150.2418436360776;127.30171082809693;119.67931010860258;135.0;127.30171082809693;45.404510082774266;25.455023893601435;25.51372375830931;60.846734302947596;34.22182591206996;7.529068220550641;13.428065722880717;21.29800182156106;63.0736580584915;2.6969582736921893;10.326059791312673;4.0;0.8500000000000004;162144.2125206292;24182.772838243385;6.70494709623246;2.6969582736921893;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.70199817843894;2696.6415526077667;0.1060414062400501;162144.2125206292;0.0;0.0;135.0;4.0;150.2418436360776;4.0;127.30171082809693;8.0;119.67931010860258;8.0;135.0;8.0;127.30171082809693;8.0;30.0;4.0;45.404510082774266;4.0;113.70199817843894;2696.6415526077667;0.012115522353509626;162144.2125206292;0.0;0.0;106.25124438572186;284.85830084538264;0.9560414062400505;24182.772838243385;0.5574308608503494;0.20714503811302037;175.69686752967903;390.2072097429558;0.8621155223535101;162144.2125206292;0.6181619172482422;0.25139066563567153;113.70199817843894;2696.6415526077667;0.09392588388654047;162144.2125206292;0.0;0.0;130.14068083142843;284.85830084538264;0.9560414062400505;162144.2125206292;0.5574308608503494;0.20714503811302037;160.5137237583093;350.2405921208066;0.9560414062400505;162144.2125206292;0.5574308608503494;0.20714503811302037;157.81676548461712;357.33231934689604;0.8500000000000004;162144.2125206292;0.6269729224576115;0.25851321417634576;119.81462104011575;283.7932867656039;0.8500000000000004;162144.2125206292;0.6269729224576115;0.25851321417634576;119.77264260754629;283.7129922977915;0.8500000000000004;24182.772838243385;0.6269729224576115;0.25851321417634576;106.25124438572186;2697.751541304007;0.1060414062400501;24182.772838243385;0.0;0.0;64.22182591206996;268.85685085706115;0.1060414062400501;24182.772838243385;0.0;0.0;64.22805276960543;268.99749321381154;0.1060414062400501;162144.2125206292;0.0;0.0;"Zustand 3: Temperatur 433.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.17656713308499e-21;`gtol` termination condition is satisfied.;4;8.355708857165872e-09;1.2787937388871584e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.69148997446928;130.10379215112272;157.80714481880165;64.24135876118169;0.11505820324980817;0.25113844754855885;0.20739085792779563;0.2582204827946253;254.7616395402656;257.71041848370567;254.83029605136602;257.5578034785453;63.368247509183526;0.49720444283150955;8.10571477148218;15.236940163891461;0.014913677353051671;0.06904481677763817;25.476163953227385;25.77104184829274;10.193211842070513;17.17052023183365;5.7607497737143225;106.34184126812033;0.019583873502178672;2697.923707897996;284.8209694593738;236.6190911955447;0.01891994071870806;0.9471780437583287;0.5689420058301726;0.2149356505920308;7.081268904585158e-11;-1.6740244745960808e-09;1.1344809536240064e-09;-9.681055956889395e-11;-3.9679548535787035e-10;7.783000910421833e-10;1.0405187822470907e-09;7.991758366188151e-09;7.081268904585158e-13;-1.674024474596081e-11;1.1344809536240064e-11;-9.681055956889395e-11;-3.967954853578704e-12;7.783000910421833e-12;1.0405187822470908e-11;7.99175836618815e-11;150.23694016389146;127.29791257540234;119.67738936812464;135.0;127.29791257540234;45.41330254089149;25.36384304802317;25.588815970224402;60.92853872722884;34.24135876118169;7.588143906757864;13.335548100004303;21.308510025530722;63.050328681889766;2.7816711514227563;10.352074194969816;4.0;0.8600000000000004;162088.2299172724;24204.020037230257;6.696748295033252;2.7816711514227563;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.69148997446928;2696.6258384946696;0.10609798447703633;162088.2299172724;0.0;0.0;135.0;4.0;150.23694016389146;4.0;127.29791257540234;8.0;119.67738936812464;8.0;135.0;8.0;127.29791257540234;8.0;30.0;4.0;45.41330254089149;4.0;113.69148997446928;2696.6258384946696;0.01220744346235384;162088.2299172724;0.0;0.0;106.34184126812033;284.8209694593794;0.9660979844770368;24204.020037230257;0.5577999175579187;0.20739085792779563;175.60078321191463;389.93842031349266;0.8722074434623542;162088.2299172724;0.6178454222447052;0.25113844754855885;113.69148997446928;2696.6258384946696;0.0938905410146825;162088.2299172724;0.0;0.0;130.10379215112272;284.8209694593794;0.9660979844770368;162088.2299172724;0.5577999175579187;0.20739085792779563;160.5888159702244;350.4129161639217;0.9660979844770368;162088.2299172724;0.5577999175579187;0.20739085792779563;157.80714481880165;357.1956804976378;0.8600000000000004;162088.2299172724;0.6266155535978631;0.2582204827946253;119.7517179561529;283.5116717661114;0.8600000000000004;162088.2299172724;0.6266155535978631;0.2582204827946253;119.70976866864447;283.43138709543973;0.8600000000000004;24204.020037230257;0.6266155535978631;0.2582204827946253;106.34184126812033;2697.923707897996;0.10609798447703633;24204.020037230257;0.0;0.0;64.24135876118169;268.93865456284914;0.10609798447703633;24204.020037230257;0.0;0.0;64.24758389351257;269.07921969635817;0.10609798447703633;162088.2299172724;0.0;0.0;"Zustand 3: Temperatur 433.739 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.673468387721261e-21;`gtol` termination condition is satisfied.;4;7.930305351442468e-09;1.2388275414860022e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.68105833217152;130.0687597092445;157.7951829565568;64.26071898923595;0.11587327947603761;0.25088967558993386;0.20763052759830214;0.2579327456992594;254.6748342676293;257.85612918715526;254.76231945726994;257.6838916411194;64.22472233578425;0.49697866576426286;8.195628755981286;15.231748460982601;0.014913437535618381;0.06983891892589565;25.467483426003582;25.785612918644233;10.190492778305137;17.178926109340832;5.838611121575253;106.43055714211158;0.01946711555568869;2698.0922726242225;284.7872043271947;236.87439142618518;0.019002905627985234;0.9571512438465216;0.5692408459984188;0.21514135157252695;6.609468528040452e-11;-1.543540406601096e-09;1.0873009159695357e-09;-9.517808763348512e-11;-3.5848302104568575e-10;7.129301593522541e-10;1.0068674782814924e-09;7.5934849519399e-09;6.609468528040452e-13;-1.543540406601096e-11;1.0873009159695357e-11;-9.517808763348512e-11;-3.5848302104568573e-12;7.129301593522541e-12;1.0068674782814923e-11;7.593484951939899e-11;150.2317484609826;127.29414199637802;119.67565158198596;135.0;127.29414199637802;45.42201729588248;25.2741622774181;25.661787874357287;61.0085398462291;34.260718989235954;7.646050989367097;13.245094439874379;21.318941667828483;63.0271995906258;2.866604917800487;10.378748276105284;4.0;0.8700000000000004;162032.67088084845;24225.09510146111;6.688628886789205;2.866604917800487;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.68105833217152;2696.610238155677;0.10615414947450641;162032.67088084845;0.0;0.0;135.0;4.0;150.2317484609826;4.0;127.29414199637802;8.0;119.67565158198596;8.0;135.0;8.0;127.29414199637802;8.0;30.0;4.0;45.42201729588248;4.0;113.68105833217152;2696.610238155677;0.012300429429600551;162032.67088084845;0.0;0.0;106.43055714211158;284.78720432720206;0.9761541494745068;24225.09510146111;0.5581593686703497;0.20763052759830214;175.5059107384007;389.6732382684527;0.882300429429601;162032.67088084845;0.6175329465078592;0.25088967558993386;113.68105833217152;2696.610238155677;0.09385372004490586;162032.67088084845;0.0;0.0;130.0687597092445;284.78720432720206;0.9761541494745068;162032.67088084845;0.5581593686703497;0.20763052759830214;160.6617878743573;350.5808316660382;0.9761541494745068;162032.67088084845;0.5581593686703497;0.20763052759830214;157.7951829565568;357.0567833666597;0.8700000000000004;162032.67088084845;0.6262638894202673;0.2579327456992594;119.6900114331392;283.23526344054693;0.8700000000000004;162032.67088084845;0.6262638894202673;0.2579327456992594;119.64809100701092;283.1549888210919;0.8700000000000004;24225.09510146111;0.6262638894202673;0.2579327456992594;106.43055714211158;2698.0922726242225;0.10615414947450641;24225.09510146111;0.0;0.0;64.26071898923595;269.0197355296544;0.10615414947450641;24225.09510146111;0.0;0.0;64.26694240575222;269.160224032548;0.10615414947450641;162032.67088084845;0.0;0.0;"Zustand 3: Temperatur 433.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
