config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.104793581431577e-21;`gtol` termination condition is satisfied.;4;7.3823122565213205e-09;1.192039729323782e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.67069578480255;130.03553339321167;157.7809713161883;64.27992038986912;0.11669789575862231;0.25064425421153685;0.20786422417976383;0.2576498484882692;254.58335727335594;258.000644509241;254.68931135689297;257.8091446472798;65.0775857531334;0.49674951073663937;8.285476755489732;15.226277348884935;0.014913193849023655;0.07063258465501684;25.458335726628537;25.800064450863225;10.187572454291066;17.187276309756616;5.916144159507526;106.51745726646158;0.019353881012993176;2698.257359455344;284.7568766142897;237.12440220246137;0.019086989858117742;0.9671229514608221;0.5695321659350668;0.21534204711180188;7.992184691829607e-11;-1.4493792832581676e-09;1.0028884389612358e-09;-9.359812924714106e-11;-3.836930773104541e-10;6.08736172580393e-10;9.30583610170288e-10;7.0705823418393265e-09;7.992184691829607e-13;-1.4493792832581675e-11;1.0028884389612358e-11;-9.359812924714106e-11;-3.836930773104541e-12;6.0873617258039305e-12;9.30583610170288e-12;7.070582341839326e-11;150.22627734888493;127.29039639212681;119.67408923432498;135.0;127.29039639212681;45.43066055677281;25.185933060759908;25.732695491214656;61.08679670968877;34.27992038986912;7.702812717207962;13.156631967863404;21.329304215197453;63.00425429331938;2.9517241750263565;10.406057889803378;4.0;0.8800000000000004;161977.4953127555;24246.012655614337;6.680582808128183;2.9517241750263565;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.67069578480255;2696.5947404394665;0.10620994131893935;161977.4953127555;0.0;0.0;135.0;4.0;150.22627734888493;4.0;127.29039639212681;8.0;119.67408923432498;8.0;135.0;8.0;127.29039639212681;8.0;30.0;4.0;45.43066055677281;4.0;113.67069578480255;2696.5947404394665;0.012394476660566978;161977.4953127555;0.0;0.0;106.51745726646158;284.7568766142959;0.9862099413189398;24246.012655614337;0.5585095081624872;0.20786422417976383;175.41221040964484;389.4115507440139;0.8923944766605674;161977.4953127555;0.6172243820084744;0.25064425421153685;113.67069578480255;2696.5947404394665;0.09381546465837237;161977.4953127555;0.0;0.0;130.03553339321167;284.7568766142959;0.9862099413189398;161977.4953127555;0.5585095081624872;0.20786422417976383;160.73269549121466;350.74443466517073;0.9862099413189398;161977.4953127555;0.5585095081624872;0.20786422417976383;157.7809713161883;356.9157232493208;0.8800000000000004;161977.4953127555;0.625917760535223;0.2576498484882692;119.62947550340829;282.9639212572146;0.8800000000000004;161977.4953127555;0.625917760535223;0.2576498484882692;119.58758367491885;282.8836569564703;0.8800000000000004;24246.012655614337;0.625917760535223;0.2576498484882692;106.51745726646158;2698.257359455344;0.10620994131893935;24246.012655614337;0.0;0.0;64.27992038986912;269.1001515204752;0.10620994131893935;24246.012655614337;0.0;0.0;64.28614209880743;269.2405639306868;0.10620994131893935;161977.4953127555;0.0;0.0;"Zustand 3: Temperatur 433.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.589689281080884e-21;`gtol` termination condition is satisfied.;4;6.8665455957567226e-09;1.1480147456440518e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.66039531113933;130.0040641936012;157.7645975268531;64.2989759629645;0.11753196586098993;0.25040209127063345;0.2080921180004392;0.2573716426895184;254.48734958755858;258.1440622909465;254.61142577407503;257.9336473632136;65.92682327210242;0.49651701464973874;8.37525684859346;15.220535262413819;0.014912946291949709;0.0714257950180866;25.448734958098793;25.81440622903674;10.184457030978445;17.195576490822027;5.993347570312925;106.60260400656074;0.019244054453483976;2698.4190868914843;284.7298621072891;237.36928572082502;0.019172185563792854;0.9770932121534689;0.5698161919334473;0.215537880434486;9.349321317131398e-11;-1.339742539130384e-09;9.484324436925817e-10;-9.200695760824829e-11;-3.8608050090260804e-10;5.791207513539121e-10;8.831761988403741e-10;6.57064447295852e-09;9.3493213171314e-13;-1.3397425391303841e-11;9.484324436925817e-12;-9.200695760824829e-11;-3.8608050090260805e-12;5.79120751353912e-12;8.831761988403742e-12;6.57064447295852e-11;150.22053526241382;127.2866732247843;119.67269518130121;135.0;127.2866732247843;45.43923817529583;25.099108885712894;25.801592870778222;61.16336583126491;34.298975962964505;7.758451872582384;13.070091174740469;21.339604688860675;62.9814772533536;3.0369953439251276;10.43397936562178;4.0;0.8900000000000005;161922.66553235886;24266.78650564113;6.672604363775889;3.0369953439251276;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.66039531113933;2696.579334858926;0.10626539771726129;161922.66553235886;0.0;0.0;135.0;4.0;150.22053526241382;4.0;127.2866732247843;8.0;119.67269518130121;8.0;135.0;8.0;127.2866732247843;8.0;30.0;4.0;45.43923817529583;4.0;113.66039531113933;2696.579334858926;0.012489581096709671;161922.66553235886;0.0;0.0;106.60260400656074;284.7298621072993;0.9962653977172617;24266.78650564113;0.5588506181074032;0.2080921180004392;175.3196441481267;389.1532493236479;0.9024895810967102;161922.66553235886;0.6169196244113251;0.25040209127063345;113.66039531113933;2696.579334858926;0.09377581662055162;161922.66553235886;0.0;0.0;130.0040641936012;284.7298621072993;0.9962653977172617;161922.66553235886;0.5588506181074032;0.2080921180004392;160.80159287077822;350.90381878908335;0.9962653977172617;161922.66553235886;0.5588506181074032;0.2080921180004392;157.7645975268531;356.772591774201;0.8900000000000005;161922.66553235886;0.6255770037228195;0.2573716426895184;119.57008482797943;282.6975094461011;0.8900000000000005;161922.66553235886;0.6255770037228195;0.2573716426895184;119.52822135220191;282.6172557438336;0.8900000000000005;24266.78650564113;0.6255770037228195;0.2573716426895184;106.60260400656074;2698.4190868914843;0.10626539771726129;24266.78650564113;0.0;0.0;64.2989759629645;269.1799569746467;0.10626539771726129;24266.78650564113;0.0;0.0;64.30519597143069;269.3202937786516;0.10626539771726129;161922.66553235886;0.0;0.0;"Zustand 3: Temperatur 433.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.133287262665925e-21;`gtol` termination condition is satisfied.;4;6.40130958351894e-09;1.1075456886888165e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.65015030753631;129.97430421507812;157.74614558843075;64.3178979635423;0.118375401284457;0.2501630978782442;0.20831437297378635;0.2570979854896289;254.38694611777072;258.28647476701457;254.52881005078262;258.05747960771936;66.77242218481443;0.4962812140122783;8.464967166817576;15.214530270201578;0.014912694848735222;0.07221853153549064;25.438694611164234;25.828647476652826;10.18115240204623;17.20383197379333;6.07022019873284;106.68605698938285;0.019137524884065595;2698.577568252347;284.7060410622767;237.60919763060474;0.019258484646307306;0.9870620694992513;0.5700931409371429;0.21572898911636082;1.0092549018736463e-10;-1.246803549292963e-09;8.943175089370925e-10;-9.038647608150541e-11;-3.731202014023438e-10;4.862954483542126e-10;8.193978828785475e-10;6.128374252512003e-09;1.0092549018736462e-12;-1.246803549292963e-11;8.943175089370926e-12;-9.038647608150541e-11;-3.731202014023438e-12;4.8629544835421255e-12;8.193978828785476e-12;6.128374252512003e-11;150.21453027020158;127.28297010742466;119.67146262982948;135.0;127.28297010742466;45.447755667883655;25.01364514621497;25.86853217608831;61.23830132149919;34.31789796354229;7.81299077196627;12.98540564044663;21.349849692463692;62.95885382987598;3.1223865876575587;10.462489529385266;4.0;0.9000000000000005;161868.14612431286;24287.429688197924;6.664688203007748;3.1223865876575587;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.65015030753631;2696.5640115495353;0.10632055414555819;161868.14612431286;0.0;0.0;135.0;4.0;150.21453027020158;4.0;127.28297010742466;8.0;119.67146262982948;8.0;135.0;8.0;127.28297010742466;8.0;30.0;4.0;45.447755667883655;4.0;113.65015030753631;2696.5640115495353;0.01258573826176629;161868.14612431286;0.0;0.0;106.68605698938285;284.7060410622881;1.0063205541455587;24287.429688197924;0.5591829692662232;0.20831437297378635;175.22817541641655;388.89822982180453;0.9125857382617668;161868.14612431286;0.61661857291673;0.2501630978782442;113.65015030753631;2696.5640115495353;0.0937348158837919;161868.14612431286;0.0;0.0;129.97430421507812;284.7060410622881;1.0063205541455587;161868.14612431286;0.5591829692662232;0.20831437297378635;160.8685321760883;351.05907530147164;1.0063205541455587;161868.14612431286;0.5591829692662232;0.20831437297378635;157.74614558843075;356.62747701784326;0.9000000000000005;161868.14612431286;0.6252414616674937;0.2570979854896289;119.51181468569285;282.4358968126061;0.9000000000000005;161868.14612431286;0.6252414616674937;0.2570979854896289;119.46997933545839;282.35565399978884;0.9000000000000005;24287.429688197924;0.6252414616674937;0.2570979854896289;106.68605698938285;2698.577568252347;0.10632055414555819;24287.429688197924;0.0;0.0;64.3178979635423;269.2592032125317;0.10632055414555819;24287.429688197924;0.0;0.0;64.32411627754868;269.3994648483798;0.10632055414555819;161868.14612431286;0.0;0.0;"Zustand 3: Temperatur 434.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.704852881315797e-21;`gtol` termination condition is satisfied.;4;5.9424318061203986e-09;1.0681622424815246e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.63995456191441;129.946206681685;157.72569602618483;64.33669794727479;0.11922811156856403;0.24992718825598134;0.20853114689379376;0.2568287394773152;254.28227597229028;258.4279689088653;254.44160519886083;258.1807164667489;67.61437142652393;0.4960421449188512;8.554605892930141;15.208270094036493;0.014912439490810175;0.07301077617940263;25.42822759666087;25.84279689084375;10.177664207968936;17.21204776439944;6.146761038880565;106.76787324874289;0.01903418554938276;2698.7329119510937;284.6852980543763;237.84428735749643;0.019345878788697646;0.997029565198975;0.5703632210232956;0.21591550536405682;1.2444445474102395e-10;-1.1622915963016567e-09;8.776055437920149e-10;-8.876510637634283e-11;-3.625757472036639e-10;4.278035703464411e-10;7.572680260636844e-10;5.681556558556622e-09;1.2444445474102394e-12;-1.1622915963016567e-11;8.776055437920149e-12;-8.876510637634283e-11;-3.625757472036639e-12;4.2780357034644115e-12;7.572680260636844e-12;5.681556558556622e-11;150.2082700940365;127.27928479465464;119.6703851176552;135.0;127.27928479465464;45.45621823617614;24.929499046329;25.93356376284254;61.311655012566746;34.336697947274786;7.866451267917398;12.902511868912313;21.360045438085592;62.93637022274794;3.207867736657704;10.491565719853725;4.0;0.9100000000000005;161813.90379653056;24307.954516753165;6.656829297792523;3.207867736657704;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.63995456191441;2696.5487612306274;0.10637544398767218;161813.90379653056;0.0;0.0;135.0;4.0;150.2082700940365;4.0;127.27928479465464;8.0;119.6703851176552;8.0;135.0;8.0;127.27928479465464;8.0;30.0;4.0;45.45621823617614;4.0;113.63995456191441;2696.5487612306274;0.012682943303917713;161813.90379653056;0.0;0.0;106.76787324874289;284.6852980543885;1.0163754439876727;24307.954516753165;0.5595068216437946;0.20853114689379376;175.1377691403655;388.64639208057196;0.9226829433039182;161813.90379653056;0.6163211301108849;0.24992718825598134;113.63995456191441;2696.5487612306274;0.09369250068375447;161813.90379653056;0.0;0.0;129.946206681685;284.6852980543885;1.0163754439876727;161813.90379653056;0.5595068216437946;0.20853114689379376;160.93356376284254;351.21029314994496;1.0163754439876727;161813.90379653056;0.5595068216437946;0.20853114689379376;157.72569602618483;356.48046362119845;0.9100000000000005;161813.90379653056;0.6249109827058714;0.2568287394773152;119.45464096183127;282.17895655922104;0.9100000000000005;161813.90379653056;0.6249109827058714;0.2568287394773152;119.41283352673724;282.09872493704586;0.9100000000000005;24307.954516753165;0.6249109827058714;0.2568287394773152;106.76787324874289;2698.7329119510937;0.10637544398767218;24307.954516753165;0.0;0.0;64.33669794727479;269.33793862609906;0.10637544398767218;24307.954516753165;0.0;0.0;64.3429145719067;269.47812548625956;0.10637544398767218;161813.90379653056;0.0;0.0;"Zustand 3: Temperatur 434.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.369188183902257e-21;`gtol` termination condition is satisfied.;4;5.603463311888702e-09;1.036261374741166e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.62980222953729;129.91972593728985;157.70332604002783;64.35538681297129;0.12009000456137771;0.24969427960069662;0.20874259171433895;0.25656377239993733;254.17346276423166;258.56862674407193;254.349946230748;258.3034285861435;68.45266144862417;0.49579984303237407;8.644171259320183;15.201762127047346;0.014912180177971104;0.07380251135883359;25.417346275889223;25.85686267437137;10.17399784925377;17.220228572362455;6.222969222702525;106.84810736158789;0.018933933750305096;2698.8852217513563;284.667521829376;238.07469840834582;0.019434359487427777;1.0069957391768087;0.5706266318559159;0.21609755627806762;1.248992020919104e-10;-1.1036007663278724e-09;8.155325303960126e-10;-8.717371269284513e-11;-5.962306204310153e-10;3.582272256608121e-10;7.066773832775652e-10;5.3394160204334185e-09;1.2489920209191041e-12;-1.1036007663278725e-11;8.155325303960126e-12;-8.717371269284513e-11;-5.962306204310153e-12;3.5822722566081213e-12;7.066773832775652e-12;5.339416020433419e-11;150.20176212704735;127.27561517385936;119.66945649471018;135.0;127.27561517385936;45.46463078612868;24.846629509891045;25.99673625515601;61.38347657545921;34.35538681297129;7.918854752040772;12.821349133122283;21.37019777046271;62.91401342148538;3.2934102151281763;10.521185800948672;4.0;0.9200000000000005;161759.9072479976;24328.372624708285;6.6490229224667345;3.2934102151281763;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.62980222953729;2696.533575169312;0.10643009866423603;161759.9072479976;0.0;0.0;135.0;4.0;150.20176212704735;4.0;127.27561517385936;8.0;119.66945649471018;8.0;135.0;8.0;127.27561517385936;8.0;30.0;4.0;45.46463078612868;4.0;113.62980222953729;2696.533575169312;0.012781191034055985;161759.9072479976;0.0;0.0;106.84810736158789;284.6675218293626;1.0264300986642365;24328.372624708285;0.5598224250121961;0.20874259171433895;175.0483916369384;388.3976397782222;0.9327811910340564;161759.9072479976;0.6160272018241357;0.24969427960069662;113.62980222953729;2696.533575169312;0.09364890763018005;161759.9072479976;0.0;0.0;129.91972593728985;284.6675218293626;1.0264300986642365;161759.9072479976;0.5598224250121961;0.20874259171433895;160.996736255156;351.3575590152424;1.0264300986642365;161759.9072479976;0.5598224250121961;0.20874259171433895;157.70332604002783;356.3316329064967;0.9200000000000005;161759.9072479976;0.6245854205866526;0.25656377239993733;119.39854013634118;281.9265661146497;0.9200000000000005;161759.9072479976;0.6245854205866526;0.25656377239993733;119.35676042181859;281.8463459936075;0.9200000000000005;24328.372624708285;0.6245854205866526;0.25656377239993733;106.84810736158789;2698.8852217513563;0.10643009866423603;24328.372624708285;0.0;0.0;64.35538681297129;269.4162088567984;0.10643009866423603;24328.372624708285;0.0;0.0;64.36160175237399;269.5563212908291;0.10643009866423603;161759.9072479976;0.0;0.0;"Zustand 3: Temperatur 434.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.0283135343218715e-21;`gtol` termination condition is satisfied.;4;5.2328296080375054e-09;1.0028273564599114e-10;1;True;;True;0;zulässig;feasible;True;True;True;113.6196878104372;129.89481744183746;157.6791096484402;64.37397484215768;0.1209609866653523;0.2494642919567733;0.20894885381393682;0.25630295693308136;254.06062489784415;258.7085256544131;254.2539624711493;258.4256824444786;69.28728410217491;0.4955543435699599;8.733661546439338;15.195013450828014;0.01491191685953577;0.07459371990521235;25.40606248928327;25.870852565409905;10.170158498854732;17.22837882958824;6.298844009381841;106.92681157595092;0.018836670670244464;2699.0345970085796;284.65260515766386;238.3005686585707;0.01952391808081977;1.0169606296721396;0.570883565111853;0.21627526410058573;1.354010237264447e-10;-1.025341589411255e-09;7.843823368602898e-10;-8.555178787617024e-11;-2.1901769287069328e-10;3.140598892059643e-10;6.549498721142299e-10;5.011457915315987e-09;1.354010237264447e-12;-1.025341589411255e-11;7.843823368602898e-12;-8.555178787617024e-11;-2.190176928706933e-12;3.140598892059643e-12;6.5494987211422994e-12;5.0114579153159866e-11;150.19501345082801;127.27195925704308;119.66867090563312;135.0;127.27195925704308;45.47299794583813;24.764997095644333;26.05809661781427;61.45381363011279;34.37397484215768;7.9702221588107705;12.7418593296822;21.3803121895628;62.891771157469634;3.3789869693740684;10.551328170042154;4.0;0.9300000000000005;161706.1270456619;24348.69500563769;6.641264634848829;3.3789869693740684;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.6196878104372;2696.518445146841;0.1064845477529589;161706.1270456619;0.0;0.0;135.0;4.0;150.19501345082801;4.0;127.27195925704308;8.0;119.66867090563312;8.0;135.0;8.0;127.27195925704308;8.0;30.0;4.0;45.47299794583813;4.0;113.6196878104372;2696.518445146841;0.012880475960811731;161706.1270456619;0.0;0.0;106.92681157595092;284.6526051576515;1.0364845477529594;24348.69500563769;0.560130019404786;0.20894885381393682;174.96001054647235;388.1518802491374;0.9428804759608123;161706.1270456619;0.6157366969971145;0.2494642919567733;113.6196878104372;2696.518445146841;0.09360407179214716;161706.1270456619;0.0;0.0;129.89481744183746;284.6526051576515;1.0364845477529594;161706.1270456619;0.560130019404786;0.20894885381393682;161.05809661781427;351.5009573616336;1.0364845477529594;161706.1270456619;0.560130019404786;0.20894885381393682;157.6791096484402;356.18106299416746;0.9300000000000005;161706.1270456619;0.6242646342426083;0.25630295693308136;119.3434892717953;281.6786069704691;0.9300000000000005;161706.1270456619;0.6242646342426083;0.25630295693308136;119.30173709823231;281.59839866949574;0.9300000000000005;24348.69500563769;0.6242646342426083;0.25630295693308136;106.92681157595092;2699.0345970085796;0.1064845477529589;24348.69500563769;0.0;0.0;64.37397484215768;269.4940569613091;0.1064845477529589;24348.69500563769;0.0;0.0;64.38018809957345;269.6340952783627;0.1064845477529589;161706.1270456619;0.0;0.0;"Zustand 3: Temperatur 434.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.717661157530388e-21;`gtol` termination condition is satisfied.;4;4.8896364304688705e-09;9.713558727397892e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.60960612838898;129.8714377639547;157.65311782688275;64.39247173601774;0.12184096305817232;0.24923714809507214;0.20915007424609955;0.25604617046146033;253.94387583789978;258.847738653806;254.1537778500641;258.54754060725463;70.11823253084306;0.4953056812921772;8.823075081312544;15.188030851549058;0.014911649475383646;0.0753843850586211;25.39438758332292;25.884773865352738;10.166151114016362;17.236502707108606;6.374384775619289;107.00403593101788;0.018742301209274472;2699.181132896521;284.6404446910338;238.52203062287828;0.019614545774784053;1.0269242733259334;0.5711342048805098;0.2164487464486013;1.4695444860990392e-10;-9.691234481579158e-10;7.338485374930315e-10;-8.393552519692093e-11;-3.4495428735681344e-10;2.786464392556809e-10;6.255618245631922e-10;4.670567932407721e-09;1.4695444860990392e-12;-9.691234481579159e-12;7.338485374930314e-12;-8.393552519692093e-11;-3.4495428735681345e-12;2.786464392556809e-12;6.255618245631922e-12;4.670567932407721e-11;150.18803085154906;127.26831517322802;119.66802277340554;135.0;127.26831517322802;45.48132408216543;24.684563917365836;26.117690224991293;61.52271184885245;34.39247173601774;8.020573970348721;12.663986842387658;21.390393871611025;62.86963185933479;3.464572398108544;10.58197176299285;4.0;0.9400000000000005;161652.53550983107;24368.932050910742;6.633550258670019;3.464572398108544;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.60960612838898;2696.5033634272886;0.10653881910071694;161652.53550983107;0.0;0.0;135.0;4.0;150.18803085154906;4.0;127.26831517322802;8.0;119.66802277340554;8.0;135.0;8.0;127.26831517322802;8.0;30.0;4.0;45.48132408216543;4.0;113.60960612838898;2696.5033634272886;0.012980792322311757;161652.53550983107;0.0;0.0;107.00403593101788;284.6404446910211;1.0465388191007174;24368.932050910742;0.5604298355817199;0.20915007424609955;174.8725947689149;387.9090243139293;0.9529807923223123;161652.53550983107;0.6154495275536161;0.24923714809507214;113.60960612838898;2696.5033634272886;0.09355802677840519;161652.53550983107;0.0;0.0;129.8714377639547;284.6404446910211;1.0465388191007174;161652.53550983107;0.5604298355817199;0.20915007424609955;161.1176902249913;351.6405704876878;1.0465388191007174;161652.53550983107;0.5604298355817199;0.20915007424609955;157.65311782688275;356.0288289184386;0.9400000000000005;161652.53550983107;0.6239484875728745;0.25604617046146033;119.28946600096185;281.43496452408107;0.9400000000000005;161652.53550983107;0.6239484875728745;0.25604617046146033;119.2477412028793;281.3547683697634;0.9400000000000005;24368.932050910742;0.6239484875728745;0.25604617046146033;107.00403593101788;2699.181132896521;0.10653881910071694;24368.932050910742;0.0;0.0;64.39247173601774;269.57152356620617;0.10653881910071694;24368.932050910742;0.0;0.0;64.39868331389323;269.7114880373844;0.10653881910071694;161652.53550983107;0.0;0.0;"Zustand 3: Temperatur 434.268 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.023 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.4467886213371116e-21;`gtol` termination condition is satisfied.;4;4.60298192854041e-09;9.430576463119432e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.59955231126321;129.84954457067482;157.62541864097545;64.41088664991156;0.1227298378929077;0.24901277339865935;0.20934638897704028;0.25579329487175856;253.82332436401782;258.98633464814145;254.04951117959638;258.66906196429886;70.94550107239307;0.4950538904951702;8.912410236098035;15.180820835168504;0.014911377956889174;0.07617449045435457;25.38233243596246;25.898633464790297;10.161980447195912;17.244604130913878;6.449591006664927;107.07982837013128;0.01865073382546029;2699.324920620465;284.63094082280855;238.73921171121054;0.019706233665811812;1.036886705262449;0.5713787280402824;0.21661811653404747;1.4723866570420796e-10;-9.211333917846787e-10;7.166818249970675e-10;-8.231348935794358e-11;-3.014122285094345e-10;2.384581421210896e-10;5.907168088015169e-10;4.393200470076408e-09;1.4723866570420796e-12;-9.211333917846788e-12;7.1668182499706744e-12;-8.231348935794358e-11;-3.014122285094345e-12;2.3845814212108964e-12;5.907168088015169e-12;4.393200470076408e-11;150.1808208351685;127.2646811613547;119.66750678397443;135.0;127.2646811613547;45.489613316276404;24.60529356871939;26.175560925856416;61.59021505385488;34.41088664991156;8.06993022161771;12.58767841384315;21.40044768873679;62.84758461147476;3.5501422848809625;10.613096056213067;4.0;0.9500000000000005;161599.10660714968;24389.09358490535;6.625875867201763;3.5501422848809625;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.59955231126321;2696.4883227282803;0.10659293892826038;161599.10660714968;0.0;0.0;135.0;4.0;150.1808208351685;4.0;127.2646811613547;8.0;119.66750678397443;8.0;135.0;8.0;127.2646811613547;8.0;30.0;4.0;45.489613316276404;4.0;113.59955231126321;2696.4883227282803;0.013082134115194008;161599.10660714968;0.0;0.0;107.07982837013128;284.6309408227988;1.056592938928261;24389.09358490535;0.5607220954700731;0.20934638897704028;174.7861144038879;387.66898611947124;0.9630821341151945;161599.10660714968;0.6151656082804949;0.24901277339865935;113.59955231126321;2696.4883227282803;0.09351080481306638;161599.10660714968;0.0;0.0;129.84954457067482;284.6309408227988;1.056592938928261;161599.10660714968;0.5607220954700731;0.20934638897704028;161.17556092585642;351.77647857772223;1.056592938928261;161599.10660714968;0.5607220954700731;0.20934638897704028;157.62541864097545;355.87500274204706;0.9500000000000005;161599.10660714968;0.6236368492365654;0.25579329487175856;119.23644851446176;281.19552792915675;0.9500000000000005;161599.10660714968;0.6236368492365654;0.25579329487175856;119.19475093973699;281.1153442549943;0.9500000000000005;24389.09358490535;0.6236368492365654;0.25579329487175856;107.07982837013128;2699.324920620465;0.10659293892826038;24389.09358490535;0.0;0.0;64.41088664991156;269.64864701245926;0.10659293892826038;24389.09358490535;0.0;0.0;64.41709654987994;269.78853787302484;0.10659293892826038;161599.10660714968;0.0;0.0;"Zustand 3: Temperatur 434.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.189618800905248e-21;`gtol` termination condition is satisfied.;4;4.317357909183999e-09;9.153817565262318e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.58952177273903;129.82909661441028;157.59607737427342;64.42922822555812;0.12362751447797324;0.24879109575426853;0.20953792911068506;0.2555442163555079;253.6990748097616;259.1243786775379;253.94127641421693;258.7903019508902;71.7690851684328;0.4947990050051237;9.001665426720658;15.173389641732172;0.014911102227772493;0.07696402011022274;25.3699074805646;25.912437867730382;10.157651056582178;17.252686796687467;6.52446228811699;107.15423484687398;0.01856188038332817;2699.4660476174204;284.6239975510761;238.95223446990528;0.019798972761687184;1.046847959166079;0.5716173046122758;0.21678348337112;1.4564704997610534e-10;-8.540865792383556e-10;6.640448191319592e-10;-8.072131851832864e-11;-3.37536221195478e-10;2.340811988688074e-10;5.781544132332783e-10;4.115634055779083e-09;1.4564704997610533e-12;-8.540865792383556e-12;6.640448191319592e-12;-8.072131851832864e-11;-3.37536221195478e-12;2.340811988688074e-12;5.781544132332783e-12;4.1156340557790825e-11;150.17338964173217;127.26105556366957;119.66711787185687;135.0;127.26105556366957;45.49786953813026;24.52715105247512;26.23175110704841;61.656365308743716;34.42922822555812;8.11831050643599;12.512883024982898;21.410478227260967;62.82561911510885;3.6356737327749897;10.64468106631324;4.0;0.9600000000000005;161545.81585103017;24409.18889788523;6.618237768032769;3.6356737327749897;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.58952177273903;2696.4733161937347;0.10664693192776575;161545.81585103017;0.0;0.0;135.0;4.0;150.17338964173217;4.0;127.26105556366957;8.0;119.66711787185687;8.0;135.0;8.0;127.26105556366957;8.0;30.0;4.0;45.49786953813026;4.0;113.58952177273903;2696.4733161937347;0.013184495120931287;161545.81585103017;0.0;0.0;107.15423484687398;284.6239975510655;1.0666469319277663;24409.18889788523;0.5610070125790223;0.20953792911068506;174.7005406942073;387.4316829877826;0.9731844951209319;161545.81585103017;0.6148848567133594;0.24879109575426853;113.58952177273903;2696.4733161937347;0.09346243680683447;161545.81585103017;0.0;0.0;129.82909661441028;284.6239975510655;1.0666469319277663;161545.81585103017;0.5610070125790223;0.20953792911068506;161.2317511070484;351.9087597532344;1.0666469319277663;161545.81585103017;0.5610070125790223;0.20953792911068506;157.59607737427342;355.7196536686503;0.9600000000000005;161545.81585103017;0.6233295924555995;0.2555442163555079;119.18441554809704;280.9601899516846;0.9600000000000005;161545.81585103017;0.6233295924555995;0.2555442163555079;119.14274505723358;280.8800190974031;0.9600000000000005;24409.18889788523;0.6233295924555995;0.2555442163555079;107.15423484687398;2699.4660476174204;0.10664693192776575;24409.18889788523;0.0;0.0;64.42922822555812;269.7254634902712;0.10664693192776575;24409.18889788523;0.0;0.0;64.43543644856072;269.86528094172746;0.10664693192776575;161545.81585103017;0.0;0.0;"Zustand 3: Temperatur 434.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.95404053063406e-21;`gtol` termination condition is satisfied.;4;4.058957475497719e-09;8.892739207504131e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.57951019520016;129.81005371790604;157.56515665087204;64.44750462116042;0.12453389544038194;0.24857204544941064;0.20972482110224383;0.2552988252222277;253.57122728838232;259.26193214295165;253.82918289647756;258.91131275440006;72.58898128119996;0.49454105817504546;9.090839111553976;15.165743258874556;0.014910822204856115;0.07775295841419219;25.357122728451184;25.9261932142756;10.153167315869142;17.260754183589967;6.598998298363406;107.22729942498557;0.018475656009099378;2699.6045977447043;284.61952234578274;239.16121680976332;0.019892754000051527;1.0568080673539626;0.571850098093555;0.21694495197210314;1.6282797332678456e-10;-7.974989557624212e-10;6.492086868092883e-10;-7.91277043887817e-11;-2.509921159798978e-10;1.956550477189012e-10;5.505285116669256e-10;3.870468390232418e-09;1.6282797332678456e-12;-7.974989557624213e-12;6.492086868092883e-12;-7.91277043887817e-11;-2.509921159798978e-12;1.956550477189012e-12;5.505285116669256e-12;3.8704683902324176e-11;150.16574325887456;127.25743681954543;119.66685120661248;135.0;127.25743681954543;45.506096420032975;24.450102713751107;26.286301752261522;61.7212030049526;34.44750462116042;8.165733983822463;12.439551781626903;21.420489804799843;62.80372565213685;3.7211451013894816;10.676707347622141;4.0;0.9700000000000005;161492.6402085764;24429.226776824584;6.610632488858819;3.7211451013894816;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.57951019520016;2696.458337368386;0.1067008213540136;161492.6402085764;0.0;0.0;135.0;4.0;150.16574325887456;4.0;127.25743681954543;8.0;119.66685120661248;8.0;135.0;8.0;127.25743681954543;8.0;30.0;4.0;45.506096420032975;4.0;113.57951019520016;2696.458337368386;0.013287868929903602;161492.6402085764;0.0;0.0;107.22729942498557;284.6195223457739;1.0767008213540141;24429.226776824584;0.5612847923924087;0.20972482110224383;174.61584597262566;387.19703527326647;0.9832878689299042;161492.6402085764;0.6146071930280601;0.24857204544941064;113.57951019520016;2696.458337368386;0.09341295242410999;161492.6402085764;0.0;0.0;129.81005371790604;284.6195223457739;1.0767008213540141;161492.6402085764;0.5612847923924087;0.20972482110224383;161.28630175226152;352.0374901243394;1.0767008213540141;161492.6402085764;0.5612847923924087;0.20972482110224383;157.56515665087204;355.56284815317446;0.9700000000000005;161492.6402085764;0.6230265948272407;0.2552988252222277;119.1333463702839;280.72884683251766;0.9700000000000005;161492.6402085764;0.6230265948272407;0.2552988252222277;119.09170283572297;280.6486891434309;0.9700000000000005;24429.226776824584;0.6230265948272407;0.2552988252222277;107.22729942498557;2699.6045977447043;0.1067008213540136;24429.226776824584;0.0;0.0;64.44750462116042;269.80200716511985;0.1067008213540136;24429.226776824584;0.0;0.0;64.45371116740858;269.94175137716655;0.1067008213540136;161492.6402085764;0.0;0.0;"Zustand 3: Temperatur 434.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.283 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.725736606023992e-21;`gtol` termination condition is satisfied.;4;3.791109113958708e-09;8.632191617456128e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.56951351377876;129.792376757341;157.5327165529152;64.46572353952456;0.1254488828716158;0.24835555507488483;0.20990718696076577;0.2550570157218525;253.43987790566774;259.39905301795693;253.7133355886508;259.032143507229;73.4051868171753;0.4942800828835319;9.17992979015891;15.15788743454948;0.01491053779876051;0.0785412901126077;25.343987790205983;25.93990530178101;10.148533423559023;17.26880956711552;6.673198801630905;107.29906437233905;0.018391978952460517;2699.7406514573604;284.61742601947145;239.36627222139037;0.019987568265071642;1.0667670608444655;0.5720772657709876;0.21710262353222154;1.666222715357435e-10;-7.646434596608742e-10;6.031655175320338e-10;-7.755529551900509e-11;-3.247748736612266e-10;1.468265509174671e-10;4.961862032359932e-10;3.6079086385143455e-09;1.666222715357435e-12;-7.646434596608743e-12;6.0316551753203384e-12;-7.755529551900509e-11;-3.247748736612266e-12;1.468265509174671e-12;4.961862032359932e-12;3.607908638514346e-11;150.15788743454948;127.25382345971207;119.66670218014713;135.0;127.25382345971207;45.51429742930367;24.374116177124847;26.3392524990648;61.78476694303538;34.46572353952456;8.212219384838079;12.36763780780808;21.43048648622124;62.78189505112181;3.8065359461496087;10.709155987939312;4.0;0.9800000000000005;161439.55801379264;24449.215534217554;6.603056764248824;3.8065359461496087;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.56951351377876;2696.4433801739956;0.10675462910953659;161439.55801379264;0.0;0.0;135.0;4.0;150.15788743454948;4.0;127.25382345971207;8.0;119.66670218014713;8.0;135.0;8.0;127.25382345971207;8.0;30.0;4.0;45.51429742930367;4.0;113.56951351377876;2696.4433801739956;0.013392248963165041;161439.55801379264;0.0;0.0;107.29906437233905;284.61742601946446;1.0867546291095371;24449.215534217554;0.5615556327397465;0.20990718696076577;174.53200361167433;386.96496622797395;0.9933922489631656;161439.55801379264;0.6143325399377446;0.24835555507488483;113.56951351377876;2696.4433801739956;0.09336238014637155;161439.55801379264;0.0;0.0;129.792376757341;284.61742601946446;1.0867546291095371;161439.55801379264;0.5615556327397465;0.20990718696076577;161.3392524990648;352.1627438409509;1.0867546291095371;161439.55801379264;0.5615556327397465;0.20990718696076577;157.5327165529152;355.40465000958875;0.9800000000000005;161439.55801379264;0.6227277381453615;0.2550570157218525;119.08322076940169;280.5013981554983;0.9800000000000005;161439.55801379264;0.6227277381453615;0.2550570157218525;119.04160407487399;280.421253981914;0.9800000000000005;24449.215534217554;0.6227277381453615;0.2550570157218525;107.29906437233905;2699.7406514573604;0.10675462910953659;24449.215534217554;0.0;0.0;64.46572353952456;269.8783102955726;0.10675462910953659;24449.215534217554;0.0;0.0;64.47192840859026;270.0179814079462;0.10675462910953659;161439.55801379264;0.0;0.0;"Zustand 3: Temperatur 434.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.52639455430398e-21;`gtol` termination condition is satisfied.;4;3.5724953255763277e-09;8.398088537642337e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.55952790143704;129.7760276439774;157.4988147330978;64.48389225439837;0.12637237846042565;0.2481415594320322;0.21008514444143983;0.25481868587611434;253.30511896080378;259.53579604691663;253.59383529150756;259.1528404671687;74.21770005680511;0.49401611153500996;9.268936002071431;15.149827689043263;0.01491024891452871;0.07932900029882055;25.330511895740347;25.9535796046799;10.143753411671948;17.276856031112246;6.747063641593363;107.36957024950101;0.01831077045452719;2699.874285975365;284.6176226018812;239.56750997889193;0.020083406402320314;1.0767249694219123;0.5722989590171226;0.2172565956043247;1.6923706880334066e-10;-7.218829978228314e-10;5.578613126999699e-10;-7.600720053346777e-11;-2.9115199140505865e-10;1.176658770418726e-10;4.84988049720414e-10;3.4003164728346746e-09;1.6923706880334067e-12;-7.218829978228314e-12;5.578613126999699e-12;-7.600720053346777e-11;-2.9115199140505865e-12;1.1766587704187259e-12;4.8498804972041394e-12;3.400316472834675e-11;150.14982768904326;127.2502141008622;119.66666639477643;135.0;127.2502141008622;45.52247584012662;24.299160287216182;26.390641693103987;61.84709440937439;34.48389225439837;8.257785019691823;12.297096145275418;21.440472098562964;62.760118655602014;3.891826960006199;10.742008602721114;4.0;0.9900000000000005;161386.54888647457;24469.163035102698;6.595507523283672;3.891826960006199;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.55952790143704;2696.428438887127;0.10680837582423208;161386.54888647457;0.0;0.0;135.0;4.0;150.14982768904326;4.0;127.2502141008622;8.0;119.66666639477643;8.0;135.0;8.0;127.2502141008622;8.0;30.0;4.0;45.52247584012662;4.0;113.55952790143704;2696.428438887127;0.013497628492403234;161386.54888647457;0.0;0.0;107.36957024950101;284.61762260187385;1.0968083758242326;24469.163035102698;0.5618197241471952;0.21008514444143983;174.44898797625945;386.7354018739965;1.0034976284924038;161386.54888647457;0.6140608225947345;0.2481415594320322;113.55952790143704;2696.428438887127;0.09331074733182884;161386.54888647457;0.0;0.0;129.7760276439774;284.61762260187385;1.0968083758242326;161386.54888647457;0.5618197241471952;0.21008514444143983;161.390641693104;352.2845931435893;1.0968083758242326;161386.54888647457;0.5618197241471952;0.21008514444143983;157.4988147330978;355.2451205158795;0.9900000000000005;161386.54888647457;0.6224329082302053;0.25481868587611434;119.03401904125627;280.27774672129783;0.9900000000000005;161386.54888647457;0.6224329082302053;0.25481868587611434;118.99242908117037;280.19761641796566;0.9900000000000005;24469.163035102698;0.6224329082302053;0.25481868587611434;107.36957024950101;2699.874285975365;0.10680837582423208;24469.163035102698;0.0;0.0;64.48389225439837;269.95440334351434;0.10680837582423208;24469.163035102698;0.0;0.0;64.49009544526018;270.09400146772015;0.10680837582423208;161386.54888647457;0.0;0.0;"Zustand 3: Temperatur 434.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
