config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3325420319277938e-21;`gtol` termination condition is satisfied.;8;1.3215097995726192e-09;5.162445218939943e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.54954975552295;129.76096930540774;157.4635065243986;64.50201763427589;0.1273042835500427;0.24792999543342362;0.21025880723268614;0.2545837373229562;253.16703912975782;259.6722129239827;253.47077884450096;259.27344717953645;75.02652009229806;0.4937491760616908;9.357856325889752;15.141569325942442;0.0149099554521781;0.0801160744037907;25.316703912855715;25.967221292405327;10.138831153785583;17.284896478622304;6.820592735699058;107.43885599372021;0.01823195462169125;2700.005575442366;284.62002922102056;239.76503533534412;0.020180259231930897;1.086681821695019;0.5725153235759985;0.21740696226871306;1.5270984476956073e-10;-3.915801016773912e-10;2.4630253392388113e-10;-4.99068564252525e-11;-1.3861267689208034e-10;-7.054268280626275e-11;2.0190782379359007e-10;1.2006751148874173e-09;1.5270984476956072e-12;-3.915801016773912e-12;2.463025339238811e-12;-4.99068564252525e-11;-1.3861267689208035e-12;-7.054268280626275e-13;2.019078237935901e-12;1.2006751148874173e-11;150.14156932594244;127.24660744080336;119.66673965239124;135.0;127.24660744080336;45.53063474425733;24.225205049811052;26.440506441978414;61.90822124946288;34.50201763427589;8.302448784925048;12.227883658671033;21.450450244477054;62.73838829549766;3.9769999175798034;10.775247328393903;4.0;1.0;161333.59365908263;24489.0767214585;6.5879818783741415;3.9769999175798034;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.54954975552295;2696.413508119098;0.10686208092694982;161333.59365908263;0.0;0.0;135.0;4.0;150.14156932594244;4.0;127.24660744080336;8.0;119.66673965239124;8.0;135.0;8.0;127.24660744080336;8.0;30.0;4.0;45.53063474425733;4.0;113.54954975552295;2696.413508119098;0.01360400065107203;161333.59365908263;0.0;0.0;107.43885599372021;284.62002922101465;1.1068620809269498;24489.0767214585;0.5620772501763381;0.21025880723268614;174.3667743757535;386.5082708731362;1.013604000651072;161333.59365908263;0.6137919684829217;0.24792999543342362;113.54954975552295;2696.413508119098;0.09325808027587779;161333.59365908263;0.0;0.0;129.76096930540774;284.62002922101465;1.1068620809269498;161333.59365908263;0.5620772501763381;0.21025880723268614;161.4405064419784;352.4031084186203;1.1068620809269498;161333.59365908263;0.5620772501763381;0.21025880723268614;157.4635065243986;355.0843185219738;1.0;161333.59365908263;0.6221419947718794;0.2545837373229562;118.98572197701384;280.05779842982844;1.0;161333.59365908263;0.6221419947718794;0.2545837373229562;118.94415865587831;279.97768235542463;1.0;24489.0767214585;0.6221419947718794;0.2545837373229562;107.43885599372021;2700.005575442366;0.10686208092694982;24489.0767214585;0.0;0.0;64.50201763427589;270.0303150738837;0.10686208092694982;24489.0767214585;0.0;0.0;64.5082191453057;270.1698402948306;0.10686208092694982;161333.59365908263;0.0;0.0;"Zustand 3: Temperatur 434.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.614 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3324913565331784e-21;`gtol` termination condition is satisfied.;1;1.3211262780196948e-09;5.1623470563943655e-11;1;True;;True;0;zulässig;feasible;True;True;True;113.54954975552295;129.76096930540774;157.4635065243986;64.50201763427589;0.1273042835500427;0.24792999543342362;0.21025880723268614;0.2545837373229562;253.16703912975743;259.6722129239822;253.47077884450044;259.2734471795359;75.02652009229807;0.493749176061691;9.357856325889776;15.141569325942442;0.014909955452178068;0.08011607440379073;25.316703912855715;25.967221292405327;10.138831153785583;17.284896478622304;6.820592735699058;107.43885599372021;0.018231954621691245;2700.005575442366;284.62002922102056;239.76503533534412;0.020180259231930897;1.0866818216950191;0.5725153235759985;0.21740696226871306;1.5269563391484553e-10;-3.91565890822676e-10;2.462456905050203e-10;-4.99068564252525e-11;-1.3912426766182762e-10;-7.105427357601002e-11;2.01339389604982e-10;1.2002772109553916e-09;1.5269563391484553e-12;-3.91565890822676e-12;2.4624569050502032e-12;-4.990685642525248e-11;-1.3912426766182762e-12;-7.105427357601002e-13;2.01339389604982e-12;1.2002772109553916e-11;150.14156932594244;127.24660744080336;119.66673965239124;135.0;127.24660744080336;45.53063474425733;24.225205049811052;26.440506441978414;61.90822124946288;34.50201763427589;8.302448784925048;12.227883658671033;21.450450244477054;62.73838829549766;3.9769999175798034;10.775247328393903;4.0;1.0000000000000004;161333.59365908263;24489.0767214585;6.5879818783741415;3.9769999175798034;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.54954975552295;2696.413508119098;0.1068620809269496;161333.59365908263;0.0;0.0;135.0;4.0;150.14156932594244;4.0;127.24660744080336;8.0;119.66673965239124;8.0;135.0;8.0;127.24660744080336;8.0;30.0;4.0;45.53063474425733;4.0;113.54954975552295;2696.413508119098;0.013604000651072002;161333.59365908263;0.0;0.0;107.43885599372021;284.62002922101465;1.10686208092695;24489.0767214585;0.5620772501763381;0.21025880723268614;174.3667743757535;386.5082708731362;1.0136040006510725;161333.59365908263;0.6137919684829217;0.24792999543342362;113.54954975552295;2696.413508119098;0.09325808027587759;161333.59365908263;0.0;0.0;129.76096930540774;284.62002922101465;1.10686208092695;161333.59365908263;0.5620772501763381;0.21025880723268614;161.4405064419784;352.4031084186203;1.10686208092695;161333.59365908263;0.5620772501763381;0.21025880723268614;157.4635065243986;355.0843185219738;1.0000000000000004;161333.59365908263;0.6221419947718794;0.2545837373229562;118.98572197701384;280.05779842982844;1.0000000000000004;161333.59365908263;0.6221419947718794;0.2545837373229562;118.94415865587831;279.97768235542463;1.0000000000000004;24489.0767214585;0.6221419947718794;0.2545837373229562;107.43885599372021;2700.005575442366;0.1068620809269496;24489.0767214585;0.0;0.0;64.50201763427589;270.0303150738837;0.1068620809269496;24489.0767214585;0.0;0.0;64.5082191453057;270.1698402948306;0.1068620809269496;161333.59365908263;0.0;0.0;"Zustand 3: Temperatur 434.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.614 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.232588024265819e-26;`gtol` termination condition is satisfied.;4;4.220694158405507e-11;4.2971125245368705e-13;1;True;;True;0;zulässig;feasible;True;True;True;113.53957568366866;129.74716566344063;157.42684503864916;64.52010616717831;0.1282444993706228;0.24772080204181354;0.21042828511991168;0.2543520751540693;253.02572365728548;259.80835248020196;253.3442593335326;259.39400464846307;75.83164676282551;0.4934793079265296;9.446689377641855;15.13311744361755;0.014909657307246905;0.08090249818251824;25.302572365726697;25.980835248018987;10.133770373340962;17.292933643230196;6.8937860693447695;107.50695899633598;0.018155458305590833;2700.1345910716263;284.624565980258;239.95894969888496;0.020278117560940334;1.0966376451601718;0.5727264998120628;0.21755381427930426;-2.1458390619955026e-12;3.305444806755986e-11;4.320099833421409e-12;8.149037000748649e-14;8.554934538551606e-12;1.2107648217352107e-11;1.0118128557223827e-11;1.8530954548623413e-11;-2.1458390619955026e-14;3.3054448067559863e-13;4.320099833421409e-14;8.068353466087766e-14;8.554934538551606e-14;1.2107648217352107e-13;1.0118128557223827e-13;1.8530954548623412e-13;150.13311744361755;127.24300225333542;119.66691794312214;135.0;127.24300225333542;45.53877706221306;24.15222158441685;26.488882659954015;61.968181934122924;34.52010616717831;8.346228171594248;12.159958946786162;21.46042431633134;62.71669625712997;4.062037621304853;10.808854813580012;4.0;1.0100000000000007;161280.67430027013;24508.96363781226;6.580477113746556;4.062037621304853;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.53957568366866;2696.398582794964;0.10691576272111147;161280.67430027013;0.0;0.0;135.0;4.0;150.13311744361755;4.0;127.24300225333542;8.0;119.66691794312214;8.0;135.0;8.0;127.24300225333542;8.0;30.0;4.0;45.53877706221306;4.0;113.53957568366866;2696.398582794964;0.013711358464997237;161280.67430027013;0.0;0.0;107.50695899633598;284.6245659802521;1.1169157627211121;24508.96363781226;0.5623283877242179;0.21042828511991168;174.2853390280344;386.283504431968;1.023711358464998;161280.67430027013;0.6135259073577245;0.24772080204181354;113.53957568366866;2696.398582794964;0.09320440425611423;161280.67430027013;0.0;0.0;129.74716566344063;284.6245659802521;1.1169157627211121;161280.67430027013;0.5623283877242179;0.21042828511991168;161.48888265995402;352.51835823731443;1.1169157627211121;161280.67430027013;0.5623283877242179;0.21042828511991168;157.42684503864916;354.92230053610086;1.0100000000000007;161280.67430027013;0.6218548911630967;0.2543520751540693;118.93831084986061;279.84146215706363;1.0100000000000007;161280.67430027013;0.6218548911630967;0.2543520751540693;118.89677408174117;279.7613606737146;1.0100000000000007;24508.96363781226;0.6218548911630967;0.2543520751540693;107.50695899633598;2700.1345910716263;0.10691576272111147;24508.96363781226;0.0;0.0;64.52010616717831;270.1060726584053;0.10691576272111147;24508.96363781226;0.0;0.0;64.52630599620545;270.2455250359386;0.10691576272111147;161280.67430027013;0.0;0.0;"Zustand 3: Temperatur 434.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2692926576711143e-25;`gtol` termination condition is satisfied.;4;8.066014382959534e-11;8.086151937319894e-13;1;True;;True;0;zulässig;feasible;True;True;True;113.52960249080996;129.73458161156788;157.3888812617946;64.53816398353007;0.12919292725118722;0.2475139202130634;0.21059368414353483;0.25412360776277704;252.8812545341019;259.9442608546793;253.21436628365245;259.51455149305303;76.63308059611738;0.49320653812670706;9.535433809362258;15.124476945819481;0.014909354371200273;0.08168825770152108;25.28812545340534;25.994426085465832;10.128574651345327;17.300970099535608;6.9666436905512725;107.57391517616048;0.018081210988228416;2700.261401284459;284.63115584047864;240.1493508010041;0.020376972193966836;1.1065924662597435;0.5729326229486683;0.21769723920434675;-2.8848035071860068e-12;5.339018116501393e-11;1.0970779840135947e-11;5.81756864903582e-14;1.929834070324432e-11;2.1032064978498966e-11;1.892885848064907e-11;4.851585799769964e-11;-2.8848035071860065e-14;5.339018116501393e-13;1.0970779840135947e-13;5.703498675525312e-14;1.929834070324432e-13;2.1032064978498967e-13;1.892885848064907e-13;4.851585799769964e-13;150.12447694581948;127.23939738358092;119.66719743490711;135.0;127.23939738358092;45.54690555350953;24.080182080315808;26.535805111780803;62.02700962265095;34.53816398353007;8.389140273451574;12.093282258746626;21.470397509190036;62.69503525571537;4.1469238499861945;10.84281420944734;4.0;1.0200000000000005;161227.7738444991;24528.830454891704;6.572990674830401;4.1469238499861945;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.52960249080996;2696.383658134161;0.10696943845370988;161227.7738444991;0.0;0.0;135.0;4.0;150.12447694581948;4.0;127.23939738358092;8.0;119.66719743490711;8.0;135.0;8.0;127.23939738358092;8.0;30.0;4.0;45.54690555350953;4.0;113.52960249080996;2696.383658134161;0.01381969488025049;161227.7738444991;0.0;0.0;107.57391517616048;284.6311558404715;1.1269694384537103;24528.830454891704;0.5625733073110943;0.21059368414353483;174.2046590261353;386.06103621342004;1.033819694880251;161227.7738444991;0.6132625711902403;0.2475139202130634;113.52960249080996;2696.383658134161;0.09314974357345938;161227.7738444991;0.0;0.0;129.73458161156788;284.6311558404715;1.1269694384537103;161227.7738444991;0.5625733073110943;0.21059368414353483;161.5358051117808;352.63040939721736;1.1269694384537103;161227.7738444991;0.5625733073110943;0.21059368414353483;157.3888812617946;354.7591208115828;1.0200000000000005;161227.7738444991;0.6215714943425787;0.25412360776277704;118.89176740212054;279.62864963891593;1.0200000000000005;161227.7738444991;0.6215714943425787;0.25412360776277704;118.85025711012935;279.5485631117576;1.0200000000000005;24528.830454891704;0.6215714943425787;0.25412360776277704;107.57391517616048;2700.261401284459;0.10696943845370988;24528.830454891704;0.0;0.0;64.53816398353007;270.18170177133123;0.10696943845370988;24528.830454891704;0.0;0.0;64.54436212786555;270.32108134167134;0.10696943845370988;161227.7738444991;0.0;0.0;"Zustand 3: Temperatur 434.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.249121501137988e-25;`gtol` termination condition is satisfied.;4;1.2830961074335174e-10;1.2844548650021135e-12;1;True;;True;0;zulässig;feasible;True;True;True;113.51962717149229;129.72318299923768;157.34966416325187;64.55619687032072;0.1301494682194533;0.24730929272846935;0.21075510678894954;0.253898246741216;252.7337106135168;260.0799816020377;253.0811857893371;259.6351240403391;77.4308227759846;0.4929308972001976;9.62408830983609;15.115652548655305;0.014909046531903405;0.08247333934047676;25.2733710613424;26.007998160200245;10.123247431572555;17.30900826935391;7.039165706901336;107.63975905366749;0.01800914467172784;2700.386071851327;284.63972452989;240.33633288112938;0.020476813941633365;1.1165463104147089;0.573133823352938;0.2178373216011089;-5.9969806898152456e-12;6.990319434407866e-11;1.4836132322670892e-11;6.084022174945858e-14;2.3220536604640074e-11;3.524291969370097e-11;3.0468072509393096e-11;9.279688129026908e-11;-5.996980689815245e-14;6.990319434407865e-13;1.483613232267089e-13;5.906817645578498e-14;2.3220536604640074e-13;3.524291969370097e-13;3.04680725093931e-13;9.279688129026908e-13;150.1156525486553;127.23579174520518;119.66757446681589;135.0;127.23579174520518;45.55502282308839;24.009059725495092;26.58130747369853;62.0847362305791;34.55619687032072;8.431201792969432;12.027815413148403;21.48037282850771;62.673398418400836;4.231643310446657;10.877109162807074;4.0;1.0300000000000007;161174.87634981627;24548.683483806162;6.565520161443168;4.231643310446657;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.51962717149229;2696.368729639048;0.10702312435634154;161174.87634981627;0.0;0.0;135.0;4.0;150.1156525486553;4.0;127.23579174520518;8.0;119.66757446681589;8.0;135.0;8.0;127.23579174520518;8.0;30.0;4.0;45.55502282308839;4.0;113.51962717149229;2696.368729639048;0.013929002722162272;161174.87634981627;0.0;0.0;107.63975905366749;284.6397245298839;1.1370231243563422;24548.683483806162;0.5628121734119145;0.21075510678894954;174.1247122741504;385.8408021545978;1.043929002722163;161174.87634981627;0.6130018939696535;0.24730929272846935;113.51962717149229;2696.368729639048;0.09309412163417927;161174.87634981627;0.0;0.0;129.72318299923768;284.6397245298839;1.1370231243563422;161174.87634981627;0.5628121734119145;0.21075510678894954;161.58130747369853;352.7393270070256;1.1370231243563422;161174.87634981627;0.5628121734119145;0.21075510678894954;157.34966416325187;354.594831483192;1.0300000000000007;161174.87634981627;0.6212917046976679;0.253898246741216;118.8460738364306;279.4192753899973;1.0300000000000007;161174.87634981627;0.6212917046976679;0.253898246741216;118.80458995223574;279.33920418675416;1.0300000000000007;24548.683483806162;0.6212917046976679;0.253898246741216;107.63975905366749;2700.386071851327;0.10702312435634154;24548.683483806162;0.0;0.0;64.55619687032072;270.25722664884626;0.10702312435634154;24548.683483806162;0.0;0.0;64.56239332680434;270.39653342597103;0.10702312435634154;161174.87634981627;0.0;0.0;"Zustand 3: Temperatur 434.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.275 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9228471665841353e-24;`gtol` termination condition is satisfied.;4;1.9551606289997437e-10;1.9610441945984467e-12;1;True;;True;0;zulässig;feasible;True;True;True;113.50964689581326;129.71293660435703;157.30924077187416;64.57421029553967;0.13111402351013454;0.2471068642034249;0.2109126521054081;0.2536759067175156;252.58316780138222;260.21555587595657;252.94480071828377;259.755756495599;78.22487507960027;0.4926524152303824;9.71265160202418;15.106648791948714;0.014908733673979487;0.08325772977290011;25.258316780122833;26.02155558758993;10.117792028729966;17.317050433036666;7.111352279956069;107.70452381331467;0.01793919377427337;2700.5086660087863;284.6502004208064;240.51998682236237;0.02057763362996967;1.1264992020904903;0.5733302267128232;0.21797414311714877;-9.279688129026908e-12;8.350298230652697e-11;2.4783730623312294e-11;1.5787371410169726e-13;3.461764208623208e-11;5.724132279283367e-11;4.899902705801651e-11;1.538751348562073e-10;-9.279688129026909e-14;8.350298230652697e-13;2.4783730623312296e-13;1.5180164817470884e-13;3.461764208623208e-13;5.724132279283367e-13;4.89990270580165e-13;1.538751348562073e-12;150.10664879194871;127.23218431532302;119.66804553786238;135.0;127.23218431532302;45.56313133229406;23.938828682518476;26.62542236189728;62.1413924810206;34.57421029553967;8.472429051075494;11.963521724547718;21.490353104186738;62.651779254797475;4.31618159002312;10.911723803478424;4.0;1.0400000000000005;161121.96682197883;24568.528701632542;6.55806331663941;4.31618159002312;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.50964689581326;2696.3537930739426;0.10707683572045945;161121.96682197883;0.0;0.0;135.0;4.0;150.10664879194871;4.0;127.23218431532302;8.0;119.66804553786238;8.0;135.0;8.0;127.23218431532302;8.0;30.0;4.0;45.56313133229406;4.0;113.50964689581326;2696.3537930739426;0.014039274756043135;161121.96682197883;0.0;0.0;107.70452381331467;284.6502004207988;1.14707683572046;24568.528701632542;0.5630451446791738;0.2109126521054081;174.0454774744672;385.62274043931177;1.0540392747560436;161121.96682197883;0.6127438117291029;0.2471068642034249;113.50964689581326;2696.3537930739426;0.09303756096441632;161121.96682197883;0.0;0.0;129.71293660435703;284.6502004207988;1.14707683572046;161121.96682197883;0.5630451446791738;0.2109126521054081;161.62542236189728;352.8451745006899;1.14707683572046;161121.96682197883;0.5630451446791738;0.2109126521054081;157.30924077187416;354.4294826169718;1.0400000000000005;161121.96682197883;0.6210154258907259;0.2536759067175156;118.8012128008786;279.21325657888576;1.0400000000000005;161121.96682197883;0.6210154258907259;0.2536759067175156;118.75975526424753;279.13320106948873;1.0400000000000005;24568.528701632542;0.6210154258907259;0.2536759067175156;107.70452381331467;2700.5086660087863;0.10707683572045945;24568.528701632542;0.0;0.0;64.57421029553967;270.332670191266;0.10707683572045945;24568.528701632542;0.0;0.0;64.58040506052555;270.4719041681917;0.10707683572045945;161121.96682197883;0.0;0.0;"Zustand 3: Temperatur 434.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0978175257297837e-24;`gtol` termination condition is satisfied.;4;2.4767241917159233e-10;2.489103262514347e-12;1;True;;True;0;zulässig;feasible;True;True;True;113.49965900037324;129.70381011249032;157.2676562656867;64.5922094243856;0.13208649451075385;0.24690658099523521;0.21106641585646715;0.2534565052400674;252.42969918729023;260.3510225512051;252.80529085528798;259.87648105155637;79.01523983936617;0.49237112185287013;9.801122442583903;15.097470047086745;0.014908415679160137;0.08404141596017267;25.242969918708376;26.03510225511417;10.112211634210219;17.32509873676694;7.1832036217516375;107.7682413671049;0.017871295030004546;2700.629244579863;284.6625144327164;240.70040030384152;0.020679422107547696;1.136451164838083;0.5735219542602655;0.21810778262509176;-1.1752376849472057e-11;9.815437351790024e-11;3.370814738445915e-11;2.603472992745992e-13;3.2514435588382185e-11;6.338041202980094e-11;5.2295945351943374e-11;2.064552973024547e-10;-1.1752376849472056e-13;9.815437351790023e-13;3.370814738445915e-13;2.4794980883295144e-13;3.2514435588382183e-13;6.338041202980094e-13;5.229594535194337e-13;2.064552973024547e-12;150.09747004708674;127.22857413123336;119.66860729943647;135.0;127.22857413123336;45.57123340617255;23.869464040110074;26.66818137773265;62.19700796093235;34.5922094243856;8.51283799472003;11.900365932331567;21.500340999626758;62.630171637431886;4.400525112045955;10.946642734343811;4.0;1.0500000000000007;161069.03116525168;24588.371768057303;6.550618019144158;4.400525112045955;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.49965900037324;2696.3388444516268;0.10713058694563005;161069.03116525168;0.0;0.0;135.0;4.0;150.09747004708674;4.0;127.22857413123336;8.0;119.66860729943647;8.0;135.0;8.0;127.22857413123336;8.0;30.0;4.0;45.57123340617255;4.0;113.49965900037324;2696.3388444516268;0.014150503684527803;161069.03116525168;0.0;0.0;107.7682413671049;284.6625144327121;1.1571305869456308;24588.371768057303;0.5632723742094956;0.21106641585646715;173.96693408719682;385.4067913854921;1.0641505036845285;161069.03116525168;0.6124882624424852;0.24690658099523521;113.49965900037324;2696.3388444516268;0.09298008326110224;161069.03116525168;0.0;0.0;129.70381011249032;284.6625144327121;1.1571305869456308;161069.03116525168;0.5632723742094956;0.21106641585646715;161.66818137773265;352.9480136933749;1.1571305869456308;161069.03116525168;0.5632723742094956;0.21106641585646715;157.2676562656867;354.2631223078045;1.0500000000000007;161069.03116525168;0.620742564742183;0.2534565052400674;118.7571673781465;279.01051293696844;1.0500000000000007;161069.03116525168;0.620742564742183;0.2534565052400674;118.71573613651333;278.93047349319687;1.0500000000000007;24588.371768057303;0.620742564742183;0.2534565052400674;107.7682413671049;2700.629244579863;0.10713058694563005;24588.371768057303;0.0;0.0;64.5922094243856;270.4080540310228;0.10713058694563005;24588.371768057303;0.0;0.0;64.59840249380147;270.54721518101934;0.10713058694563005;161069.03116525168;0.0;0.0;"Zustand 3: Temperatur 434.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.244760500368967e-24;`gtol` termination condition is satisfied.;4;3.2211914354329083e-10;3.2387530008844352e-12;1;True;;True;0;zulässig;feasible;True;True;True;113.48966097888473;129.69577209440496;157.22495405371757;64.61019913595396;0.13306678282341744;0.24670839113725204;0.21121649065489884;0.25323996265865084;252.27337517940583;260.4864183492971;252.66273304916945;259.99732800195267;79.8019199034299;0.4920870462625122;9.889499620966067;15.088120525084094;0.014908092426604161;0.08482438514303632;25.227337517913302;26.048641834921163;10.106509321964872;17.33315520012524;7.254719991210941;107.8309424136122;0.017805387393666453;2700.7478660856436;284.67659993416214;240.8776579399898;0.020782170252095833;1.1464022213376233;0.5737091229701098;0.21823831634188876;-1.1283418643870391e-11;1.0956568985420745e-10;4.6270542952697724e-11;3.5704772471945034e-13;4.766320671478752e-11;8.543565854779445e-11;7.406697477563284e-11;2.7281998882244807e-10;-1.1283418643870392e-13;1.0956568985420744e-12;4.627054295269773e-13;3.3683747615042467e-13;4.766320671478752e-13;8.543565854779444e-13;7.406697477563284e-13;2.7281998882244805e-12;150.0881205250841;127.22496028702295;119.6692565475143;135.0;127.22496028702295;45.579331240986676;23.800941772867134;26.70961514693323;62.25161117262553;34.61019913595396;8.552444204951996;11.838314133902088;21.51033902111527;62.608569781657195;4.484661093215664;10.981851020389115;4.0;1.0600000000000005;161016.0561314846;24608.218042633194;6.543182275633605;4.484661093215664;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.48966097888473;2696.323880019343;0.1071843915897186;161016.0561314846;0.0;0.0;135.0;4.0;150.0881205250841;4.0;127.22496028702295;8.0;119.6692565475143;8.0;135.0;8.0;127.22496028702295;8.0;30.0;4.0;45.579331240986676;4.0;113.48966097888473;2696.323880019343;0.014262682157729216;161016.0561314846;0.0;0.0;107.8309424136122;284.6765999341586;1.167184391589719;24608.218042633194;0.5634940097843464;0.21121649065489884;173.88906229795123;385.1928973572242;1.0742626821577297;161016.0561314846;0.6122351859539591;0.24670839113725204;113.48966097888473;2696.323880019343;0.09292170943198938;161016.0561314846;0.0;0.0;129.69577209440496;284.6765999341586;1.167184391589719;161016.0561314846;0.5634940097843464;0.21121649065489884;161.70961514693323;353.0479048269003;1.167184391589719;161016.0561314846;0.5634940097843464;0.21121649065489884;157.22495405371757;354.09579676237144;1.0600000000000005;161016.0561314846;0.6204730311081068;0.25323996265865084;118.71392107401584;278.81096666478544;1.0600000000000005;161016.0561314846;0.6204730311081068;0.25323996265865084;118.67251608207096;278.73094365993353;1.0600000000000005;24608.218042633194;0.6204730311081068;0.25323996265865084;107.8309424136122;2700.7478660856436;0.1071843915897186;24608.218042633194;0.0;0.0;64.61019913595396;270.48339860245454;0.1071843915897186;24608.218042633194;0.0;0.0;64.61639050536576;270.62248688019247;0.1071843915897186;161016.0561314846;0.0;0.0;"Zustand 3: Temperatur 434.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.375 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.268702633293296e-24;`gtol` termination condition is satisfied.;4;4.045494984998825e-10;4.066620865852458e-12;1;True;;True;0;zulässig;feasible;True;True;True;113.47965047335947;129.6887919835911;157.1811758540524;64.62818403890907;0.1340547903206213;0.2465122442761416;0.21136296609107919;0.2530262020111217;252.1142636319375;260.62177795636967;252.51720135168807;260.11832584797503;80.5849185992527;0.4918002172208855;9.977781958550343;15.07860428420679;0.014907763793179886;0.08560662483341296;25.21142636315852;26.06217779562602;10.100688054065625;17.34122172319241;7.325901690830837;107.89265649380735;0.01774141194955346;2700.864586850815;284.6923926482112;241.05184141263032;0.020885868976297628;1.1563523934396378;0.5738918457483551;0.2183658179419067;-1.7394086171407253e-11;1.135020966103184e-10;6.508571459562518e-11;4.4297898682543746e-13;4.746425474877469e-11;1.0948042472591624e-10;8.884626367944293e-11;3.5228708838985767e-10;-1.7394086171407253e-13;1.1350209661031841e-12;6.508571459562517e-13;4.139990531078852e-13;4.746425474877469e-13;1.0948042472591625e-12;8.884626367944293e-13;3.522870883898577e-12;150.0786042842068;127.22134193038352;119.66999021532109;135.0;127.22134193038352;45.58742691126611;23.733238703101506;26.74975335704329;62.305229582541244;34.62818403890907;8.591262905004498;11.777333721513742;21.52034952664053;62.58696822692127;4.568577502990877;11.017334177515409;4.0;1.0700000000000007;160963.02927233747;24628.072601001568;6.535754213498278;4.568577502990877;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.47965047335947;2696.3088962456595;0.1072382624159347;160963.02927233747;0.0;0.0;135.0;4.0;150.0786042842068;4.0;127.22134193038352;8.0;119.66999021532109;8.0;135.0;8.0;127.22134193038352;8.0;30.0;4.0;45.58742691126611;4.0;113.47965047335947;2696.3088962456595;0.014375802782515889;160963.02927233747;0.0;0.0;107.89265649380735;284.69239264820754;1.1772382624159354;24628.072601001568;0.5637101940984438;0.21136296609107919;173.8118429873083;384.9810026812472;1.0843758027825166;160963.02927233747;0.6119845239107159;0.2465122442761416;113.47965047335947;2696.3088962456595;0.09286245963341881;160963.02927233747;0.0;0.0;129.6887919835911;284.69239264820754;1.1772382624159354;160963.02927233747;0.5637101940984438;0.21136296609107919;161.7497533570433;353.14490661413646;1.1772382624159354;160963.02927233747;0.5637101940984438;0.21136296609107919;157.1811758540524;353.9275503788689;1.0700000000000007;160963.02927233747;0.6202067377631788;0.2530262020111217;118.6714578060757;278.6145423421679;1.0700000000000007;160963.02927233747;0.6202067377631788;0.2530262020111217;118.63007902537902;278.5345361507348;1.0700000000000007;24628.072601001568;0.6202067377631788;0.2530262020111217;107.89265649380735;2700.864586850815;0.1072382624159347;24628.072601001568;0.0;0.0;64.62818403890907;270.558723207472;0.1072382624159347;24628.072601001568;0.0;0.0;64.63437370346224;270.69773855010556;0.1072382624159347;160963.02927233747;0.0;0.0;"Zustand 3: Temperatur 434.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1394760668319319e-23;`gtol` termination condition is satisfied.;4;4.751702932674279e-10;4.77383717114845e-12;1;True;;True;0;zulässig;feasible;True;True;True;113.46962526584497;129.6828400538579;157.13636176828663;64.64616848620284;0.13505041919501437;0.24631809161196372;0.2115059288552468;0.252815148915447;251.95242996582;260.7571341339911;252.36876714912148;260.2395013982075;81.36423970001987;0.49151066306406505;10.06596830781133;15.068925237190172;0.014907429653730287;0.08638812280656541;25.195242996539488;26.075713413387298;10.094750685963277;17.349300093207386;7.3967490636270385;107.95341204386784;0.017679311824593796;2700.979461103545;284.7098305615532;241.22302959638807;0.020990509232906573;1.1663017022041104;0.5740702316104905;0.21849035866427666;-2.1827872842550278e-11;1.2244072422618046e-10;6.88373802404385e-11;4.959366251000574e-13;3.956301952712238e-11;1.1812062439275905e-10;9.669065548223443e-11;4.2510350795055274e-10;-2.1827872842550277e-13;1.2244072422618046e-12;6.88373802404385e-13;4.592005787963493e-13;3.956301952712238e-13;1.1812062439275906e-12;9.669065548223444e-13;4.251035079505527e-12;150.06892523719017;127.21771825962298;119.67080536640765;135.0;127.21771825962298;45.59552237643487;23.666332464639765;26.788624793215718;62.35788966743297;34.64616848620284;8.629308968347459;11.717393322539806;21.530374734155032;62.56536181899145;4.652263024929084;11.053078161195288;4.0;1.0800000000000005;160909.93889449598;24647.940250141564;6.528332074059284;4.652263024929084;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.46962526584497;2696.2938898081397;0.1072922114370165;160909.93889449598;0.0;0.0;135.0;4.0;150.06892523719017;4.0;127.21771825962298;8.0;119.67080536640765;8.0;135.0;8.0;127.21771825962298;8.0;30.0;4.0;45.59552237643487;4.0;113.46962526584497;2696.2938898081397;0.014489858130929194;160909.93889449598;0.0;0.0;107.95341204386784;284.7098305615491;1.187292211437017;24647.940250141564;0.5639210649766319;0.2115059288552468;173.73525770182994;384.77105356754583;1.0944898581309297;160909.93889449598;0.6117362196986503;0.24631809161196372;113.46962526584497;2696.2938898081397;0.09280235330608731;160909.93889449598;0.0;0.0;129.6828400538579;284.7098305615491;1.187292211437017;160909.93889449598;0.5639210649766319;0.2115059288552468;161.78862479321572;353.23907628240005;1.187292211437017;160909.93889449598;0.5639210649766319;0.2115059288552468;157.13636176828663;353.758425823601;1.0800000000000005;160909.93889449598;0.6199436002889099;0.252815148915447;118.6297618926626;278.42116684208094;1.0800000000000005;160909.93889449598;0.6199436002889099;0.252815148915447;118.58840929127552;278.34117783948227;1.0800000000000005;24647.940250141564;0.6199436002889099;0.252815148915447;107.95341204386784;2700.979461103545;0.1072922114370165;24647.940250141564;0.0;0.0;64.64616848620284;270.6340460771921;0.1072922114370165;24647.940250141564;0.0;0.0;64.65235644063154;270.7729884053823;0.1072922114370165;160909.93889449598;0.0;0.0;"Zustand 3: Temperatur 434.939 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135.0;30.0;135.0;8.0;8.0;4.0;135.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6320856977472056e-23;`gtol` termination condition is satisfied.;4;5.69304925384178e-10;5.713292741925983e-12;1;True;;True;0;zulässig;feasible;True;True;True;113.45958327066506;129.67788739709852;157.09055035253925;64.6641565888981;0.13605357200388607;0.24612588584089623;0.21164546285399333;0.2526067314668131;251.78793728292305;260.8925178232355;252.21749928674512;260.3608798624148;82.13988739359968;0.49121841171075414;10.154057551519063;15.059087158069588;0.014907089881311376;0.08716886709356418;25.178793728240958;26.089251782309653;10.088699971467715;17.35739199081972;7.467262490315399;108.01323644515941;0.017619032105380444;2701.092541070004;284.7288538371263;241.39129867777345;0.021096082019243845;1.1762501679374489;0.5742443858505645;0.2186120074148707;-2.3817392502678558e-11;1.3028511602897197e-10;8.196820999728516e-11;5.238032230181489e-13;5.2239101933082566e-11;1.389821591146756e-10;1.1897327567567118e-10;5.134666025696788e-10;-2.381739250267856e-13;1.3028511602897198e-12;8.196820999728516e-13;4.805534156129803e-13;5.223910193308256e-13;1.389821591146756e-12;1.1897327567567117e-12;5.134666025696788e-12;150.0590871580696;127.2140885208608;119.67169918812323;135.0;127.2140885208608;45.603619487035644;23.60020146845335;26.82625737243319;62.40961695812376;34.664156588898095;8.666596926691454;11.65846274296382;21.540416729334936;62.543745693201515;4.735707019893937;11.089069355068773;4.0;1.0900000000000007;160856.77401763076;24667.82554270348;6.520914206206179;4.735707019893937;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;113.45958327066506;2696.2788575817785;0.10734624995669195;160856.77401763076;0.0;0.0;135.0;4.0;150.0590871580696;4.0;127.2140885208608;8.0;119.67169918812323;8.0;135.0;8.0;127.2140885208608;8.0;30.0;4.0;45.603619487035644;4.0;113.45958327066506;2696.2788575817785;0.014604840747829941;160856.77401763076;0.0;0.0;108.01323644515941;284.7288538371219;1.1973462499566927;24667.82554270348;0.5641267555799289;0.21164546285399333;173.65928862652294;384.56299803376135;1.1046048407478306;160856.77401763076;0.6114902183807639;0.24612588584089623;113.45958327066506;2696.2788575817785;0.09274140920886201;160856.77401763076;0.0;0.0;129.67788739709852;284.7288538371219;1.1973462499566927;160856.77401763076;0.5641267555799289;0.21164546285399333;161.8262573724332;353.3304696158247;1.1973462499566927;160856.77401763076;0.5641267555799289;0.21164546285399333;157.09055035253925;353.5884641045415;1.0900000000000007;160856.77401763076;0.619683536966847;0.2526067314668131;118.58881804202974;278.23076924800625;1.0900000000000007;160856.77401763076;0.619683536966847;0.2526067314668131;118.54749159416934;278.15079781030573;1.0900000000000007;24667.82554270348;0.619683536966847;0.2526067314668131;108.01323644515941;2701.092541070004;0.10734624995669195;24667.82554270348;0.0;0.0;64.6641565888981;270.70938442977956;0.10734624995669195;24667.82554270348;0.0;0.0;64.67034282765928;270.8482536486608;0.10734624995669195;160856.77401763076;0.0;0.0;"Zustand 3: Temperatur 434.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.739 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.809 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
