config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6201551282651632e-21;`gtol` termination condition is satisfied.;5;5.686058975257846e-09;5.69237231436097e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.72111552153729;140.5827213095522;157.6567758174363;65.9726685744667;0.09322644979943062;0.2835039103246955;0.20283094522475043;0.29559110358618035;277.96203745391665;270.7407593530025;278.51811005144486;270.13220622397847;23.730965812694002;0.5066287746645155;4.656241939445075;11.624523771167276;0.014909803308960868;0.0375707281886721;27.796203745388542;27.07407593530061;11.14072440205796;18.00881374826586;2.157360528943633;107.78621377667048;0.027516835309565817;2700.4872813406882;306.8009508825248;239.07055211624564;0.01738178075158303;0.6142962649261666;0.5664780916552636;0.21324640139523482;1.8474111129762605e-12;-5.6859619235183345e-09;3.410605131648481e-13;-2.680355937201284e-12;-4.149569576838985e-12;-3.581135388230905e-12;-9.43600753089413e-12;3.12070369545836e-11;1.8474111129762605e-14;-5.6859619235183343e-11;3.4106051316484808e-15;-2.680355937201284e-12;-4.149569576838985e-14;-3.581135388230905e-14;-9.43600753089413e-14;3.12070369545836e-13;151.62452377116728;140.0;123.34221829835855;140.0;123.84376757033624;46.19262914790687;33.39858487432184;22.858366961871184;61.59358462876361;35.972668574466695;7.652247396198902;15.556004521688067;27.278884478462714;57.86504397340934;0.2015911444348717;8.194584154655445;4.0;0.5200000000000001;156986.44219164384;26151.343904791403;6.0029971217992;0.2015911444348717;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.72111552153729;2695.1716141286383;0.11167804567774953;156986.44219164384;0.0;0.0;135.0;4.0;151.62452377116728;4.0;140.0;4.0;123.34221829835855;4.0;140.0;4.0;123.84376757033624;4.0;30.0;4.0;46.19262914790687;4.0;112.72111552153729;2695.1716141286383;0.010411347719075236;156986.44219164384;0.0;0.0;107.78621377667048;306.8009508825251;0.6316780456777497;26151.343904791403;0.5508904073007087;0.20283094522475043;185.02310864548912;419.6013141394515;0.5304113477190754;156986.44219164384;0.6560669890745191;0.2835039103246955;112.72111552153729;2695.1716141286383;0.1012666979586743;156986.44219164384;0.0;0.0;140.5827213095522;306.8009508825251;0.6316780456777497;156986.44219164384;0.5508904073007087;0.20283094522475043;157.85836696187118;344.3690854331445;0.6316780456777497;156986.44219164384;0.5508904073007087;0.20283094522475043;157.6567758174363;374.0402494233219;0.5200000000000001;156986.44219164384;0.6692026458967907;0.29559110358618035;132.38813715489675;328.4037767066062;0.5200000000000001;156986.44219164384;0.6692026458967907;0.29559110358618035;132.3477526038011;328.33152530624335;0.5200000000000001;26151.343904791403;0.6692026458967907;0.29559110358618035;107.78621377667048;2700.4872813406882;0.11167804567774953;26151.343904791403;0.0;0.0;65.9726685744667;276.190207462503;0.11167804567774953;26151.343904791403;0.0;0.0;65.9787235969269;276.32371448457235;0.11167804567774953;156986.44219164384;0.0;0.0;"Zustand 3: Temperatur 431.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.247543703170573e-22;`gtol` termination condition is satisfied.;5;3.802824791437546e-09;3.807241443137163e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.69779023556725;140.44467645706544;157.8467951509994;66.01061359455201;0.0936646782985296;0.2829059590441512;0.20351765174053643;0.29478971505379004;278.1641011622431;271.02634460310344;278.77406473324976;270.3631874785435;24.573856322827602;0.5065474979922865;4.741350611939821;11.636608921186792;0.01490523051307167;0.038288323041670506;27.816410116222265;27.102634460310423;11.150962589330154;18.024212498569852;2.2339869387845788;108.02121280005275;0.027144428180132643;2700.93580835417;306.5597361023611;239.75231759944126;0.01742081883665425;0.6243616759371635;0.567339730179985;0.21383577402288254;1.4779288903810084e-12;-3.8027643256555166e-09;1.1368683772161603e-13;-1.8334223028659835e-12;-4.092726157978177e-12;-7.958078640513122e-13;-4.263256414560601e-12;2.0463630789890885e-11;1.4779288903810084e-14;-3.8027643256555166e-11;1.1368683772161603e-15;-1.8334223028659835e-12;-4.092726157978177e-14;-7.958078640513123e-15;-4.263256414560601e-14;2.0463630789890886e-13;151.6366089211868;140.0;123.32691000399223;140.0;123.82995290200097;46.20970960544878;33.165626582019286;23.07583524135009;61.81150319460397;36.01061359455201;7.826174494331724;15.305697203939474;27.302209764432746;57.81328868208141;0.2290400903506793;8.230530547908756;4.0;0.5300000000000001;156865.45052273455;26195.468075462075;5.98826675174681;0.2290400903506793;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.69779023556725;2695.1365828550565;0.11178249477381763;156865.45052273455;0.0;0.0;135.0;4.0;151.6366089211868;4.0;140.0;4.0;123.32691000399223;4.0;140.0;4.0;123.82995290200097;4.0;30.0;4.0;46.20970960544878;4.0;112.69779023556725;2695.1365828550565;0.010470071412396696;156865.45052273455;0.0;0.0;108.02121280005275;306.55973610236157;0.6417824947738178;26195.468075462075;0.5519396176203786;0.20351765174053643;184.80223550320608;418.95346883362873;0.5404700714123968;156865.45052273455;0.6554020351895884;0.2829059590441512;112.69779023556725;2695.1365828550565;0.10131242336142093;156865.45052273455;0.0;0.0;140.44467645706544;306.55973610236157;0.6417824947738178;156865.45052273455;0.5519396176203786;0.20351765174053643;158.0758352413501;344.8497432666862;0.6417824947738178;156865.45052273455;0.5519396176203786;0.20351765174053643;157.8467951509994;373.98780892514617;0.5300000000000001;156865.45052273455;0.6683494052092708;0.29478971505379004;132.21414590915668;327.62204227830443;0.5300000000000001;156865.45052273455;0.6683494052092708;0.29478971505379004;132.17382550566828;327.54980015935786;0.5300000000000001;26195.468075462075;0.6683494052092708;0.29478971505379004;108.02121280005275;2700.93580835417;0.11178249477381763;26195.468075462075;0.0;0.0;66.01061359455201;276.3491577207037;0.11178249477381763;26195.468075462075;0.0;0.0;66.01666421991956;276.482499086391;0.11178249477381763;156865.45052273455;0.0;0.0;"Zustand 3: Temperatur 431.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.392592445090739e-22;`gtol` termination condition is satisfied.;5;2.6017302035070865e-09;2.6048387455236988e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.67570043378959;140.3080705840577;158.02810896095332;66.04666530595364;0.09410265328044067;0.28232232216400044;0.20418233851399323;0.2940103333352164;278.34838238499003;271.29768026174605;279.01022050358176;270.58193421263064;25.41952343949133;0.5064635293579074;4.826537390065426;11.647630525418094;0.014900859379759318;0.039007071145003284;27.834838238497646;27.129768026174958;11.16040882014336;18.03879561417586;2.310865767463001;108.24739713346793;0.02678393860923228;2701.367580725848;306.32513040939006;240.41102099353222;0.017459952727975958;0.6344214969240034;0.568170070785461;0.2144051240486228;1.1297629498585593e-12;-2.6016806486950372e-09;-3.410605131648481e-13;-1.2722600750691981e-12;-2.2168933355715126e-12;-3.524291969370097e-12;-7.275957614183426e-12;1.3585577107733116e-11;1.1297629498585594e-14;-2.6016806486950372e-11;-3.4106051316484808e-15;-1.2722600750691981e-12;-2.2168933355715127e-14;-3.524291969370097e-14;-7.275957614183426e-14;1.3585577107733116e-13;151.6476305254181;140.0;123.31278585504896;140.0;123.81686996335941;46.225937814697716;32.93980397460598;23.286705078659054;62.02145931877021;36.04666530595364;7.996676698270278;15.06538872158103;27.324299566210414;57.76415819944623;0.25859611770573565;8.264487975752274;4.0;0.5400000000000001;156750.93807158174;26237.449085671666;5.974320809913789;0.25859611770573565;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.67570043378959;2695.103403850095;0.11188144965197921;156750.93807158174;0.0;0.0;135.0;4.0;151.6476305254181;4.0;140.0;4.0;123.31278585504896;4.0;140.0;4.0;123.81686996335941;4.0;30.0;4.0;46.225937814697716;4.0;112.67570043378959;2695.103403850095;0.010528341265113279;156750.93807158174;0.0;0.0;108.24739713346793;306.3251304093889;0.6518814496519794;26237.449085671666;0.5529522384899401;0.20418233851399323;184.58743450002407;418.32263888018946;0.5505283412651134;156750.93807158174;0.654751590059953;0.28232232216400044;112.67570043378959;2695.103403850095;0.10135310838686594;156750.93807158174;0.0;0.0;140.3080705840577;306.3251304093889;0.6518814496519794;156750.93807158174;0.5529522384899401;0.20418233851399323;158.28670507865905;345.3192196767888;0.6518814496519794;156750.93807158174;0.5529522384899401;0.20418233851399323;158.02810896095332;373.93240762195023;0.5400000000000001;156750.93807158174;0.6675172348428317;0.2940103333352164;132.04358260830543;326.85921606733876;0.5400000000000001;156750.93807158174;0.6675172348428317;0.2940103333352164;132.00332330172972;326.7869807504036;0.5400000000000001;26237.449085671666;0.6675172348428317;0.2940103333352164;108.24739713346793;2701.367580725848;0.11188144965197921;26237.449085671666;0.0;0.0;66.04666530595364;276.5001777233816;0.11188144965197921;26237.449085671666;0.0;0.0;66.05271176391318;276.63336208438255;0.11188144965197921;156750.93807158174;0.0;0.0;"Zustand 3: Temperatur 431.437 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6447349420093794e-22;`gtol` termination condition is satisfied.;5;1.8115003938585427e-09;1.813689577634155e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.65475294325398;140.17312453064147;158.20096410280024;66.08096043797752;0.09454117812219705;0.281752496766132;0.20482595809334048;0.2932521489642135;278.51589894787105;271.5557953934335;279.22770168010595;270.78936908181265;26.26752761745292;0.5063768267447647;4.911796532930942;11.657649458604737;0.014896677441719991;0.0397269019448087;27.851589894786088;27.15557953934372;11.169108067204334;18.052624605454735;2.3879570562967607;108.46524505663444;0.026434942950137708;2701.7835025010427;306.0971828352709;241.04777424341498;0.01749927988022315;0.6444760424509337;0.5689707233926808;0.21495541007548805;6.217248937900877e-13;-1.811446992405763e-09;5.684341886080802e-14;-8.908984661104569e-13;-2.3874235921539366e-12;-3.637978807091713e-12;-8.355982572538778e-12;1.0174971976084635e-11;6.217248937900877e-15;-1.8114469924057632e-11;5.684341886080802e-16;-8.908984661104569e-13;-2.3874235921539365e-14;-3.637978807091713e-14;-8.355982572538778e-14;1.0174971976084635e-13;151.65764945860474;140.0;123.29977860764916;140.0;123.80446357166193;46.24137532257379;32.720781746704176;23.4912216388567;62.223869734060656;36.080960437977524;8.163785379917897;14.834533551014715;27.345247056746018;57.71746063054076;0.2902575360564583;8.296708866104382;4.0;0.5500000000000002;156642.41070361997;26277.437547680573;5.961099152814705;0.2902575360564583;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.65475294325398;2695.071937680032;0.1119753223311567;156642.41070361997;0.0;0.0;135.0;4.0;151.65764945860474;4.0;140.0;4.0;123.29977860764916;4.0;140.0;4.0;123.80446357166193;4.0;30.0;4.0;46.24137532257379;4.0;112.65475294325398;2695.071937680032;0.010586278893800314;156642.41070361997;0.0;0.0;108.46524505663444;306.09718283527206;0.6619753223311569;26277.437547680573;0.5539300147794968;0.20482595809334048;184.3784312053089;417.70812254482877;0.5605862788938004;156642.41070361997;0.6541151895601739;0.281752496766132;112.65475294325398;2695.071937680032;0.10138904343735639;156642.41070361997;0.0;0.0;140.17312453064147;306.09718283527206;0.6619753223311569;156642.41070361997;0.5539300147794968;0.20482595809334048;158.4912216388567;345.7777067631904;0.6619753223311569;156642.41070361997;0.5539300147794968;0.20482595809334048;158.20096410280024;373.87392529088277;0.5500000000000002;156642.41070361997;0.6667054546955632;0.2932521489642135;131.8764156645371;326.11478416824224;0.5500000000000002;156642.41070361997;0.6667054546955632;0.2932521489642135;131.8362146200821;326.04255343743347;0.5500000000000002;26277.437547680573;0.6667054546955632;0.2932521489642135;108.46524505663444;2701.7835025010427;0.1119753223311567;26277.437547680573;0.0;0.0;66.08096043797752;276.6438401178235;0.1119753223311567;26277.437547680573;0.0;0.0;66.08700294112117;276.7768754789334;0.1119753223311567;156642.41070361997;0.0;0.0;"Zustand 3: Temperatur 431.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.284568217243156e-23;`gtol` termination condition is satisfied.;5;1.285663949469652e-09;1.2872115768002676e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.63486154795532;140.040032391448;158.36560592963662;66.11362574732505;0.0949810023693306;0.2811959996576183;0.20544941076523524;0.29251438459969015;278.66759218343066;271.80164400594214;279.4275499203204;270.9863458497288;27.11745406568796;0.5062873490749438;4.997122448219761;11.666722020540135;0.014892672831078207;0.04044774649313203;27.86675921834233;27.180164400594514;11.177101996812986;18.065756389982383;2.4652230969975975;108.67520416207009;0.026097034861451773;2702.1844199435177;305.8759234718729;241.66362654933803;0.017538890536290874;0.654525603740711;0.5697431929281948;0.2154875329399573;6.785683126508957e-13;-1.2856133935201797e-09;-1.4210854715202004e-13;-6.31050767196939e-13;-4.263256414560601e-12;-3.0127011996228248e-12;-6.934897101018578e-12;7.332801033044234e-12;6.7856831265089565e-15;-1.2856133935201796e-11;-1.4210854715202005e-15;-6.31050767196939e-13;-4.263256414560601e-14;-3.012701199622825e-14;-6.934897101018578e-14;7.332801033044234e-14;151.66672202054013;140.0;123.28782596170333;140.0;123.79268266448992;46.25607918695829;32.50824411146931;23.68961883068164;62.4191249751118;36.113625747325045;8.3275371020992;14.612621799633246;27.365138452044675;57.673018172010984;0.3240129010450232;8.327424076561897;4.0;0.5600000000000002;156539.41198696828;26315.573657528337;5.948546439616969;0.3240129010450232;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.63486154795532;2695.042055285148;0.11206449427700171;156539.41198696828;0.0;0.0;135.0;4.0;151.66672202054013;4.0;140.0;4.0;123.28782596170333;4.0;140.0;4.0;123.79268266448992;4.0;30.0;4.0;46.25607918695829;4.0;112.63486154795532;2695.042055285148;0.010643997996441735;156539.41198696828;0.0;0.0;108.67520416207009;305.87592347187376;0.6720644942770019;26315.573657528337;0.5548745849602728;0.20544941076523524;184.17496613200944;417.109252284186;0.5706439979964419;156539.41198696828;0.6534923851620765;0.2811959996576183;112.63486154795532;2695.042055285148;0.10142049628055998;156539.41198696828;0.0;0.0;140.040032391448;305.87592347187376;0.6720644942770019;156539.41198696828;0.5548745849602728;0.20544941076523524;158.68961883068164;346.22540525019707;0.6720644942770019;156539.41198696828;0.5548745849602728;0.20544941076523524;158.36560592963662;373.8122662285231;0.5600000000000002;156539.41198696828;0.6659134059437266;0.29251438459969015;131.7126083148861;325.3882411112244;0.5600000000000002;156539.41198696828;0.6659134059437266;0.29251438459969015;131.6724628979008;325.31601299248666;0.5600000000000002;26315.573657528337;0.6659134059437266;0.29251438459969015;108.67520416207009;2702.1844199435177;0.11206449427700171;26315.573657528337;0.0;0.0;66.11362574732505;276.780675791502;0.11206449427700171;26315.573657528337;0.0;0.0;66.11966449247893;276.9135695588559;0.11206449427700171;156539.41198696828;0.0;0.0;"Zustand 3: Temperatur 431.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.2980030101988045e-23;`gtol` termination condition is satisfied.;5;9.26048617103783e-10;9.27146483593483e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.6159464325213;139.90896349644675;158.52227800618334;66.1447787964994;0.09542282298806964;0.2806523668765862;0.20605354794386338;0.29179629394032214;278.8043339432577;272.03611090884107;279.6107315832944;271.1736548970346;27.968912118291048;0.5061950570619799;5.082509693253859;11.674900355458021;0.01488883427125362;0.041169537499073434;27.88043339432529;27.20361109088427;11.184429263331843;18.078243659802553;2.5426283744742793;108.8776935058549;0.025769824166236403;2702.571125568012;305.66136418089843;242.25956794684168;0.017578868001137393;0.6645704508199514;0.5704888871879902;0.21600233961066725;6.394884621840902e-13;-9.26025478520387e-10;5.968558980384842e-13;-4.510836149052011e-13;-1.6484591469634324e-12;-1.6484591469634324e-12;-3.694822225952521e-12;4.774847184307873e-12;6.394884621840902e-15;-9.26025478520387e-12;5.968558980384841e-15;-4.510836149052011e-13;-1.6484591469634323e-14;-1.6484591469634323e-14;-3.694822225952521e-14;4.774847184307873e-14;151.67490035545802;140.0;123.27687012061637;140.0;123.78147997027304;46.270102327083805;32.30189351838982;23.88211986864991;62.60759117877109;36.144778796499395;8.4879728229634;14.399176614761473;27.384053567478702;57.630666004533396;0.3598418624665669;8.356844080866438;4.0;0.5700000000000002;156441.52007571916;26351.987939798928;5.9366117058458565;0.3598418624665669;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.6159464325213;2695.013637154843;0.11214931882108858;156441.52007571916;0.0;0.0;135.0;4.0;151.67490035545802;4.0;140.0;4.0;123.27687012061637;4.0;140.0;4.0;123.78147997027304;4.0;30.0;4.0;46.270102327083805;4.0;112.6159464325213;2695.013637154843;0.010701604598097323;156441.52007571916;0.0;0.0;108.8776935058549;305.66136418089724;0.6821493188210888;26351.987939798928;0.5557874888763639;0.20605354794386338;183.97679387384784;416.52539311601475;0.5807016045980975;156441.52007571916;0.6528827438132211;0.2806523668765862;112.6159464325213;2695.013637154843;0.10144771422299126;156441.52007571916;0.0;0.0;139.90896349644675;305.66136418089724;0.6821493188210888;156441.52007571916;0.5557874888763639;0.20605354794386338;158.8821198686499;346.6625223534624;0.6821493188210888;156441.52007571916;0.5557874888763639;0.20605354794386338;158.52227800618334;373.7473575561621;0.5700000000000002;156441.52007571916;0.6651404507829736;0.29179629394032214;131.5521194155803;324.67909068196843;0.5700000000000002;156441.52007571916;0.6651404507829736;0.29179629394032214;131.5120271770366;324.60686342319815;0.5700000000000002;26351.987939798928;0.6651404507829736;0.29179629394032214;108.8776935058549;2702.571125568012;0.11214931882108858;26351.987939798928;0.0;0.0;66.1447787964994;276.91117713070315;0.11214931882108858;26351.987939798928;0.0;0.0;66.15081396573964;277.0439361561503;0.11214931882108858;156441.52007571916;0.0;0.0;"Zustand 3: Temperatur 432.032 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.702 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2963929076362962e-23;`gtol` termination condition is satisfied.;5;6.769241365633959e-10;6.7770095287468735e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.59793367444644;139.78006433055867;158.67122177065426;66.17452866646721;0.09586728589935115;0.280121153140031;0.2066391753165202;0.29109716064336644;278.92693288430246;272.26001707718797;279.77814435145217;271.3520282496095;28.821534504045307;0.5060999138695408;5.1679529753133275;11.682232828008523;0.014885151064545674;0.041892209364833365;27.892693288429925;27.22600170771903;11.191125774058152;18.090135216640935;2.620139500429291;109.07310560559796;0.02545293586444535;2702.944361888444;305.4534995285827;242.8365327334816;0.017619288933624078;0.674610834438355;0.571209124069768;0.21650062682175583;5.648814749292796e-13;-6.768949845081806e-10;2.8421709430404007e-13;-3.2440716779547074e-13;-1.6484591469634324e-12;-2.3305801732931286e-12;-4.547473508864641e-12;3.183231456205249e-12;5.648814749292797e-15;-6.768949845081806e-12;2.842170943040401e-15;-3.2440716779547074e-13;-1.6484591469634323e-14;-2.3305801732931285e-14;-4.5474735088646414e-14;3.183231456205249e-14;151.68223282800852;140.0;123.26685739524805;140.0;123.77081170755923;46.28349384432943;32.10144945875936;24.068937813432797;62.78961176126853;36.17452866646721;8.645137190545768;14.193751789650094;27.402066325553562;57.59025127932597;0.39771604277854067;8.385160184215806;4.0;0.5800000000000002;156348.34487838717;26386.801937941622;5.9252479798839754;0.39771604277854067;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.59793367444644;2694.9865725741274;0.11223012337197891;156348.34487838717;0.0;0.0;135.0;4.0;151.68223282800852;4.0;140.0;4.0;123.26685739524805;4.0;140.0;4.0;123.77081170755923;4.0;30.0;4.0;46.28349384432943;4.0;112.59793367444644;2694.9865725741274;0.010759197323820953;156348.34487838717;0.0;0.0;109.07310560559796;305.4534995285829;0.6922301233719791;26386.801937941622;0.5566701748696341;0.2066391753165202;183.78368228676788;415.9559410300268;0.5907591973238211;156348.34487838717;0.6522858477252086;0.280121153140031;112.59793367444644;2694.9865725741274;0.10147092604815795;156348.34487838717;0.0;0.0;139.78006433055867;305.4534995285829;0.6922301233719791;156348.34487838717;0.5566701748696341;0.2066391753165202;159.0689378134328;347.0892699623374;0.6922301233719791;156348.34487838717;0.5566701748696341;0.2066391753165202;158.67122177065426;373.679147457932;0.5800000000000002;156348.34487838717;0.6643859721163929;0.29109716064336644;131.39490414634287;323.98684658888936;0.5800000000000002;156348.34487838717;0.6643859721163929;0.29109716064336644;131.35486280945423;323.9146186417086;0.5800000000000002;26386.801937941622;0.6643859721163929;0.29109716064336644;109.07310560559796;2702.944361888444;0.11223012337197891;26386.801937941622;0.0;0.0;66.17452866646721;277.0358010041155;0.11223012337197891;26386.801937941622;0.0;0.0;66.18056042823326;277.1684316260673;0.11223012337197891;156348.34487838717;0.0;0.0;"Zustand 3: Temperatur 432.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.253329183762429e-23;`gtol` termination condition is satisfied.;5;5.001119020574809e-10;5.0066539400330614e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.58075478010079;139.65346038095373;158.81267616588354;66.2029766097682;0.09631498774371014;0.2796019312482664;0.20720705576328166;0.29041629725130386;279.03614010521403;272.4741245670291;279.9306231876659;271.5221441732923;29.67497653412411;0.5060018856022324;5.253447151293525;11.688764360359698;0.014881613076458442;0.042615698208568524;27.90361401052112;27.247412456703056;11.197224927506795;18.101476278219756;2.697725139511289;109.26180829569358;0.025146009274137543;2703.304824900211;305.25230788126623;243.39540273803792;0.017660223652119944;0.6846469877861314;0.5719051382258071;0.21698314445683378;1.8829382497642655e-13;-5.000693192869221e-10;3.410605131648481e-13;-2.353672812205332e-13;-3.979039320256561e-12;-1.4779288903810084e-12;-4.035882739117369e-12;2.8421709430404007e-12;1.8829382497642656e-15;-5.000693192869221e-12;3.4106051316484808e-15;-2.353672812205332e-13;-3.979039320256561e-14;-1.4779288903810084e-14;-4.035882739117369e-14;2.842170943040401e-14;151.6887643603597;140.0;123.25773784762765;140.0;123.7606373102098;46.296299316209854;31.906647352691266;24.25027608909295;62.96550897948373;36.2029766097682;8.799077918164187;13.995929551934069;27.41924521989921;57.55163219040588;0.43759992320940455;8.412545746999172;4.0;0.5900000000000002;156259.52548184292;26420.128854268463;5.914411937343655;0.43759992320940455;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.58075478010079;2694.9607589345487;0.11230721143825118;156259.52548184292;0.0;0.0;135.0;4.0;151.6887643603597;4.0;140.0;4.0;123.25773784762765;4.0;140.0;4.0;123.7606373102098;4.0;30.0;4.0;46.296299316209854;4.0;112.58075478010079;2694.9607589345487;0.010816867693205424;156259.52548184292;0.0;0.0;109.26180829569358;305.2523078812669;0.7023072114382514;26420.128854268463;0.557524006316054;0.20720705576328166;183.59541171305096;415.40032144418194;0.6008168676932056;156259.52548184292;0.6517012940886401;0.2796019312482664;112.58075478010079;2694.9607589345487;0.10149034374504576;156259.52548184292;0.0;0.0;139.65346038095373;305.2523078812669;0.7023072114382514;156259.52548184292;0.557524006316054;0.20720705576328166;159.25027608909295;347.505863093028;0.7023072114382514;156259.52548184292;0.557524006316054;0.20720705576328166;158.81267616588354;373.6076033916422;0.5900000000000002;156259.52548184292;0.6636493731961184;0.29041629725130386;131.24091463395456;323.311032994822;0.5900000000000002;156259.52548184292;0.6636493731961184;0.29041629725130386;131.2009220818358;323.23880299785833;0.5900000000000002;26420.128854268463;0.6636493731961184;0.29041629725130386;109.26180829569358;2703.304824900211;0.11230721143825118;26420.128854268463;0.0;0.0;66.2029766097682;277.1549714970661;0.11230721143825118;26420.128854268463;0.0;0.0;66.20900511980392;277.2874795781223;0.11230721143825118;156259.52548184292;0.0;0.0;"Zustand 3: Temperatur 432.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.745 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.069757825610305e-24;`gtol` termination condition is satisfied.;5;3.7563230420077763e-10;3.760254732225014e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;112.5643462602859;139.529257903242;158.94687725773719;66.23021664958776;0.09676647782777767;0.27909429145901826;0.2077579120673307;0.2897530441298607;279.1326542019042;272.6791410241836;280.0689456965206;271.68463137697415;30.52891522647456;0.5059009416530219;5.33898722677656;11.694536734563656;0.014878210717606777;0.043339941875769956;27.91326542019029;27.26791410241857;11.202757827860948;18.11230875846519;2.7753559297136503;109.44414644939786;0.024848697280087147;2703.6531673140394;305.05775260764955;243.9370104303063;0.017701736449623695;0.6946791280317199;0.5725780871840294;0.2174505986988555;1.3145040611561853e-13;-3.7559289012278896e-10;5.684341886080802e-14;-1.719180353632055e-13;-3.126388037344441e-12;-2.1032064978498966e-12;-3.694822225952521e-12;1.3073986337985843e-12;1.3145040611561853e-15;-3.75592890122789e-12;5.684341886080802e-16;-1.719180353632055e-13;-3.126388037344441e-14;-2.1032064978498965e-14;-3.694822225952521e-14;1.3073986337985844e-14;151.69453673456366;140.0;123.24946497030379;140.0;123.75091917601827;46.308561066039715;31.717237512124825;24.42632897644711;63.13558538335815;36.23021664958776;8.949845232208304;13.805318520905928;27.4356537397141;57.5146771242093;0.47945171870992453;8.439157399728572;4.0;0.6000000000000002;156174.7278046335;26452.074143404443;5.904063589038975;0.47945171870992453;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.5643462602859;2694.936101103408;0.11238086448134343;156174.7278046335;0.0;0.0;135.0;4.0;151.69453673456366;4.0;140.0;4.0;123.24946497030379;4.0;140.0;4.0;123.75091917601827;4.0;30.0;4.0;46.308561066039715;4.0;112.5643462602859;2694.936101103408;0.010874700431100406;156174.7278046335;0.0;0.0;109.44414644939786;305.05775260764926;0.7123808644813436;26452.074143404443;0.5583502676263821;0.2077579120673307;183.41177424668848;414.85798771070637;0.6108747004311006;156174.7278046335;0.6511286947299365;0.27909429145901826;112.5643462602859;2694.936101103408;0.10150616405024303;156174.7278046335;0.0;0.0;139.529257903242;305.05775260764926;0.7123808644813436;156174.7278046335;0.5583502676263821;0.2077579120673307;159.4263289764471;347.91251857430876;0.7123808644813436;156174.7278046335;0.5583502676263821;0.2077579120673307;158.94687725773719;373.5327103062828;0.6000000000000002;156174.7278046335;0.6629300772251191;0.2897530441298607;131.09010050351344;322.65118492882544;0.6000000000000002;156174.7278046335;0.6629300772251191;0.2897530441298607;131.0501547677917;322.5789516923658;0.6000000000000002;26452.074143404443;0.6629300772251191;0.2897530441298607;109.44414644939786;2703.6531673140394;0.11238086448134343;26452.074143404443;0.0;0.0;66.23021664958776;277.2690824198392;0.11238086448134343;26452.074143404443;0.0;0.0;66.23624205180897;277.40147338147017;0.11238086448134343;156174.7278046335;0.0;0.0;"Zustand 3: Temperatur 432.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.054191243314869e-24;`gtol` termination condition is satisfied.;5;2.8447156983716843e-10;2.8475221661349257e-12;1;True;;True;0;zulässig;feasible;True;True;True;112.54864924158215;139.40754560000795;159.0740578555414;66.25633612971995;0.09722226020642533;0.278597840842434;0.20829242943148152;0.2891067684207457;279.2171258050822;272.87572382343603;280.19383695237104;271.840072861283;31.38304838408316;0.5057970549297153;5.4245683545888035;11.699588863940335;0.014874934923891291;0.044064879940692504;27.921712580508178;27.28757238234364;11.207753478094858;18.122671524085643;2.853004398578875;109.62044357674233;0.024560665671393585;2703.9900015579587;304.8697833428396;244.46214187160484;0.01774388591435483;0.7047074576997383;0.5732290569808299;0.21790365496049455;2.7711166694643907e-13;-2.844657842615561e-10;0.0;-1.2639889135357407e-13;-3.979039320256561e-13;-3.410605131648481e-13;-1.6484591469634324e-12;4.547473508864641e-13;2.771116669464391e-15;-2.8446578426155613e-12;0.0;-1.2639889135357407e-13;-3.9790393202565614e-15;-3.4106051316484808e-15;-1.6484591469634323e-14;4.547473508864641e-15;151.69958886394033;140.0;123.24199539758547;140.0;123.74162243652614;46.320318410492575;31.53298417474099;24.59728208235407;63.30012516624976;36.256336129719955;9.097491384694933;13.621551820843138;27.451350758417846;57.479263879429595;0.5232242268126583;8.465136235002376;4.0;0.6100000000000002;156093.642456667;26482.73606266047;5.89416599883546;0.5232242268126583;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.54864924158215;2694.912510845778;0.11245134361409292;156093.642456667;0.0;0.0;135.0;4.0;151.69958886394033;4.0;140.0;4.0;123.24199539758547;4.0;140.0;4.0;123.74162243652614;4.0;30.0;4.0;46.320318410492575;4.0;112.54864924158215;2694.912510845778;0.010932773789411487;156093.642456667;0.0;0.0;109.62044357674233;304.8697833428395;0.7224513436140931;26482.73606266047;0.5591501697591955;0.20829242943148152;183.23257303868132;414.3284196754049;0.6209327737894117;156093.642456667;0.6505676757234712;0.278597840842434;112.54864924158215;2694.912510845778;0.10151856982468144;156093.642456667;0.0;0.0;139.40754560000795;304.8697833428395;0.7224513436140931;156093.642456667;0.5591501697591955;0.20829242943148152;159.59728208235407;348.3094539330943;0.7224513436140931;156093.642456667;0.5591501697591955;0.20829242943148152;159.0740578555414;373.4544688942635;0.6100000000000002;156093.642456667;0.6622275269255392;0.2891067684207457;130.94240936500557;322.0068485924883;0.6100000000000002;156093.642456667;0.6622275269255392;0.2891067684207457;130.90250861530507;321.93461108438885;0.6100000000000002;26482.73606266047;0.6622275269255392;0.2891067684207457;109.62044357674233;2703.9900015579587;0.11245134361409292;26482.73606266047;0.0;0.0;66.25633612971995;277.3784996102135;0.11245134361409292;26482.73606266047;0.0;0.0;66.26235855709655;277.51077846474584;0.11245134361409292;156093.642456667;0.0;0.0;"Zustand 3: Temperatur 432.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.383 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.369520596812979e-24;`gtol` termination condition is satisfied.;5;2.174918906888077e-10;2.1769338973946726e-12;1;True;;True;0;zulässig;feasible;True;True;True;112.53360911014789;139.2883962072156;159.19444714618265;66.2814162198265;0.09768279585845005;0.27811220262658193;0.2088112578154398;0.28847686301215825;279.290161656323;273.06448387124806;280.3059738508439;271.98900944589286;32.23709364272906;0.5056902019808247;5.510185832911771;11.703957036861425;0.01487177713550522;0.044790453699215;27.929016165632333;27.306448387124984;11.212238954033804;18.132600629726493;2.9306448766314994;109.79100330679489;0.02428159255240894;2704.3159025631003;304.6883372775379;244.97153950776462;0.01778672525206848;0.7147321659070655;0.5738590673456277;0.21834294060900086;3.836930773104541e-13;-2.1743318256994826e-10;-2.2737367544323206e-13;-9.364731212713195e-14;-1.1937117960769683e-12;-1.7621459846850485e-12;-4.547473508864641e-12;-3.410605131648481e-13;3.836930773104541e-15;-2.1743318256994825e-12;-2.2737367544323206e-15;-9.364731212713195e-14;-1.1937117960769683e-14;-1.7621459846850484e-14;-4.5474735088646414e-14;-3.4106051316484808e-15;151.70395703686142;140.0;123.23528864528447;140.0;123.73271474605906;46.3316078870364;31.35366460407994;24.763312785134303;63.45939541975849;36.2814162198265;9.242070223713938;13.444285338489578;27.466390889852107;57.445278950935574;0.5688656389516495;8.490608965156184;4.0;0.6200000000000002;156015.98278493132;26512.206182514004;5.884685028129831;0.5688656389516495;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.53360911014789;2694.889906294441;0.11251889115913372;156015.98278493132;0.0;0.0;135.0;4.0;151.70395703686142;4.0;140.0;4.0;123.23528864528447;4.0;140.0;4.0;123.73271474605906;4.0;30.0;4.0;46.3316078870364;4.0;112.53360911014789;2694.889906294441;0.01099115987531682;156015.98278493132;0.0;0.0;109.79100330679489;304.6883372775372;0.7325188911591339;26512.206182514004;0.5599248552898358;0.2088112578154398;183.05762164094136;413.8111222930235;0.6309911598753171;156015.98278493132;0.6500178769707152;0.27811220262658193;112.53360911014789;2694.889906294441;0.1015277312838169;156015.98278493132;0.0;0.0;139.2883962072156;304.6883372775372;0.7325188911591339;156015.98278493132;0.5599248552898358;0.2088112578154398;159.7633127851343;348.69688645190354;0.7325188911591339;156015.98278493132;0.5599248552898358;0.2088112578154398;159.19444714618265;373.3728939008411;0.6200000000000002;156015.98278493132;0.6615411840795951;0.28847686301215825;130.79778724205943;321.3775815738594;0.6200000000000002;156015.98278493132;0.6615411840795951;0.28847686301215825;130.75792977628606;321.3053389066026;0.6200000000000002;26512.206182514004;0.6615411840795951;0.28847686301215825;109.79100330679489;2704.3159025631003;0.11251889115913372;26512.206182514004;0.0;0.0;66.2814162198265;277.4835630490431;0.11251889115913372;26512.206182514004;0.0;0.0;66.28743579512349;277.6157344291758;0.11251889115913372;156015.98278493132;0.0;0.0;"Zustand 3: Temperatur 432.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.948 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4098570645817973e-24;`gtol` termination condition is satisfied.;5;1.6777731869661977e-10;1.6792004434145421e-12;1;True;;True;0;zulässig;feasible;True;True;True;112.51917518498959;139.17186798588762;159.30827035075453;66.3055323799419;0.09814850491831634;0.27763701554143755;0.2093150141073526;0.28786274552977875;279.3523282734941;273.2459891017763;280.4059890348214;272.13194300501925;33.09078750208821;0.5055803630389515;5.595835103008818;11.707675135974512;0.014868729275231338;0.045516606154367714;27.935232827349346;27.324598910177812;11.216239561392905;18.142129533668136;3.0082534092959956;109.95611076229011;0.024011167813757183;2704.6314103481373;304.51334044303707;245.46590480770266;0.017830302606734683;0.7247534294730862;0.5744690764738011;0.218769047498881;-4.263256414560601e-14;-1.6773782363088685e-10;1.1368683772161603e-13;-6.922240558537851e-14;-1.2505552149377763e-12;-1.8758328224066645e-12;-2.7853275241795927e-12;6.252776074688882e-13;-4.263256414560601e-16;-1.6773782363088685e-12;1.1368683772161603e-15;-6.922240558537851e-14;-1.2505552149377763e-14;-1.8758328224066646e-14;-2.7853275241795927e-14;6.252776074688882e-15;151.7076751359745;140.0;123.22930687590781;140.0;123.72416608821652;46.3424634630249;31.17906825147446;24.92459065662365;63.61364729926521;36.305532379941894;9.383636815576665;13.2731961136177;27.480824815010408;57.41261687177678;0.6163203058691238;8.515689036826359;4.0;0.6300000000000002;155941.48308722622;26540.56986012635;5.875589104117444;0.6163203058691238;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.51917518498959;2694.8682114633957;0.11258373207982064;155941.48308722622;0.0;0.0;135.0;4.0;151.7076751359745;4.0;140.0;4.0;123.22930687590781;4.0;140.0;4.0;123.72416608821652;4.0;30.0;4.0;46.3424634630249;4.0;112.51917518498959;2694.8682114633957;0.011049924981758686;155941.48308722622;0.0;0.0;109.95611076229011;304.5133404430433;0.7425837320798209;26540.56986012635;0.5606754030747745;0.2093150141073526;182.88674338744897;413.30562430061246;0.641049924981759;155941.48308722622;0.6494789517564334;0.27763701554143755;112.51917518498959;2694.8682114633957;0.10153380709806195;155941.48308722622;0.0;0.0;139.17186798588762;304.5133404430433;0.7425837320798209;155941.48308722622;0.5606754030747745;0.2093150141073526;159.92459065662365;349.075032374279;0.7425837320798209;155941.48308722622;0.5606754030747745;0.2093150141073526;159.30827035075453;373.28801250801587;0.6300000000000002;155941.48308722622;0.6608705290486091;0.28786274552977875;130.65617894906126;320.76295298089167;0.6300000000000002;155941.48308722622;0.6608705290486091;0.28786274552977875;130.61636318442334;320.69070439969425;0.6300000000000002;26540.56986012635;0.6608705290486091;0.28786274552977875;109.95611076229011;2704.6314103481373;0.11258373207982064;26540.56986012635;0.0;0.0;66.3055323799419;277.5845888051474;0.11258373207982064;26540.56986012635;0.0;0.0;66.31154921643974;277.7166569912037;0.11258373207982064;155941.48308722622;0.0;0.0;"Zustand 3: Temperatur 433.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.037 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
