config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.57923491381771e-25;`gtol` termination condition is satisfied.;5;1.3088901863988388e-10;1.3099034249758804e-12;1;True;;True;0;zulässig;feasible;True;True;True;112.50530041803722;139.05800611810315;159.41574841017177;66.3287547877784;0.09861976893120437;0.2771719331679061;0.20980428414224614;0.2872638573505718;279.40415525093135;273.42076769287985;280.49447444065106;272.2693394374385;33.94388435226166;0.5054675219976559;5.681511746626493;11.710774835582015;0.014865783726396624;0.046243281995637125;27.940415525093222;27.34207676928809;11.219778977626094;18.151289295829322;3.085807668399321;110.11603383419049;0.023749092652447446;2704.9370324163774;304.3447089691842;245.945900751734;0.017874661376682255;0.734771413918333;0.5750599854217262;0.21918253432514231;3.126388037344441e-13;-1.3086776107229525e-10;0.0;-5.1514348342607263e-14;-1.3073986337985843e-12;-1.0800249583553523e-12;-1.3642420526593924e-12;-8.526512829121202e-13;3.126388037344441e-15;-1.3086776107229526e-12;0.0;-5.1514348342607263e-14;-1.3073986337985844e-14;-1.0800249583553523e-14;-1.3642420526593923e-14;-8.526512829121202e-15;151.71077483558201;140.0;123.22401468656392;140.0;123.71594859823932;46.352916728043056;31.008995975690993;25.08127786157172;63.76311710614743;36.328754787778394;9.52224711311078;13.10798085237343;27.494699581962777;57.38117960834654;0.6655294513999479;8.540477695917332;4.0;0.6400000000000002;155869.89697790155;26567.90667859898;5.866849009352253;0.6655294513999479;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.50530041803722;2694.847355801028;0.11264607529501502;155869.89697790155;0.0;0.0;135.0;4.0;151.71077483558201;4.0;140.0;4.0;123.22401468656392;4.0;140.0;4.0;123.71594859823932;4.0;30.0;4.0;46.352916728043056;4.0;112.50530041803722;2694.847355801028;0.01110912991660143;155869.89697790155;0.0;0.0;110.11603383419049;304.34470896919504;0.7526460752950153;26567.90667859898;0.5614028325472306;0.20980428414224614;182.719770811273;412.8114769500434;0.6511091299166016;155869.89697790155;0.6489505662904015;0.2771719331679061;112.50530041803722;2694.847355801028;0.1015369453784136;155869.89697790155;0.0;0.0;139.05800611810315;304.34470896919504;0.7526460752950153;155869.89697790155;0.5614028325472306;0.20980428414224614;160.08127786157172;349.44410623763446;0.7526460752950153;155869.89697790155;0.5614028325472306;0.20980428414224614;159.41574841017177;373.1998628055101;0.6400000000000002;155869.89697790155;0.6602150602752774;0.2872638573505718;130.51752842218582;320.1625435051018;0.6400000000000002;155869.89697790155;0.6602150602752774;0.2872638573505718;130.47775288688922;320.0902883769836;0.6400000000000002;26567.90667859898;0.6602150602752774;0.2872638573505718;110.11603383419049;2704.9370324163774;0.11264607529501502;26567.90667859898;0.0;0.0;66.3287547877784;277.68187082461174;0.11264607529501502;26567.90667859898;0.0;0.0;66.33476898989278;277.8138397697123;0.11264607529501502;155869.89697790155;0.0;0.0;"Zustand 3: Temperatur 433.231 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.19802096793364e-25;`gtol` termination condition is satisfied.;5;1.0188606929299467e-10;1.0196098241909637e-12;1;True;;True;0;zulässig;feasible;True;True;True;112.4919411186371;138.946844007768;159.5170977040786;66.35114873203133;0.09909693310331541;0.27671662329712476;0.21027962457903907;0.28667966264137157;279.44613823488186;273.58931102625513;280.5719845055172;272.4016313947362;34.79615550603727;0.5053516663357207;5.767211483124167;11.713285779598209;0.014862933310783654;0.04697042757304715;27.944613823488112;27.35893110262564;11.222879380221228;18.160108759649212;3.1632868641943848;110.2710243632801;0.02349507913195517;2705.2332459786776;304.1823502978173;246.41215417455913;0.01791984052371809;0.7447862743642154;0.5756326421548842;0.21958392880919875;3.836930773104541e-13;-1.0096101732415264e-10;3.979039320256561e-13;-3.907985046680551e-14;-1.34718902700115e-11;-1.2505552149377763e-12;-1.9326762412674725e-12;7.389644451905042e-13;3.836930773104541e-15;-1.0096101732415264e-12;3.9790393202565614e-15;-3.907985046680551e-14;-1.34718902700115e-13;-1.2505552149377763e-14;-1.9326762412674726e-14;7.389644451905042e-15;151.7132857795982;140.0;123.21937891713412;140.0;123.70803639983637;46.36299707094827;30.84325931641405;25.23352953524585;63.90802729233184;36.351148732031334;9.657957665106437;12.948354553854017;27.5080588813629;57.35087600385674;0.716431831167256;8.565064998439254;4.0;0.6500000000000002;155800.99589135777;26594.29085446062;5.858437690404725;0.716431831167256;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.4919411186371;2694.827273779438;0.11270611488793325;155800.99589135777;0.0;0.0;135.0;4.0;151.7132857795982;4.0;140.0;4.0;123.21937891713412;4.0;140.0;4.0;123.70803639983637;4.0;30.0;4.0;46.36299707094827;4.0;112.4919411186371;2694.827273779438;0.011168830327384102;155800.99589135777;0.0;0.0;110.2710243632801;304.18235029783;0.7627061148879335;26594.29085446062;0.5621081076765188;0.21027962457903907;182.55654509601226;412.32825280011394;0.6611688303273844;155800.99589135777;0.6484323992416857;0.27671662329712476;112.4919411186371;2694.827273779438;0.10153728456054915;155800.99589135777;0.0;0.0;138.946844007768;304.18235029783;0.7627061148879335;155800.99589135777;0.5621081076765188;0.21027962457903907;160.23352953524585;349.80432031592795;0.7627061148879335;155800.99589135777;0.5621081076765188;0.21027962457903907;159.5170977040786;373.10849235744007;0.6500000000000002;155800.99589135777;0.6595742937737933;0.28667966264137157;130.38177900932874;319.57594542507564;0.6500000000000002;155800.99589135777;0.6595742937737933;0.28667966264137157;130.34204233489356;319.5036832288094;0.6500000000000002;26594.29085446062;0.6595742937737933;0.28667966264137157;110.2710243632801;2705.2332459786776;0.11270611488793325;26594.29085446062;0.0;0.0;66.35114873203133;277.77568257768183;0.11270611488793325;26594.29085446062;0.0;0.0;66.35716039597963;277.9075559310093;0.11270611488793325;155800.99589135777;0.0;0.0;"Zustand 3: Temperatur 433.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2427450334184434e-25;`gtol` termination condition is satisfied.;5;8.047919128972754e-11;8.053254042209824e-13;1;True;;True;0;zulässig;feasible;True;True;True;112.47905670031298;138.83840448777232;159.61252980561363;66.3727749745774;0.09958030852397708;0.27627076730417816;0.21074156464694727;0.28610964742385614;279.4787416101779;273.75207641344804;280.63903907245583;272.5292207890368;35.64738824552566;0.5052327870007516;5.852930166381625;11.715235742235507;0.014860171266732742;0.04769799086690425;27.94787416101787;27.375207641344893;11.225561562898173;18.16861471926924;3.240671658691463;110.42131923546623;0.023248849774880034;2705.520500014601;304.02616433904126;246.8652579684899;0.01796587487322343;0.7547981563450107;0.5761878452775497;0.21997372972894688;2.913225216616411e-13;-8.043343768804334e-11;-5.684341886080801e-13;-2.930988785010413e-14;1.4779288903810084e-12;-9.094947017729282e-13;-1.8189894035458565e-12;-7.958078640513122e-13;2.9132252166164106e-15;-8.043343768804334e-13;-5.684341886080802e-15;-2.930988785010413e-14;1.4779288903810084e-14;-9.094947017729283e-15;-1.8189894035458565e-14;-7.958078640513123e-15;151.7152357422355;140.0;123.21536847652777;140.0;123.70040545520112;46.37273184290956;30.681679817948577;25.381494140191705;64.04858739255667;36.372774974577396;9.790825362436806;12.794049241061543;27.52094329968702;57.32162126626719;0.7689643345780723;8.589530764357846;4.0;0.6600000000000003;155734.5677105741;26619.79161569025;5.850330083680331;0.7689643345780723;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.47905670031298;2694.807904516781;0.11276403121823386;155734.5677105741;0.0;0.0;135.0;4.0;151.7152357422355;4.0;140.0;4.0;123.21536847652777;4.0;140.0;4.0;123.70040545520112;4.0;30.0;4.0;46.37273184290956;4.0;112.47905670031298;2694.807904516781;0.011229077019119111;155734.5677105741;0.0;0.0;110.42131923546623;304.026164339033;0.7727640312182341;26619.79161569025;0.5627921406205801;0.21074156464694727;182.39691556018408;411.85554456806483;0.6712290770191194;155734.5677105741;0.647924141271282;0.27627076730417816;112.47905670031298;2694.807904516781;0.10153495419911475;155734.5677105741;0.0;0.0;138.83840448777232;304.026164339033;0.7727640312182341;155734.5677105741;0.5627921406205801;0.21074156464694727;160.3814941401917;350.1558841570334;0.7727640312182341;155734.5677105741;0.5627921406205801;0.21074156464694727;159.61252980561363;373.0139568698157;0.6600000000000003;155734.5677105741;0.6589477626119676;0.28610964742385614;130.24887372341448;319.0027625584136;0.6600000000000003;155734.5677105741;0.6589477626119676;0.28610964742385614;130.2091746375632;318.93049287528197;0.6600000000000003;26619.79161569025;0.6589477626119676;0.28610964742385614;110.42131923546623;2705.520500014601;0.11276403121823386;26619.79161569025;0.0;0.0;66.3727749745774;277.86627857539384;0.11276403121823386;26619.79161569025;0.0;0.0;66.37878418893393;277.9980597037039;0.11276403121823386;155734.5677105741;0.0;0.0;"Zustand 3: Temperatur 433.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.004077953375016e-25;`gtol` termination condition is satisfied.;5;6.327182725268882e-11;6.330999847378005e-13;1;True;;True;0;zulässig;feasible;True;True;True;112.4666094478626;138.73270093609182;159.70225127315314;66.39369008418208;0.10007017434031562;0.2758340595393368;0.21119060777126136;0.2855533186671434;279.50240093005925;273.9094896074283;280.6961260254553;272.65248109935095;36.49738489023278;0.5051108782623506;5.938663781529909;11.716650773328922;0.0148574912276213;0.04842592145400587;27.95024009300585;27.390948960742996;11.22784504101817;18.176832073290228;3.3179440809359972;110.56714139702757;0.023010137182119344;2705.7992171834317;303.8760445613136;247.30577315282838;0.018012795403574478;0.7648071965420543;0.5767263474701956;0.22035240880385112;3.339550858072471e-13;-6.318856549114571e-11;-1.1368683772161603e-13;-2.19824158875781e-14;1.0800249583553523e-12;-1.6484591469634324e-12;-2.4442670110147446e-12;7.389644451905042e-13;3.3395508580724707e-15;-6.318856549114571e-13;-1.1368683772161603e-15;-2.19824158875781e-14;1.0800249583553523e-14;-1.6484591469634323e-14;-2.4442670110147446e-14;7.389644451905042e-15;151.71665077332892;140.0;123.2119541850804;140.0;123.6930334270723;46.382146507621314;30.524088399708603;25.52531380314724;64.18499488940625;36.39369008418208;9.92090721684798;12.644812788052832;27.533390552137405;57.29333649668553;0.8230625299941039;8.613945473009608;4.0;0.6700000000000003;155670.41550928357;26644.473552406515;5.842502956686247;0.8230625299941039;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.4666094478626;2694.7891914297657;0.11281999194562853;155670.41550928357;0.0;0.0;135.0;4.0;151.71665077332892;4.0;140.0;4.0;123.2119541850804;4.0;140.0;4.0;123.6930334270723;4.0;30.0;4.0;46.382146507621314;4.0;112.4666094478626;2694.7891914297657;0.01128991626307205;155670.41550928357;0.0;0.0;110.56714139702757;303.87604456130805;0.7828199919456288;26644.473552406515;0.5634557950983637;0.21119060777126136;182.24073917303753;411.39296403973117;0.6812899162630723;155670.41550928357;0.6474254945677506;0.2758340595393368;112.4666094478626;2694.7891914297657;0.10153007568255648;155670.41550928357;0.0;0.0;138.73270093609182;303.87604456130805;0.7828199919456288;155670.41550928357;0.5634557950983637;0.21119060777126136;160.52531380314724;350.49900420177636;0.7828199919456288;155670.41550928357;0.5634557950983637;0.21119060777126136;159.70225127315314;372.9163189611518;0.6700000000000003;155670.41550928357;0.6583350163889833;0.2855533186671434;130.1187554630822;318.4426101697601;0.6700000000000003;155670.41550928357;0.6583350163889833;0.2855533186671434;130.07909278315202;318.3703326750526;0.6700000000000003;26644.473552406515;0.6583350163889833;0.2855533186671434;110.56714139702757;2705.7992171834317;0.11281999194562853;26644.473552406515;0.0;0.0;66.39369008418208;277.9538957670479;0.11281999194562853;26644.473552406515;0.0;0.0;66.39969693038677;278.08558777456716;0.11281999194562853;155670.41550928357;0.0;0.0;"Zustand 3: Temperatur 433.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3474425964200812e-25;`gtol` termination condition is satisfied.;5;5.188521016291463e-11;5.191228364115917e-13;1;True;;True;0;zulässig;feasible;True;True;True;112.45456430304097;138.62973830413762;159.7864634790102;66.41394674409361;0.10056677986908752;0.27540620673914434;0.21162723308772927;0.2850102034089773;279.51752511737993;274.06194711763686;280.74370368347127;272.7717594938738;37.34596189220879;0.5049859375433983;6.024408441546091;11.717555329986851;0.014854887200862497;0.0491541704710115;27.951752511738064;27.406194711763767;11.229748147338846;18.18478396625839;3.395087444750966;110.70870079568357;0.022778683673875384;2706.0697955959877;303.73187901006287;247.73423081569481;0.01806062952375287;0.7748135234487651;0.5772488586587774;0.22072041244536506;4.973799150320701e-14;-5.183409257369931e-11;0.0;-1.6764367671839864e-14;1.1368683772161603e-13;-7.958078640513122e-13;-2.0463630789890885e-12;-6.821210263296962e-13;4.973799150320702e-16;-5.183409257369931e-13;0.0;-1.6764367671839864e-14;1.1368683772161603e-15;-7.958078640513123e-15;-2.0463630789890885e-14;-6.8212102632969615e-15;151.71755532998685;140.0;123.20910863137135;140.0;123.68589955180181;46.39126477976299;30.37032477028299;25.66512463313893;64.31743601592058;36.41394674409361;10.048260168812192;12.500407835687781;27.545435696959032;57.26594825480413;0.8786611541287357;8.638371099791527;4.0;0.6800000000000003;155608.35639756583;26668.396942202482;5.834934763225948;0.8786611541287357;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.45456430304097;2694.771081913744;0.11287415297251768;155608.35639756583;0.0;0.0;135.0;4.0;151.71755532998685;4.0;140.0;4.0;123.20910863137135;4.0;140.0;4.0;123.68589955180181;4.0;30.0;4.0;46.39126477976299;4.0;112.45456430304097;2694.771081913744;0.011351390094896897;155608.35639756583;0.0;0.0;110.70870079568357;303.7318790100583;0.792874152972518;26668.396942202482;0.5640998895062835;0.21162723308772927;182.08788010026984;410.9401410371711;0.6913513900948972;155608.35639756583;0.6469361723895715;0.27540620673914434;112.45456430304097;2694.771081913744;0.10152276287762078;155608.35639756583;0.0;0.0;138.62973830413762;303.7318790100583;0.792874152972518;155608.35639756583;0.5640998895062835;0.21162723308772927;160.66512463313893;350.8338834734366;0.792874152972518;155608.35639756583;0.5640998895062835;0.21162723308772927;159.7864634790102;372.81564703616317;0.6800000000000003;155608.35639756583;0.6577356207120373;0.2850102034089773;129.9913672043461;317.8951148417386;0.6800000000000003;155608.35639756583;0.6577356207120373;0.2850102034089773;129.9517398311878;317.82282929692826;0.6800000000000003;26668.396942202482;0.6577356207120373;0.2850102034089773;110.70870079568357;2706.0697955959877;0.11287415297251768;26668.396942202482;0.0;0.0;66.41394674409361;278.0387548282684;0.11287415297251768;26668.396942202482;0.0;0.0;66.41995129699768;278.17036057510825;0.11287415297251768;155608.35639756583;0.0;0.0;"Zustand 3: Temperatur 433.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.2492551333682e-26;`gtol` termination condition is satisfied.;5;4.0598981308627485e-11;4.0618358246901607e-13;1;True;;True;0;zulässig;feasible;True;True;True;112.4428886672502;138.5295140611908;159.86536247416893;66.43359403568195;0.10107034663385223;0.2749869274589263;0.2120518968540198;0.28447984790611897;279.52449846216655;274.20981834472985;280.78220297890397;272.88737878386945;38.19294896264061;0.5048579652366243;6.1101603837488385;11.717972396062578;0.014852353547531446;0.04988269057560227;27.95244984621669;27.420981834472858;11.231288119156163;18.192491918924585;3.4720862693346524;110.84619525291839;0.022554240948538806;2706.3326104573853;303.59355125130156;248.15113393457113;0.01810940133813821;0.7848172579743066;0.5777560489378806;0.22107816338225963;1.7053025658242404e-13;-4.057199021190172e-11;5.684341886080802e-14;-1.2545520178264269e-14;-1.1368683772161603e-13;1.2505552149377763e-12;6.821210263296962e-13;-3.410605131648481e-13;1.7053025658242404e-15;-4.057199021190172e-13;5.684341886080802e-16;-1.2545520178264269e-14;-1.1368683772161603e-15;1.2505552149377763e-14;6.8212102632969615e-15;-3.4106051316484808e-15;151.71797239606258;140.0;123.2068060419316;140.0;123.67898452249585;46.40010875267524;30.22023688203916;25.80105702177326;64.44608650024315;36.43359403568195;10.172940921236716;12.360610789013208;27.5571113327498;57.23938815858361;0.9356945476043279;8.662861894748403;4.0;0.6900000000000003;155548.2204616688;26691.618051958376;5.82760551117118;0.9356945476043279;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.4428886672502;2694.7535270480817;0.1129266593124445;155548.2204616688;0.0;0.0;135.0;4.0;151.71797239606258;4.0;140.0;4.0;123.2068060419316;4.0;140.0;4.0;123.67898452249585;4.0;30.0;4.0;46.40010875267524;4.0;112.4428886672502;2694.7535270480817;0.011413536600911703;155548.2204616688;0.0;0.0;110.84619525291839;303.5935512512989;0.8029266593124448;26691.618051958376;0.5647251998006598;0.2120518968540198;181.93820927810174;410.49672244217123;0.701413536600912;155548.2204616688;0.6464558986170551;0.2749869274589263;112.4428886672502;2694.7535270480817;0.1015131227115328;155548.2204616688;0.0;0.0;138.5295140611908;303.5935512512989;0.8029266593124448;155548.2204616688;0.5647251998006598;0.2120518968540198;160.80105702177326;351.1607213280101;0.8029266593124448;155548.2204616688;0.5647251998006598;0.2120518968540198;159.86536247416893;372.7120142606479;0.6900000000000003;155548.2204616688;0.6571491566746326;0.28447984790611897;129.8666521664424;317.3599143147922;0.6900000000000003;155548.2204616688;0.6571491566746326;0.28447984790611897;129.82705907876328;317.2876205603348;0.6900000000000003;26691.618051958376;0.6571491566746326;0.28447984790611897;110.84619525291839;2706.3326104573853;0.1129266593124445;26691.618051958376;0.0;0.0;66.43359403568195;278.12106134878655;0.1129266593124445;26691.618051958376;0.0;0.0;66.43959636391224;278.2525834679917;0.1129266593124445;155548.2204616688;0.0;0.0;"Zustand 3: Temperatur 433.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.631222901614047e-26;`gtol` termination condition is satisfied.;5;3.354629814706126e-11;3.355956764207205e-13;1;True;;True;0;zulässig;feasible;True;True;True;112.43155221980288;138.43201905916612;159.93913888747363;66.45267770008763;0.10158107031860217;0.27457595152775405;0.21246503376609072;0.2839618168143408;279.52368243755996;274.3534475498224;280.81202944317886;272.99963922333455;39.03818823312251;0.5047269645123342;6.195915966227302;11.717923590763178;0.014849884962698895;0.05061143590597798;27.952368243755867;27.435344754982214;11.232481177727143;18.199975948222328;3.5489262030141844;110.97981127267752;0.022336569756620017;2706.5880155903105;303.4609412396522;248.55695908201628;0.018159131898006886;0.7948185139925381;0.5782485512681133;0.22142606216998348;-1.5631940186722204e-13;-3.3516300845803926e-11;0.0;-9.43689570931383e-15;2.8421709430404007e-13;2.8421709430404007e-13;-3.410605131648481e-13;1.3073986337985843e-12;-1.5631940186722204e-15;-3.3516300845803927e-13;0.0;-9.43689570931383e-15;2.842170943040401e-15;2.842170943040401e-15;-3.4106051316484808e-15;1.3073986337985844e-14;151.71792359076318;140.0;123.20502216248929;140.0;123.67227038137952;46.40869901613769;30.07368042342972;25.93323592673056;64.57111225653983;36.452677700087634;10.295005796144096;12.225210889811763;27.56844778019712;57.21359251483756;0.9940970392569284;8.687465104429236;4.0;0.7000000000000003;155489.84978977827;26714.189417832393;5.820496641608181;0.9940970392569284;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.43155221980288;2694.7364813246527;0.11297764589054471;155489.84978977827;0.0;0.0;135.0;4.0;151.71792359076318;4.0;140.0;4.0;123.20502216248929;4.0;140.0;4.0;123.67227038137952;4.0;30.0;4.0;46.40869901613769;4.0;112.43155221980288;2694.7364813246527;0.011476390191637558;155489.84978977827;0.0;0.0;110.97981127267752;303.4609412396504;0.812977645890545;26714.189417832393;0.5653324621660486;0.21246503376609072;181.7916040141929;410.0623712738128;0.7114763901916379;155489.84978977827;0.6459844073159956;0.27457595152775405;112.43155221980288;2694.7364813246527;0.10150125569890715;155489.84978977827;0.0;0.0;138.43201905916612;303.4609412396504;0.812977645890545;155489.84978977827;0.5653324621660486;0.21246503376609072;160.93323592673056;351.47971325688053;0.812977645890545;155489.84978977827;0.5653324621660486;0.21246503376609072;159.93913888747363;372.60549763427605;0.7000000000000003;155489.84978977827;0.6565752203389422;0.2839618168143408;129.7445539547369;316.8366573012437;0.7000000000000003;155489.84978977827;0.6565752203389422;0.2839618168143408;129.7049942038559;316.76435524994946;0.7000000000000003;26714.189417832393;0.6565752203389422;0.2839618168143408;110.97981127267752;2706.5880155903105;0.11297764589054471;26714.189417832393;0.0;0.0;66.45267770008763;278.20100692824104;0.11297764589054471;26714.189417832393;0.0;0.0;66.45867786654196;278.33244784157966;0.11297764589054471;155489.84978977827;0.0;0.0;"Zustand 3: Temperatur 434.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.620457810149029e-17;`gtol` termination condition is satisfied.;4;6.764302078119893e-07;9.612968126597559e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.42052653038047;138.33723804229368;160.00797707078016;66.47124067059968;0.10209914071436361;0.2741730244940134;0.21286705661981972;0.2834556907199228;279.515419594421;274.49315792034145;280.8335672621555;273.10882241226705;39.88153269812196;0.5045929410794958;6.281671608573146;11.717429401580205;0.014847476420103778;0.0513403615775221;27.95154189427632;27.44931578395682;11.233342691660567;18.207254820405286;3.625593887339203;111.10972460050675;0.022125439634312034;2706.836344442327;303.33392522511826;248.95215700790794;0.018209839500152536;0.8048173997829394;0.5787269616449776;0.2217644869492514;-2.3423325501426007e-09;-6.260927420953522e-08;1.0132026773135294e-07;-6.830669030399861e-09;-2.9358716346905567e-08;8.077324764599325e-08;1.0618776968840393e-07;6.516577855109063e-07;-2.3423325501426006e-11;-6.260927420953522e-10;1.0132026773135295e-09;-6.830669030399861e-09;-2.935871634690557e-10;8.077324764599326e-10;1.0618776968840393e-09;6.516577855109063e-09;151.7174294015802;140.0;123.20373401542133;140.0;123.66574028634767;46.41705489954194;29.930519559872437;26.06178033619733;64.69266970096481;36.471240670599684;10.414510733394707;12.09400941491458;27.57947346961953;57.188501553571314;1.053803265417173;8.712221481156178;4.0;0.7100000000000003;155433.09644360637;26736.160449469033;5.813590801019194;1.053803265417173;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.42052653038047;2694.71990206666;0.11302723928309166;155433.09644360637;0.0;0.0;135.0;4.0;151.7174294015802;4.0;140.0;4.0;123.20373401542133;4.0;140.0;4.0;123.66574028634767;4.0;30.0;4.0;46.41705489954194;4.0;112.42052653038047;2694.71990206666;0.011539984008120422;155433.09644360637;0.0;0.0;111.10972460050675;303.3339252251173;0.823027239283092;26736.160449469033;0.5659223731903529;0.21286705661981972;181.64794896145264;409.63677024895645;0.7215399840081207;155433.09644360637;0.6455214480266679;0.2741730244940134;112.42052653038047;2694.71990206666;0.10148725527497124;155433.09644360637;0.0;0.0;138.33723804229368;303.3339252251173;0.823027239283092;155433.09644360637;0.5659223731903529;0.21286705661981972;161.06178033619733;351.7910488713058;0.823027239283092;155433.09644360637;0.5659223731903529;0.21286705661981972;160.00797707078016;372.496174900954;0.7100000000000003;155433.09644360637;0.6560134203597066;0.2834556907199228;129.6250165611375;316.32500208339866;0.7100000000000003;155433.09644360637;0.6560134203597066;0.2834556907199228;129.5854892666053;316.2526917149796;0.7100000000000003;26736.160449469033;0.6560134203597066;0.2834556907199228;111.10972460050675;2706.836344442327;0.11302723928309166;26736.160449469033;0.0;0.0;66.47124067059968;278.2787714059988;0.11302723928309166;26736.160449469033;0.0;0.0;66.47723873277636;278.4101333371074;0.11302723928309166;155433.09644360637;0.0;0.0;"Zustand 3: Temperatur 434.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.6095767240383086e-17;`gtol` termination condition is satisfied.;4;5.83729224992106e-07;8.4965601557787e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.40978580879022;138.2451515161314;160.07205829206367;66.48932210040533;0.10262466938565604;0.2737778867109234;0.21325836389389172;0.2829610722733724;279.5000258631812;274.6292440082224;280.847171719892;273.21518360096604;40.722848549055826;0.5044559031651275;6.367424016302774;11.716508723874483;0.014845123303467697;0.05206942553089583;27.950002530109337;27.46292439388197;11.23388686985515;18.21434556726862;3.7020771457397803;111.2361017023091;0.02192062840745274;2707.077913061594;303.2123801081675;249.33715830121275;0.01826153966077615;0.8148140146224877;0.579191850937295;0.2220938014983799;-1.7111645433942613e-09;-5.408175951515659e-08;8.865998779583606e-08;-6.174250222201749e-09;-2.6486759452382103e-08;6.940268804100924e-08;9.193672667606734e-08;5.620877914225275e-07;-1.7111645433942613e-11;-5.408175951515659e-10;8.865998779583606e-10;-6.174250222201749e-09;-2.6486759452382105e-10;6.940268804100925e-10;9.193672667606734e-10;5.620877914225275e-09;151.71650872387448;140.0;123.20292035168109;140.0;123.6593789712341;46.42519401963051;29.790621506161642;26.186806821323728;64.81090768267859;36.48932210040533;10.53151068666233;11.966818649371987;27.590214191209782;57.164060860334246;1.114748529260055;8.737166546365415;4.0;0.7200000000000003;155377.82628784352;26757.576256127475;5.806872221928623;1.114748529260055;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.40978580879022;2694.7037505574;0.11307555428326355;155377.82628784352;0.0;0.0;135.0;4.0;151.71650872387448;4.0;140.0;4.0;123.20292035168109;4.0;140.0;4.0;123.6593789712341;4.0;30.0;4.0;46.42519401963051;4.0;112.40978580879022;2694.7037505574;0.011604341373919724;155377.82628784352;0.0;0.0;111.2361017023091;303.2123801081681;0.8330755542832639;26757.576256127475;0.5664956015962738;0.21325836389389172;181.50713023003613;409.2196027501484;0.73160434137392;155377.82628784352;0.6450667618877532;0.2737778867109234;112.40978580879022;2694.7037505574;0.10147121290934383;155377.82628784352;0.0;0.0;138.2451515161314;303.2123801081681;0.8330755542832639;155377.82628784352;0.5664956015962738;0.21325836389389172;161.18680682132373;352.09491944049995;0.8330755542832639;155377.82628784352;0.5664956015962738;0.21325836389389172;160.07205829206367;372.3841330735132;0.7200000000000003;155377.82628784352;0.655463385137287;0.2829610722733724;129.50798496976597;315.824621197448;0.7200000000000003;155377.82628784352;0.655463385137287;0.2829610722733724;129.46848931333767;315.7523025508773;0.7200000000000003;26757.576256127475;0.655463385137287;0.2829610722733724;111.2361017023091;2707.077913061594;0.11307555428326355;26757.576256127475;0.0;0.0;66.48932210040533;278.35451878794214;0.11307555428326355;26757.576256127475;0.0;0.0;66.49531811089986;278.4858037805081;0.11307555428326355;155377.82628784352;0.0;0.0;"Zustand 3: Temperatur 434.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.657 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.832923285313132e-17;`gtol` termination condition is satisfied.;4;5.046038204137817e-07;7.527181790435425e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.39930536787779;138.15573462632125;160.13155573840794;66.50695941197597;0.10315780534698264;0.273390304365502;0.2136393308960301;0.28247757482384356;279.477806136817;274.76198753413973;280.85318493079774;273.3189673323869;41.56200968422729;0.5043158610468914;6.453169826502987;11.715179792871822;0.014842821159075778;0.052798585582892514;27.947780565106566;27.47619874747953;11.234127398181105;18.221264483510605;3.7783645209908747;111.35909920061391;0.021721922198891325;2707.3130187429406;303.0961784892942;249.71236836585848;0.018314245712596322;0.8248084551656469;0.5796437522963586;0.22241434603213836;-1.0301093311682052e-09;-4.667233355348799e-08;7.758023912174394e-08;-5.585614026859531e-09;-2.3729910481051775e-08;5.9344415603845846e-08;7.972778348630527e-08;4.857513431488769e-07;-1.0301093311682052e-11;-4.667233355348799e-10;7.758023912174394e-10;-5.585614026859531e-09;-2.3729910481051773e-10;5.934441560384584e-10;7.972778348630527e-10;4.857513431488769e-09;151.71517979287182;140.0;123.20256070988052;140.0;123.65317181026393;46.43313322572607;29.65386381324828;26.308424685195746;64.92596597488784;36.50695941197597;10.646060303738125;11.843461509266604;27.600694632122213;57.14021839161569;1.1768689467878062;8.762330153071844;4.0;0.7300000000000003;155323.9110526474;26778.480052358882;5.800325886642887;1.1768689467878062;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.39930536787779;2694.6879897301433;0.11312270087824294;155323.9110526474;0.0;0.0;135.0;4.0;151.71517979287182;4.0;140.0;4.0;123.20256070988052;4.0;140.0;4.0;123.65317181026393;4.0;30.0;4.0;46.43313322572607;4.0;112.39930536787779;2694.6879897301433;0.011669489557522728;155323.9110526474;0.0;0.0;111.35909920061391;303.0961784892929;0.8431227008782433;26778.480052358882;0.5670527758059036;0.2136393308960301;181.3690436061201;408.81058015831417;0.7416694895575231;155323.9110526474;0.6446201174445264;0.273390304365502;112.39930536787779;2694.6879897301433;0.10145321132072022;155323.9110526474;0.0;0.0;138.15573462632125;303.0961784892929;0.8431227008782433;155323.9110526474;0.5670527758059036;0.2136393308960301;161.30842468519575;352.3915060150896;0.8431227008782433;155323.9110526474;0.5670527758059036;0.2136393308960301;160.13155573840794;372.26945346900555;0.7300000000000003;155323.9110526474;0.6549247505177784;0.28247757482384356;129.3934044732494;315.3351936261872;0.7300000000000003;155323.9110526474;0.6549247505177784;0.28247757482384356;129.35393969626188;315.2628667966216;0.7300000000000003;26778.480052358882;0.6549247505177784;0.28247757482384356;111.35909920061391;2707.3130187429406;0.11312270087824294;26778.480052358882;0.0;0.0;66.50695941197597;278.4284058315711;0.11312270087824294;26778.480052358882;0.0;0.0;66.51295341864824;278.55961575711075;0.11312270087824294;155323.9110526474;0.0;0.0;"Zustand 3: Temperatur 434.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.230214750116555e-17;`gtol` termination condition is satisfied.;4;4.360681656033381e-07;6.6786446980155414e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.3890624498066;138.06895896922117;160.18663795426795;66.52418722137611;0.10369865860200461;0.27301004738521567;0.21401031757914776;0.28200482901885693;279.44904577920556;274.8916490287842;280.8519274718858;273.42039896824525;42.398900286236895;0.5041728270541571;6.538905844294322;11.713459675789807;0.014840565837046602;0.05352780137137743;27.94490453596491;27.489164897801107;11.234077099719324;18.228026593278898;3.8544454842753932;111.47886530304834;0.021529114937641328;2707.5419429205285;302.98519309037664;250.07817313558726;0.018367968735923057;0.8348008117330153;0.580083173228775;0.22272644547429887;-6.503171334770741e-10;-4.0792428990243934e-08;6.815582764829742e-08;-5.0587853905881275e-09;-2.1097264379932312e-08;5.077311016066233e-08;6.906179805810098e-08;4.1955649976443965e-07;-6.503171334770741e-12;-4.0792428990243933e-10;6.815582764829742e-10;-5.0587853905881275e-09;-2.109726437993231e-10;5.077311016066233e-10;6.906179805810097e-10;4.195564997644397e-09;151.7134596757898;140.0;123.20263591675325;140.0;123.64710532486572;46.440888099807694;29.5201286995092;26.426739682990842;65.03797720324064;36.52418722137611;10.758213324561211;11.723770613704914;27.6109375501934;57.11692605704411;1.240101728722891;8.78773769271288;4.0;0.7400000000000003;155271.2325646998;26798.911867418392;5.7939379528866475;1.240101728722891;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.3890624498066;2694.6725854116203;0.11316878046893808;155271.2325646998;0.0;0.0;135.0;4.0;151.7134596757898;4.0;140.0;4.0;123.20263591675325;4.0;140.0;4.0;123.64710532486572;4.0;30.0;4.0;46.440888099807694;4.0;112.3890624498066;2694.6725854116203;0.011735450730253618;155271.2325646998;0.0;0.0;111.47886530304834;302.98519309037846;0.8531687804689384;26798.911867418392;0.567594495918941;0.21401031757914776;181.233588375299;408.40942181755275;0.7517354507302539;155271.2325646998;0.6441812854141895;0.27301004738521567;112.3890624498066;2694.6725854116203;0.10143332973868446;155271.2325646998;0.0;0.0;138.06895896922117;302.98519309037846;0.8531687804689384;155271.2325646998;0.567594495918941;0.21401031757914776;161.42673968299084;352.68098747110184;0.8531687804689384;155271.2325646998;0.567594495918941;0.21401031757914776;160.18663795426795;372.152220946477;0.7400000000000003;155271.2325646998;0.654397167410871;0.28200482901885693;129.2812212765083;314.85640974798076;0.7400000000000003;155271.2325646998;0.654397167410871;0.28200482901885693;129.2417866754388;314.7840748812627;0.7400000000000003;26798.911867418392;0.654397167410871;0.28200482901885693;111.47886530304834;2707.5419429205285;0.11316878046893808;26798.911867418392;0.0;0.0;66.52418722137611;278.50057753942093;0.11316878046893808;26798.911867418392;0.0;0.0;66.53017926782161;278.6317141106162;0.11316878046893808;155271.2325646998;0.0;0.0;"Zustand 3: Temperatur 434.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.768347177513225e-17;`gtol` termination condition is satisfied.;4;3.7874024548478046e-07;5.9470113124379126e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.37903585788263;137.9847928118893;160.23746799379984;66.54103784050483;0.10424732167636583;0.27263689458805496;0.21437166772177993;0.28154248024731016;279.41401429898906;275.01847168098004;280.8437021810761;273.51968841140035;43.23341333798963;0.5040268153356322;6.624628977597721;11.711364491566314;0.014838353435122268;0.054257033802048354;27.94140139347052;27.501847163718168;11.233748087983429;18.23464589007317;3.9303103066714034;111.59554014345503;0.021342008136255915;2707.7649517595105;302.8792962841488;250.43493916182305;0.018422717811001688;0.8447911697193418;0.5805105948067949;0.2230304086596656;-2.5560353833498084e-10;-3.539580717415447e-08;5.975095973553834e-08;-4.585262114442656e-09;-1.850963826655061e-08;4.379836582302232e-08;6.030279564583907e-08;3.6428383509701234e-07;-2.5560353833498085e-12;-3.539580717415447e-10;5.975095973553834e-10;-4.585262114442656e-09;-1.850963826655061e-10;4.3798365823022324e-10;6.030279564583907e-10;3.6428383509701233e-09;151.71136449156631;140.0;123.20312785998351;140.0;123.64116696104065;46.44847318666149;29.389304058217647;26.541853333860786;65.14706695679354;36.54103784050483;10.86802265501808;11.607587716528485;27.620964142117373;57.094138994830814;1.3043853400609464;8.813410389753642;4.0;0.7500000000000003;155219.68083229774;26818.909124089303;5.787695543994972;1.3043853400609464;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.37903585788263;2694.6575057693103;0.11321388753034312;155219.68083229774;0.0;0.0;135.0;4.0;151.71136449156631;4.0;140.0;4.0;123.20312785998351;4.0;140.0;4.0;123.64116696104065;4.0;30.0;4.0;46.44847318666149;4.0;112.37903585788263;2694.6575057693103;0.01180224455160758;155219.68083229774;0.0;0.0;111.59554014345503;302.87929628414895;0.8632138875303434;26818.909124089303;0.5681213329692455;0.21437166772177993;181.10066854978396;408.01585932977457;0.7618022445516079;155219.68083229774;0.6437500447313825;0.27263689458805496;112.37903585788263;2694.6575057693103;0.10141164297873553;155219.68083229774;0.0;0.0;137.9847928118893;302.87929628414895;0.8632138875303434;155219.68083229774;0.5681213329692455;0.21437166772177993;161.5418533338608;352.96353839670405;0.8632138875303434;155219.68083229774;0.5681213329692455;0.21437166772177993;160.23746799379984;372.0325208585492;0.7500000000000003;155219.68083229774;0.6538802992284038;0.28154248024731016;129.17138242213565;314.38796974088893;0.7500000000000003;155219.68083229774;0.6538802992284038;0.28154248024731016;129.13197734498192;314.3156270291529;0.7500000000000003;26818.909124089303;0.6538802992284038;0.28154248024731016;111.59554014345503;2707.7649517595105;0.11321388753034312;26818.909124089303;0.0;0.0;66.54103784050483;278.5711692629;0.11321388753034312;26818.909124089303;0.0;0.0;66.54702796620984;278.7022340444282;0.11321388753034312;155219.68083229774;0.0;0.0;"Zustand 3: Temperatur 434.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
