config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4034328659620117e-17;`gtol` termination condition is satisfied.;4;3.28137133209036e-07;5.2979861569506045e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.36920584457755;137.90320157534512;160.28420347634597;66.55754143948775;0.10480387102707295;0.2722706332778696;0.21472370980639457;0.28109018799434105;279.3729664120162;275.14268255915795;280.8287953326755;273.6170312132376;44.06545001357845;0.5038778416864529;6.710336233674264;11.708909474402901;0.014836180283760788;0.05498624500589302;27.937296609655462;27.5142682521701;11.233151813981248;18.241135410730564;4.005950004063078;111.70925629759779;0.02116041062286735;2707.982297128533;302.7783605556622;250.78301475849727;0.018478500189586522;0.8547796099161514;0.5809264733526861;0.22332652930740005;2.8535396268125623e-11;-3.1115412468807335e-08;5.246181444817921e-08;-4.159686262106277e-09;-1.685572215137654e-08;3.745691401491058e-08;5.2279176543379435e-08;3.1546159107165295e-07;2.853539626812562e-13;-3.1115412468807337e-10;5.246181444817921e-10;-4.159686262106277e-09;-1.685572215137654e-10;3.745691401491058e-10;5.227917654337943e-10;3.1546159107165293e-09;151.7089094744029;140.0;123.2040194179022;140.0;123.63534502313172;46.455902066935266;29.26128312736438;26.65386312257516;65.25335423066252;36.55754143948775;10.975540315930516;11.494763120304412;27.63079415542245;57.07181534295336;1.369659646229195;8.839365734191006;4.0;0.7600000000000003;155169.15345183996;26838.506817256144;5.781586677246592;1.369659646229195;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.36920584457755;2694.6427211438545;0.11325811010573761;155169.15345183996;0.0;0.0;135.0;4.0;151.7089094744029;4.0;140.0;4.0;123.2040194179022;4.0;140.0;4.0;123.63534502313172;4.0;30.0;4.0;46.455902066935266;4.0;112.36920584457755;2694.6427211438545;0.011869888364291752;155169.15345183996;0.0;0.0;111.70925629759779;302.7783605556634;0.873258110105738;26838.506817256144;0.5686338306348491;0.21472370980639457;180.97019260176728;407.62963591485885;0.771869888364292;155169.15345183996;0.6433261822071523;0.2722706332778696;112.36920584457755;2694.6427211438545;0.10138822174144585;155169.15345183996;0.0;0.0;137.90320157534512;302.7783605556634;0.873258110105738;155169.15345183996;0.5686338306348491;0.21472370980639457;161.65386312257516;353.2393290867691;0.873258110105738;155169.15345183996;0.5686338306348491;0.21472370980639457;160.28420347634597;371.9104386031735;0.7600000000000003;155169.15345183996;0.6533738214241768;0.28109018799434105;129.06383584115412;313.9295833221868;0.7600000000000003;155169.15345183996;0.6533738214241768;0.28109018799434105;129.02445968406948;313.8572329998106;0.7600000000000003;26838.506817256144;0.6533738214241768;0.28109018799434105;111.70925629759779;2707.982297128533;0.11325811010573761;26838.506817256144;0.0;0.0;66.55754143948775;278.6403073824112;0.11325811010573761;26838.506817256144;0.0;0.0;66.56352968017836;278.77130180099994;0.11325811010573761;155169.15345183996;0.0;0.0;"Zustand 3: Temperatur 434.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1191037822134934e-17;`gtol` termination condition is satisfied.;4;2.8491835083254994e-07;4.73096984182629e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.35955400811025;137.8241482684158;160.3269966586015;66.5737261969661;0.10536836833025552;0.271911058852061;0.21506675784102355;0.2806476252226664;279.3261430222132;275.2644937441164;280.80747772564666;273.71260959978537;44.894919107875985;0.5037259233826179;6.796024715648746;11.706109032429026;0.014834042932199198;0.05571539829722523;27.93261427484507;27.52644937121561;11.232299109632363;18.247507303617176;4.081356285021343;111.82013926176438;0.020984138279902097;2708.19421750241;302.68225890624916;251.12273107137574;0.018535321453924447;0.8647662088108163;0.581331241996994;0.22361508692529075;3.318589847367548e-10;-2.73587872356984e-08;4.631999672710663e-08;-3.776990276094239e-09;-1.516241354693193e-08;3.196032594132703e-08;4.5527713155024685e-08;2.737625095505791e-07;3.318589847367548e-12;-2.73587872356984e-10;4.6319996727106626e-10;-3.776990276094239e-09;-1.516241354693193e-10;3.196032594132703e-10;4.5527713155024683e-10;2.737625095505791e-09;151.70610903242903;140.0;123.20529439439912;140.0;123.62962861245302;46.46318742488734;29.135964178941663;26.762862689828353;65.35695183687704;36.573726196966106;11.080817401899878;11.385155132634736;27.64044599188975;57.04991602760367;1.4358660312268512;8.865617874479426;4.0;0.7700000000000004;155119.55506050232;26857.737679779086;5.775600197975358;1.4358660312268512;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.35955400811025;2694.6282038942327;0.11330153026474044;155119.55506050232;0.0;0.0;135.0;4.0;151.70610903242903;4.0;140.0;4.0;123.20529439439912;4.0;140.0;4.0;123.62962861245302;4.0;30.0;4.0;46.46318742488734;4.0;112.35955400811025;2694.6282038942327;0.011938397373316763;155119.55506050232;0.0;0.0;111.82013926176438;302.6822589062491;0.8833015302647408;26857.737679779086;0.5691325068285019;0.21506675784102355;180.8420732113707;407.2505058007844;0.7819383973733172;155119.55506050232;0.6429094921936733;0.271911058852061;112.35955400811025;2694.6282038942327;0.10136313289142368;155119.55506050232;0.0;0.0;137.8241482684158;302.6822589062491;0.8833015302647408;155119.55506050232;0.5691325068285019;0.21506675784102355;161.76286268982835;353.50852555431004;0.8833015302647408;155119.55506050232;0.5691325068285019;0.21506675784102355;160.3269966586015;371.78605923405433;0.7700000000000004;155119.55506050232;0.6528774210454851;0.2806476252226664;128.95853039393637;313.48096948399706;0.7700000000000004;155119.55506050232;0.6528774210454851;0.2806476252226664;128.91918259810012;313.4086118238708;0.7700000000000004;26857.737679779086;0.6528774210454851;0.2806476252226664;111.82013926176438;2708.19421750241;0.11330153026474044;26857.737679779086;0.0;0.0;66.5737261969661;278.70810993675593;0.11330153026474044;26857.737679779086;0.0;0.0;66.57971258484935;278.8390352905225;0.11330153026474044;155119.55506050232;0.0;0.0;"Zustand 3: Temperatur 434.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.109 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.992 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.958496872874269e-18;`gtol` termination condition is satisfied.;4;2.47750532214546e-07;4.232847002402584e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.35006319701256;137.74759387821985;160.36599452209458;66.58961843881718;0.10594086169043002;0.2715579744330336;0.2154011121313401;0.2802144777819948;279.2737721206177;275.38410337224076;280.78000568201196;273.8065934151776;45.721736501686124;0.503571079025795;6.881691619230016;11.702976801472346;0.014831938135132372;0.056444458132740495;27.92737718826658;27.538410334468466;11.231200227812076;18.25377289169678;4.1565215023297135;111.9283078977382;0.020813013790121515;2708.400938801556;302.5908652091464;251.4544030795735;0.018593185664358747;0.8747510388603775;0.5817253121259341;0.22389634765373495;5.988951556901156e-10;-2.3940728510751796e-08;4.074087200933718e-08;-3.432220729848723e-09;-1.3289934486238053e-08;2.7556097847991623e-08;3.9725875922158593e-08;2.3795189463271527e-07;5.9889515569011565e-12;-2.39407285107518e-10;4.074087200933718e-10;-3.432220729848723e-09;-1.3289934486238052e-10;2.7556097847991624e-10;3.972587592215859e-10;2.379518946327153e-09;151.70297680147235;140.0;123.20693745920983;140.0;123.6240075708626;46.47034111077994;29.01325023066761;26.86894201309792;65.45796678695825;36.58961843881718;11.183904048697457;11.278629561471632;27.64993680298744;57.02840456803159;1.50294749100334;8.892177975621166;4.0;0.7800000000000004;155070.7968318671;26876.632336098217;5.769725719080895;1.50294749100334;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.35006319701256;2694.613928254874;0.11334422452473591;155070.7968318671;0.0;0.0;135.0;4.0;151.70297680147235;4.0;140.0;4.0;123.20693745920983;4.0;140.0;4.0;123.6240075708626;4.0;30.0;4.0;46.47034111077994;4.0;112.35006319701256;2694.613928254874;0.012007784813784093;155070.7968318671;0.0;0.0;111.9283078977382;302.59086520914593;0.8933442245247363;26876.632336098217;0.5696178551825943;0.2154011121313401;180.71622703213995;406.8782336539437;0.7920077848137844;155070.7968318671;0.6424997762684902;0.2715579744330336;112.35006319701256;2694.613928254874;0.10133643971095183;155070.7968318671;0.0;0.0;137.74759387821985;302.59086520914593;0.8933442245247363;155070.7968318671;0.5696178551825943;0.2154011121313401;161.86894201309792;353.77128955902106;0.8933442245247363;155070.7968318671;0.5696178551825943;0.2154011121313401;160.36599452209458;371.6594671272258;0.7800000000000004;155070.7968318671;0.6523907962994078;0.2802144777819948;128.85541590259868;313.04185622839606;0.7800000000000004;155070.7968318671;0.6523907962994078;0.2802144777819948;128.81609595130254;312.96949153848226;0.7800000000000004;26876.632336098217;0.6523907962994078;0.2802144777819948;111.9283078977382;2708.400938801556;0.11334422452473591;26876.632336098217;0.0;0.0;66.58961843881718;278.7746872042217;0.11334422452473591;26876.632336098217;0.0;0.0;66.59560300283101;278.90554467135183;0.11334422452473591;155070.7968318671;0.0;0.0;"Zustand 3: Temperatur 435.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.19670079045579e-18;`gtol` termination condition is satisfied.;4;2.157416393027846e-07;3.793863674529118e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.3407174218853;137.67349771964768;160.40133887248066;66.60524276682037;0.10652138677297689;0.27121119051700426;0.21572706000335484;0.2797904438426862;279.21606961742486;275.5016966033487;280.74662197243987;273.89914099623127;46.54582466144948;0.5034133283971309;6.967334229446671;11.699525694822057;0.01482986284022891;0.05717339007129761;27.921606941037943;27.550169657954864;11.229864879366172;18.25994273075685;4.231438607510278;112.03387484619492;0.020646866389430783;2708.602675171937;302.5040545173653;251.77833053126858;0.018652095495844567;0.8847341687458155;0.5821090747216615;0.22417056505023736;8.091305403468141e-10;-2.1163579333460802e-08;3.603008735808544e-08;-3.120886105101306e-09;-1.1714405445673037e-08;2.3800055259926012e-08;3.487849653538433e-08;2.0704544567706762e-07;8.091305403468141e-12;-2.1163579333460803e-10;3.6030087358085436e-10;-3.120886105101306e-09;-1.1714405445673038e-10;2.380005525992601e-10;3.487849653538433e-10;2.070454456770676e-09;151.69952569482206;140.0;123.2089340925574;140.0;123.61847242845505;46.47737419876489;28.893048776199578;26.972187577259092;65.55650064743003;36.60524276682037;11.28484940826604;11.17505924636248;27.6592825781147;57.00724689562571;1.5708487047784274;8.919054543850848;4.0;0.7900000000000004;155022.79601018055;26895.219445185216;5.76395356528436;1.5708487047784274;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.3407174218853;2694.599870203486;0.11338626424165965;155022.79601018055;0.0;0.0;135.0;4.0;151.69952569482206;4.0;140.0;4.0;123.2089340925574;4.0;140.0;4.0;123.61847242845505;4.0;30.0;4.0;46.47737419876489;4.0;112.3407174218853;2694.599870203486;0.012078062108028786;155022.79601018055;0.0;0.0;112.03387484619492;302.5040545173643;0.90338626424166;26895.219445185216;0.5700903464318082;0.21572706000335484;180.59257447102163;406.51259404162084;0.8020780621080291;155022.79601018055;0.6420968429314626;0.27121119051700426;112.3407174218853;2694.599870203486;0.10130820213363087;155022.79601018055;0.0;0.0;137.67349771964768;302.5040545173643;0.90338626424166;155022.79601018055;0.5700903464318082;0.21572706000335484;161.9721875772591;354.0277786471771;0.90338626424166;155022.79601018055;0.5700903464318082;0.21572706000335484;160.40133887248066;371.5307456947305;0.7900000000000004;155022.79601018055;0.6519136561307148;0.2797904438426862;128.75444317579684;312.6119803015149;0.7900000000000004;155022.79601018055;0.6519136561307148;0.2797904438426862;128.71515059173396;312.5396089216778;0.7900000000000004;26895.219445185216;0.6519136561307148;0.2797904438426862;112.03387484619492;2708.602675171937;0.11338626424165965;26895.219445185216;0.0;0.0;66.60524276682037;278.840142241377;0.11338626424165965;26895.219445185216;0.0;0.0;66.61122553282934;278.9709328881931;0.11338626424165965;155022.79601018055;0.0;0.0;"Zustand 3: Temperatur 435.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.792924552059996e-18;`gtol` termination condition is satisfied.;4;1.876313683674763e-07;3.4037992161876987e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.33150177368503;137.60181774793426;160.43316644935953;66.62062217761843;0.10710996784849175;0.27087052464296757;0.21604487648217657;0.2793752333550705;279.1532401110756;275.617446516492;280.7075566726273;273.9903999810051;47.36711217185792;0.5032526923213204;7.052949917475379;11.69576794922699;0.014827814176302178;0.05790216073437624;27.915323993109997;27.561744649630086;11.228302267337288;18.266026663379243;4.306101108227962;112.13694691108765;0.02048553162651591;2708.7996297104332;302.4217033294242;252.0947988191872;0.018712052364068588;0.8947156636073451;0.5824829016070054;0.2244379808210163;9.753975405146775e-10;-1.8649657818059495e-08;3.1842660064285155e-08;-2.8400884977131113e-09;-1.0804910743900109e-08;2.0191123439872172e-08;3.031647111129132e-08;1.799756432774302e-07;9.753975405146775e-12;-1.8649657818059496e-10;3.1842660064285154e-10;-2.8400884977131113e-09;-1.0804910743900109e-10;2.0191123439872171e-10;3.031647111129132e-10;1.7997564327743022e-09;151.695767949227;140.0;123.21127053393377;140.0;123.61301435520306;46.484297040460035;28.775271533676744;27.072682536162915;65.65264987062761;36.62062217761843;11.38370163032721;11.074323622846123;27.668498226314966;56.986411186585485;1.6395160868033827;8.94625372100154;4.0;0.8000000000000004;154975.4754796362;26913.52583310193;5.758274721813899;1.6395160868033827;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.33150177368503;2694.5860073386584;0.11342771597141332;154975.4754796362;0.0;0.0;135.0;4.0;151.695767949227;4.0;140.0;4.0;123.21127053393377;4.0;140.0;4.0;123.61301435520306;4.0;30.0;4.0;46.484297040460035;4.0;112.33150177368503;2694.5860073386584;0.012149239010825935;154975.4754796362;0.0;0.0;112.13694691108765;302.4217033294251;0.9134277159714137;26913.52583310193;0.5705504297042303;0.21604487648217657;180.47103948290373;406.15337092805606;0.8121492390108264;154975.4754796362;0.6417005073181937;0.27087052464296757;112.33150177368503;2694.5860073386584;0.1012784769605874;154975.4754796362;0.0;0.0;137.60181774793426;302.4217033294251;0.9134277159714137;154975.4754796362;0.5705504297042303;0.21604487648217657;162.07268253616292;354.2781462023938;0.9134277159714137;154975.4754796362;0.5705504297042303;0.21604487648217657;160.43316644935953;371.39997714295083;0.8000000000000004;154975.4754796362;0.6514457198140544;0.2793752333550705;128.65556402693272;312.1910869293477;0.8000000000000004;154975.4754796362;0.6514457198140544;0.2793752333550705;128.6162983696728;312.11870922842974;0.8000000000000004;26913.52583310193;0.6514457198140544;0.2793752333550705;112.13694691108765;2708.7996297104332;0.11342771597141332;26913.52583310193;0.0;0.0;66.62062217761843;278.90457138135014;0.11342771597141332;26913.52583310193;0.0;0.0;66.62660316861758;279.035296169814;0.11342771597141332;154975.4754796362;0.0;0.0;"Zustand 3: Temperatur 435.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.689415725442735e-18;`gtol` termination condition is satisfied.;4;1.6400678280683567e-07;3.0624877878753197e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.3224023483101;137.53251083780953;160.4616090447131;66.63577817281299;0.10770661876086757;0.27053580107572456;0.21635482492972827;0.27896856753324717;279.08547759964466;275.73151493943004;280.66302795626694;274.0805080566945;48.18553329994537;0.5030891925401794;7.138536137563655;11.691715167442851;0.014825789442277883;0.0586307377679449;27.9085477442361;27.573151492207582;11.226521118629181;18.272033868680783;4.380503028770838;112.23762541726097;0.020328851129413097;2708.9919951397974;302.3436898172112;252.40407979995223;0.018773056541920186;0.9046955852623436;0.5828471466021189;0.22469882550354162;1.0968292940560787e-09;-1.6533853397504572e-08;2.8049157663190272e-08;-2.58644117234752e-09;-9.462610250920989e-09;1.7354238934785826e-08;2.6482780413061846e-08;1.572836936247768e-07;1.0968292940560787e-11;-1.6533853397504573e-10;2.804915766319027e-10;-2.58644117234752e-09;-9.462610250920989e-11;1.7354238934785825e-10;2.6482780413061844e-10;1.5728369362477678e-09;151.69171516744285;140.0;123.21393373467305;140.0;123.60762511622642;46.49111931455923;28.659834209993107;27.170506865982418;65.74650610270174;36.63577817281299;11.48050784975203;10.976308317412077;27.677597651689894;56.965867707079326;1.7088978212693178;8.973779551197538;4.0;0.8100000000000004;154928.76336730938;26931.576616023915;5.75268078717415;1.7088978212693178;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.3224023483101;2694.572318766868;0.11346864180426341;154928.76336730938;0.0;0.0;135.0;4.0;151.69171516744285;4.0;140.0;4.0;123.21393373467305;4.0;140.0;4.0;123.60762511622642;4.0;30.0;4.0;46.49111931455923;4.0;112.3224023483101;2694.572318766868;0.01222132374412524;154928.76336730938;0.0;0.0;112.23762541726097;302.3436898172111;0.9234686418042638;26931.576616023915;0.5709985337276412;0.21635482492972827;180.35154937743596;405.80035719765795;0.8222213237441256;154928.76336730938;0.6413105909233595;0.27053580107572456;112.3224023483101;2694.572318766868;0.10124731806013818;154928.76336730938;0.0;0.0;137.53251083780953;302.3436898172111;0.9234686418042638;154928.76336730938;0.5709985337276412;0.21635482492972827;162.17050686598242;354.5225415059928;0.9234686418042638;154928.76336730938;0.5709985337276412;0.21635482492972827;160.4616090447131;371.2672422707879;0.8100000000000004;154928.76336730938;0.650986716560112;0.27896856753324717;128.558731286612;311.7789295561601;0.8100000000000004;154928.76336730938;0.650986716560112;0.27896856753324717;128.51949215024797;311.7065459292861;0.8100000000000004;26931.576616023915;0.650986716560112;0.27896856753324717;112.23762541726097;2708.9919951397974;0.11346864180426341;26931.576616023915;0.0;0.0;66.63577817281299;278.9680646949909;0.11346864180426341;26931.576616023915;0.0;0.0;66.64175740914709;279.0987244896843;0.11346864180426341;154928.76336730938;0.0;0.0;"Zustand 3: Temperatur 435.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.799038583311632e-18;`gtol` termination condition is satisfied.;4;1.4290994607141106e-07;2.756460985869973e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.31340617680468;137.46553303176717;160.48679362814778;66.65073086100148;0.10831134382936052;0.27020685050760784;0.21665715764389196;0.27857017836143766;279.0129661379669;275.8440532150019;280.61324282856015;274.16959364970546;49.0010275893239;0.5029228515956398;7.224090424099798;11.68737835753393;0.014823786096693317;0.05935908980539407;27.90129660010192;27.58440532001375;11.224529713474157;18.27797290843598;4.454638873096827;112.3360065432758;0.02017667237861052;2709.179954436925;302.2698940184178;252.70643256079148;0.018835107266565232;0.9146739924070015;0.5832021465992882;0.22495331910312416;1.1989129689027322e-09;-1.4741196707745985e-08;2.4857627067831345e-08;-2.3571821161638695e-09;-8.293795872305054e-09;1.4864383501844713e-08;2.3165739548858255e-08;1.3694767631022842e-07;1.1989129689027322e-11;-1.4741196707745984e-10;2.4857627067831345e-10;-2.3571821161638695e-09;-8.293795872305054e-11;1.4864383501844712e-10;2.3165739548858256e-10;1.3694767631022842e-09;151.68737835753393;140.0;123.21691131408136;140.0;123.60229703051999;46.497850072667575;28.54665628125673;27.265737510467773;65.83815647060823;36.65073086100148;11.57531417911423;10.880904770805557;27.686593823195324;56.94558867001507;1.778943882319993;9.001634221836241;4.0;0.8200000000000004;154882.59267608082;26949.395314568475;5.747163929587445;1.778943882319993;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.31340617680468;2694.558784997888;0.11350909967356637;154882.59267608082;0.0;0.0;135.0;4.0;151.68737835753393;4.0;140.0;4.0;123.21691131408136;4.0;140.0;4.0;123.60229703051999;4.0;30.0;4.0;46.497850072667575;4.0;112.31340617680468;2694.558784997888;0.0122943231225048;154882.59267608082;0.0;0.0;112.3360065432758;302.26989401841695;0.9335090996735668;26949.395314568475;0.571435067956852;0.21665715764389196;180.23403463879066;405.4533542085192;0.8322943231225052;154882.59267608082;0.6409269213397837;0.27020685050760784;112.31340617680468;2694.558784997888;0.10121477655106156;154882.59267608082;0.0;0.0;137.46553303176717;302.26989401841695;0.9335090996735668;154882.59267608082;0.571435067956852;0.21665715764389196;162.26573751046777;354.76110980459276;0.9335090996735668;154882.59267608082;0.571435067956852;0.21665715764389196;160.48679362814778;371.1326203027296;0.8200000000000004;154882.59267608082;0.6505363851345171;0.27857017836143766;128.46389880993092;311.37526958550404;0.8200000000000004;154882.59267608082;0.6505363851345171;0.27857017836143766;128.42468582088577;311.302880451595;0.8200000000000004;26949.395314568475;0.6505363851345171;0.27857017836143766;112.3360065432758;2709.179954436925;0.11350909967356637;26949.395314568475;0.0;0.0;66.65073086100148;279.03070641818164;0.11350909967356637;26949.395314568475;0.0;0.0;66.65670836050492;279.1613019928036;0.11350909967356637;154882.59267608082;0.0;0.0;"Zustand 3: Temperatur 435.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.614 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.575 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0934633974750483e-18;`gtol` termination condition is satisfied.;4;1.2518281827337723e-07;2.4873533715477778e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.30450116060246;137.4008397606387;160.5088424769773;66.66549905239953;0.10892413867500651;0.26988350977409575;0.21695211642117923;0.27817980812256615;278.93588045032243;275.95520291427323;280.55839781024434;274.2577765674034;49.813539481737294;0.5027536927221207;7.309610388698875;11.682767969516874;0.014821801747894414;0.06008718643119973;27.893588033042846;27.59552029016668;11.222335912723892;18.283851769807022;4.528503590441209;112.43218163119633;0.02002884848709209;2709.363681417728;302.20019799765095;253.0021041367762;0.018898202838149136;0.924650940804751;0.5835482225617954;0.22520167168656252;1.2311218711147376e-09;-1.3116007835378696e-08;2.2031883872841718e-08;-2.1494918067688218e-09;-7.852975159039488e-09;1.2606449217855697e-08;2.0298102754168212e-08;1.1989396853095968e-07;1.2311218711147377e-11;-1.3116007835378695e-10;2.2031883872841717e-10;-2.1494918067688218e-09;-7.852975159039488e-11;1.2606449217855697e-10;2.0298102754168213e-10;1.1989396853095969e-09;151.68276796951687;140.0;123.22019151852606;140.0;123.59702293257158;46.504497781954115;28.435660786573123;27.358448518239697;65.92768384924221;36.665499052399525;11.66816570560178;10.788009887329736;27.695498839397544;56.92554810198362;1.8496060412624047;9.02981828122222;4.0;0.8300000000000004;154836.90094443888;26967.003960087484;5.741716846765968;1.8496060412624047;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.30450116060246;2694.545387847734;0.1135491436428997;154836.90094443888;0.0;0.0;135.0;4.0;151.68276796951687;4.0;140.0;4.0;123.22019151852606;4.0;140.0;4.0;123.59702293257158;4.0;30.0;4.0;46.504497781954115;4.0;112.30450116060246;2694.545387847734;0.01236824266858744;154836.90094443888;0.0;0.0;112.43218163119633;302.20019799765083;0.9435491436429001;26967.003960087484;0.5718604236271932;0.21695211642117923;180.11842875609;405.1121713702517;0.8423682426685879;154836.90094443888;0.640549332008094;0.26988350977409575;112.30450116060246;2694.545387847734;0.10118090097431226;154836.90094443888;0.0;0.0;137.4008397606387;302.20019799765083;0.9435491436429001;154836.90094443888;0.5718604236271932;0.21695211642117923;162.3584485182397;354.9939923827687;0.9435491436429001;154836.90094443888;0.5718604236271932;0.21695211642117923;160.5088424769773;370.99618875231647;0.8300000000000004;154836.90094443888;0.6500944734900048;0.27817980812256615;128.37102147941647;310.97987612520063;0.8300000000000004;154836.90094443888;0.6500944734900048;0.27817980812256615;128.33183429439822;310.9074819246811;0.8300000000000004;26967.003960087484;0.6500944734900048;0.27817980812256615;112.43218163119633;2709.363681417728;0.1135491436428997;26967.003960087484;0.0;0.0;66.66549905239953;279.09257534823837;0.1135491436428997;26967.003960087484;0.0;0.0;66.67147483058795;279.2231073916548;0.1135491436428997;154836.90094443888;0.0;0.0;"Zustand 3: Temperatur 435.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.268 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5220920804616163e-18;`gtol` termination condition is satisfied.;4;1.0946402620418884e-07;2.245926125437618e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.29567601173784;137.33838603912767;160.5278733107217;66.68010034636671;0.1095449909926269;0.26956562158597597;0.21723993308729267;0.27779720894949866;278.8543864969687;276.06509649533166;280.49867957119824;274.3451685901025;50.623017965989646;0.5025817397472557;7.395093717452354;11.677893929244533;0.014819834144825248;0.060814998146161994;27.885438639221295;27.60650964844881;11.219947183125928;18.28967790481784;4.602092543430032;112.5262374753571;0.01988523798694646;2709.543341282433;302.134485979904;253.29133018328153;0.018962340710333425;0.9346264834606992;0.5838856804553548;0.22544408393786505;1.29126931369683e-09;-1.1740709737750876e-08;1.9526567029970465e-08;-1.9612066415319873e-09;-6.949960607016692e-09;1.0843564268725459e-08;1.783490688467282e-08;1.047557134370436e-07;1.29126931369683e-11;-1.1740709737750877e-10;1.9526567029970466e-10;-1.9612066415319873e-09;-6.949960607016692e-11;1.0843564268725458e-10;1.783490688467282e-10;1.047557134370436e-09;151.67789392924453;140.0;123.22376318354077;140.0;123.59179613695557;46.51107036455335;28.326774136010897;27.448711173618392;66.01516711080376;36.680100346366714;11.759106491649447;10.697525708183662;27.70432398826216;56.905721720369;1.9208378628966898;9.058330834870276;4.0;0.8400000000000004;154791.62993266628;26984.423193209754;5.7363327288617905;1.9208378628966898;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.29567601173784;2694.532110349037;0.11358882417103222;154791.62993266628;0.0;0.0;135.0;4.0;151.67789392924453;4.0;140.0;4.0;123.22376318354077;4.0;140.0;4.0;123.59179613695557;4.0;30.0;4.0;46.51107036455335;4.0;112.29567601173784;2694.532110349037;0.012443086720678806;154791.62993266628;0.0;0.0;112.5262374753571;302.13448597990424;0.9535888241710326;26984.423193209754;0.5722749747423299;0.21723993308729267;180.00466806525543;404.7766257487172;0.8524430867206793;154791.62993266628;0.6401776619804617;0.26956562158597597;112.29567601173784;2694.532110349037;0.10114573745035342;154791.62993266628;0.0;0.0;137.33838603912767;302.13448597990424;0.9535888241710326;154791.62993266628;0.5722749747423299;0.21723993308729267;162.4487111736184;355.22132664207004;0.9535888241710326;154791.62993266628;0.5722749747423299;0.21723993308729267;160.5278733107217;370.85802331478254;0.8400000000000004;154791.62993266628;0.6496607384131494;0.27779720894949866;128.2800552042574;310.5925257377607;0.8400000000000004;154791.62993266628;0.6496607384131494;0.27779720894949866;128.24089350835055;310.52012693044384;0.8400000000000004;26984.423193209754;0.6496607384131494;0.27779720894949866;112.5262374753571;2709.543341282433;0.11358882417103222;26984.423193209754;0.0;0.0;66.68010034636671;279.1537452104049;0.11358882417103222;26984.423193209754;0.0;0.0;66.68607441658656;279.28421433228357;0.11358882417103222;154791.62993266628;0.0;0.0;"Zustand 3: Temperatur 435.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0619982168049307e-18;`gtol` termination condition is satisfied.;4;9.577371329740027e-08;2.0307625251638514e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.28692019736337;137.27812663835329;160.54399942775353;66.69455121279498;0.11017388125779344;0.26925303427304376;0.2175208299949985;0.2774221423949129;278.7686420017928;276.1738579150764;280.43426552035925;274.4318740203622;51.42941625110986;0.5024070170015016;7.480538168247365;11.672765669963667;0.014817881168351043;0.06154249633361087;27.876864191017567;27.61738579059045;11.217370621070156;18.29545826698771;4.675401478320088;112.61825659126686;0.019745704622766747;2709.719091123423;302.0726444579823;253.574335604753;0.019027517573486752;0.9446006707844041;0.5842148121135;0.22568074767605678;1.354294454358751e-09;-1.0411106643459789e-08;1.72849468071945e-08;-1.7908257099463754e-09;-6.3946572481654584e-09;9.171856163447956e-09;1.554656137159327e-08;9.161709613181301e-08;1.354294454358751e-11;-1.0411106643459789e-10;1.7284946807194502e-10;-1.7908257099463754e-09;-6.394657248165459e-11;9.171856163447955e-11;1.554656137159327e-10;9.161709613181302e-10;151.67276566996367;140.0;123.2276156985431;140.0;123.58661040548071;46.51757523415529;28.219925929879196;27.536594120084146;66.10068135711157;36.69455121279498;11.848179579159705;10.609359107276248;27.713079802636628;56.88608681909761;1.9925946923306128;9.087169722397107;4.0;0.8500000000000004;154746.7253319084;27001.672355693656;5.731005224173756;1.9925946923306128;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.28692019736337;2694.5189366678596;0.11362818835789046;154746.7253319084;0.0;0.0;135.0;4.0;151.67276566996367;4.0;140.0;4.0;123.2276156985431;4.0;140.0;4.0;123.58661040548071;4.0;30.0;4.0;46.51757523415529;4.0;112.28692019736337;2694.5189366678596;0.01251885853168041;154746.7253319084;0.0;0.0;112.61825659126686;302.07264445798364;0.9636281883578909;27001.672355693656;0.5726790789972617;0.2175208299949985;179.89269159984286;404.44654169124954;0.8625188585316809;154746.7253319084;0.6398117556929367;0.26925303427304376;112.28692019736337;2694.5189366678596;0.10110932982621004;154746.7253319084;0.0;0.0;137.27812663835329;302.07264445798364;0.9636281883578909;154746.7253319084;0.5726790789972617;0.2175208299949985;162.53659412008415;355.44324618223396;0.9636281883578909;154746.7253319084;0.5726790789972617;0.2175208299949985;160.54399942775353;370.718197782151;0.8500000000000004;154746.7253319084;0.6492349451818782;0.2774221423949129;128.19095691595618;310.2130021942033;0.8500000000000004;154746.7253319084;0.6492349451818782;0.2774221423949129;128.1518204208403;310.1405992573402;0.8500000000000004;27001.672355693656;0.6492349451818782;0.2774221423949129;112.61825659126686;2709.719091123423;0.11362818835789046;27001.672355693656;0.0;0.0;66.69455121279498;279.2142849988909;0.11362818835789046;27001.672355693656;0.0;0.0;66.7005235863831;279.34469173495256;0.11362818835789046;154746.7253319084;0.0;0.0;"Zustand 3: Temperatur 435.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.302 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6948774373306552e-18;`gtol` termination condition is satisfied.;4;8.443993986713676e-08;1.8411286958442939e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.27822388840633;137.22001623817772;160.55732984398566;66.70886706737451;0.11081078337727815;0.2689456015415993;0.21779502049448984;0.2770543790230464;278.67879694314274;276.28160319662044;280.3653243552797;274.5179901918495;52.23269146330023;0.5022295492352078;7.565941568193052;11.667392161671216;0.01481594082317223;0.06226965322691036;27.867879686238933;27.628160318882596;11.214612974427395;18.301199345208918;4.74842649750967;112.70831746658371;0.0196101171516703;2709.8910803993385;302.0145622785304;253.851335144933;0.019093729430929463;0.9545735507414965;0.5845358960463397;0.2259118463409457;1.4160477235236613e-09;-9.306141635079257e-09;1.5479429293918656e-08;-1.6361577648282832e-09;-5.4051270126365125e-09;7.794483281031717e-09;1.3715748536924366e-08;8.075340929281083e-08;1.4160477235236613e-11;-9.306141635079257e-11;1.5479429293918657e-10;-1.6361577648282832e-09;-5.4051270126365125e-11;7.794483281031717e-11;1.3715748536924366e-10;8.075340929281083e-10;151.66739216167122;140.0;123.23173897396651;140.0;123.58145991675542;46.52401932994144;28.115048789711693;27.622163478038715;66.18429813664227;36.70886706737451;11.935426996262038;10.523421507382807;27.72177611159367;56.866622163034606;2.064833634053059;9.1163316767271;4.0;0.8600000000000004;154702.13649517205;27018.769575535087;5.7257284075308705;2.064833634053059;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.27822388840633;2694.505852026715;0.11366728017242556;154702.13649517205;0.0;0.0;135.0;4.0;151.66739216167122;4.0;140.0;4.0;123.23173897396651;4.0;140.0;4.0;123.58145991675542;4.0;30.0;4.0;46.52401932994144;4.0;112.27822388840633;2694.505852026715;0.012595560360271032;154702.13649517205;0.0;0.0;112.70831746658371;302.0145622785299;0.973667280172426;27018.769575535087;0.5730730786455144;0.21779502049448984;179.7824409513829;404.1217504743173;0.8725955603602714;154702.13649517205;0.6394514627493618;0.2689456015415993;112.27822388840633;2694.505852026715;0.10107171981215453;154702.13649517205;0.0;0.0;137.22001623817772;302.0145622785299;0.973667280172426;154702.13649517205;0.5730730786455144;0.21779502049448984;162.62216347803871;355.65988088680274;0.973667280172426;154702.13649517205;0.5730730786455144;0.21779502049448984;160.55732984398566;370.576783981493;0.8600000000000004;154702.13649517205;0.6488168672381588;0.2770543790230464;128.10368456145062;309.8410962351161;0.8600000000000004;154702.13649517205;0.6488168672381588;0.2770543790230464;128.06457300373796;309.7686896615964;0.8600000000000004;27018.769575535087;0.6488168672381588;0.2770543790230464;112.70831746658371;2709.8910803993385;0.11366728017242556;27018.769575535087;0.0;0.0;66.70886706737451;279.2742592919802;0.11366728017242556;27018.769575535087;0.0;0.0;66.71483775372081;279.40460410889403;0.11366728017242556;154702.13649517205;0.0;0.0;"Zustand 3: Temperatur 435.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.393148472751466e-18;`gtol` termination condition is satisfied.;4;7.408552268892937e-08;1.6692204604254441e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.2695779119336;137.16400956070464;160.5679694319474;66.72306234155167;0.11145566529146073;0.2686431822454726;0.21806270937569808;0.2766936980188681;278.58499401041615;276.3884409552075;280.29201657347653;274.6036079404755;53.032804364685475;0.5020493615433285;7.6513018111584;11.661781938421996;0.014814011230175323;0.0629964418781019;27.858499393965186;27.63884409485185;11.211680663143166;18.30690719521808;4.821164033914698;112.79649479509402;0.019478349149863766;2710.059451377124;301.96013070725144;254.12253393935856;0.019160971668712556;0.964545168994988;0.5848491981935587;0.22613755544668812;1.4365966194418434e-09;-8.37620461879851e-09;1.3670785392605467e-08;-1.4958790872654504e-09;-5.102606337459292e-09;6.688992471026722e-09;1.220428202941548e-08;7.076431529640104e-08;1.4365966194418433e-11;-8.37620461879851e-11;1.3670785392605466e-10;-1.4958790872654504e-09;-5.102606337459292e-11;6.688992471026722e-11;1.220428202941548e-10;7.076431529640104e-10;151.661781938422;140.0;123.23612341067724;140.0;123.57633923800984;46.53040914803876;28.012078200188057;27.70548295623462;66.26608564705526;36.72306234155167;12.020889766789594;10.439628615583217;27.730422088066405;56.84730788969051;2.1375135242872148;9.14581246717546;4.0;0.8700000000000004;154657.81618795966;27035.731846237944;5.720496751023978;2.1375135242872148;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.2695779119336;2694.492842633126;0.1137061406637001;154657.81618795966;0.0;0.0;135.0;4.0;151.661781938422;4.0;140.0;4.0;123.23612341067724;4.0;140.0;4.0;123.57633923800984;4.0;30.0;4.0;46.53040914803876;4.0;112.2695779119336;2694.492842633126;0.012673193555397111;154657.81618795966;0.0;0.0;112.79649479509402;301.9601307072511;0.9837061406637005;27035.731846237944;0.5734573013111267;0.21806270937569808;179.67386013861005;403.8020899724358;0.8826731935553975;154657.81618795966;0.6390966377168721;0.2686431822454726;112.2695779119336;2694.492842633126;0.10103294710830299;154657.81618795966;0.0;0.0;137.16400956070464;301.9601307072511;0.9837061406637005;154657.81618795966;0.5734573013111267;0.21806270937569808;162.70548295623462;355.8713570099603;0.9837061406637005;154657.81618795966;0.5734573013111267;0.21806270937569808;160.5679694319474;370.4338517306468;0.8700000000000004;154657.81618795966;0.6484062858714816;0.2766936980188681;128.01819709352918;309.47660533610787;0.8700000000000004;154657.81618795966;0.6484062858714816;0.2766936980188681;127.9791102332104;309.4041956327997;0.8700000000000004;27035.731846237944;0.6484062858714816;0.2766936980188681;112.79649479509402;2710.059451377124;0.1137061406637001;27035.731846237944;0.0;0.0;66.72306234155167;279.33372854514175;0.1137061406637001;27035.731846237944;0.0;0.0;66.72903134831932;279.46401184509114;0.1137061406637001;154657.81618795966;0.0;0.0;"Zustand 3: Temperatur 435.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
