config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1492558285613656e-18;`gtol` termination condition is satisfied.;4;6.529818181232458e-08;1.5160843172867171e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.26097370692992;137.11006148730104;160.57601905963833;66.73715054755189;0.112108489528637;0.26834564016634477;0.2183240932854103;0.2763398868158324;278.48736903094095;276.49447288761354;280.21449495078735;274.6888120424434;53.82971909207169;0.5018664792969746;7.736616855373046;11.655943123860084;0.014812090619286926;0.06372283612750602;27.848736896859844;27.649447288197777;11.208579798220729;18.312587468784606;4.893610827235021;112.88285969526123;0.019350278825783707;2710.224339544983;301.9092434769779;254.3881280337798;0.01922923911951635;0.9745155690376626;0.5851549726274524;0.22635804300659076;1.4230607803256135e-09;-7.513534683312173e-09;1.2199620869068895e-08;-1.3683251198770563e-09;-4.730850378109608e-09;5.635740762954811e-09;1.0674284567357972e-08;6.234250804482144e-08;1.4230607803256134e-11;-7.513534683312173e-11;1.2199620869068894e-10;-1.3683251198770563e-09;-4.730850378109608e-11;5.635740762954811e-11;1.0674284567357972e-10;6.234250804482144e-10;151.65594312386008;140.0;123.24075987136439;140.0;123.57124329889695;46.53675077079026;27.910952359983128;27.786613957582063;66.34610892447097;36.73715054755189;12.104607921603815;10.357900176103158;27.739026293070083;56.8281254181278;2.2105948979437358;9.175607027897058;4.0;0.8800000000000004;154613.72035695484;27052.575100636273;5.715305096900678;2.2105948979437358;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.26097370692992;2694.479895613299;0.11374480815717847;154613.72035695484;0.0;0.0;135.0;4.0;151.65594312386008;4.0;140.0;4.0;123.24075987136439;4.0;140.0;4.0;123.57124329889695;4.0;30.0;4.0;46.53675077079026;4.0;112.26097370692992;2694.479895613299;0.012751758634225866;154613.72035695484;0.0;0.0;112.88285969526123;301.90924347697813;0.9937448081571789;27052.575100636273;0.5738320607508174;0.2183240932854103;179.5668954838432;403.4874043435323;0.8927517586342263;154613.72035695484;0.6387471399283142;0.26834564016634477;112.26097370692992;2694.479895613299;0.1009930495229526;154613.72035695484;0.0;0.0;137.11006148730104;301.90924347697813;0.9937448081571789;154613.72035695484;0.5738320607508174;0.2183240932854103;162.78661395758206;356.0777972648411;0.9937448081571789;154613.72035695484;0.5738320607508174;0.2183240932854103;160.57601905963833;370.28946881024115;0.8800000000000004;154613.72035695484;0.6480029899150674;0.2763398868158324;127.93445445940398;309.11933347995864;0.8800000000000004;154613.72035695484;0.6480029899150674;0.2763398868158324;127.89539207839618;309.0469211661774;0.8800000000000004;27052.575100636273;0.6480029899150674;0.2763398868158324;112.88285969526123;2710.224339544983;0.11374480815717847;27052.575100636273;0.0;0.0;66.73715054755189;279.3927493633975;0.11374480815717847;27052.575100636273;0.0;0.0;66.74311788076915;279.52297148833895;0.11374480815717847;154613.72035695484;0.0;0.0;"Zustand 3: Temperatur 435.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.726 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.551353881793515e-19;`gtol` termination condition is satisfied.;4;5.813560973311588e-08;1.3821254560851931e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.25240328334587;137.05812716050406;160.58157572855276;66.75114433866048;0.11276921371625966;0.26805284380818123;0.21857936112056225;0.2759927407405985;278.3860513677992;276.5997942262916;280.1329049873006;274.7736816203271;54.62340291507429;0.501680928081405;7.821884721133223;11.649883455011945;0.01481017732281269;0.06444881057475645;27.838605131227656;27.659979422145007;11.205316199650698;18.31824544072346;4.96576390198287;112.96747991417317;0.019225788839719624;2710.385873997825;301.8617968198932;254.64830487007671;0.019298526121097392;0.984484792315621;0.585453462209372;0.22657346993093302;1.4344507803798479e-09;-6.737280955348979e-09;1.0908991043834249e-08;-1.2539749238982267e-09;-3.966817985201487e-09;4.841524514631601e-09;9.475229489908088e-09;5.552266202357714e-08;1.4344507803798478e-11;-6.737280955348978e-11;1.0908991043834249e-10;-1.2539749238982267e-09;-3.9668179852014874e-11;4.841524514631601e-11;9.475229489908089e-11;5.552266202357714e-10;151.64988345501195;140.0;123.2456396538696;140.0;123.56616736720531;46.54304989391699;27.8116120428852;27.865615679691246;66.42443002025618;36.75114433866048;12.18662051190529;10.278159739696434;27.74759671665413;56.80905736445595;2.2840399511384817;9.205709573197908;4.0;0.8900000000000005;154569.80791595747;27069.31427944792;5.710148632516816;2.2840399511384817;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.25240328334587;2694.4669989506974;0.11378331843671796;154569.80791595747;0.0;0.0;135.0;4.0;151.64988345501195;4.0;140.0;4.0;123.2456396538696;4.0;140.0;4.0;123.56616736720531;4.0;30.0;4.0;46.54304989391699;4.0;112.25240328334587;2694.4669989506974;0.012831255354135476;154569.80791595747;0.0;0.0;112.96747991417317;301.8617968198928;1.0037833184367184;27069.31427944792;0.5741976575694518;0.21857936112056225;179.46149549789715;403.1775437352574;0.9028312553541359;154569.80791595747;0.6384028332975119;0.26805284380818123;112.25240328334587;2694.4669989506974;0.10095206308258249;154569.80791595747;0.0;0.0;137.05812716050406;301.8617968198928;1.0037833184367184;154569.80791595747;0.5741976575694518;0.21857936112056225;162.86561567969125;356.27932091278586;1.0037833184367184;154569.80791595747;0.5741976575694518;0.21857936112056225;160.58157572855276;370.14370094964136;0.8900000000000005;154569.80791595747;0.6476067754535444;0.2759927407405985;127.85241758730615;308.7690909343157;0.8900000000000005;154569.80791595747;0.6476067754535444;0.2759927407405985;127.81337948809471;308.6966765404115;0.8900000000000005;27069.31427944792;0.6476067754535444;0.2759927407405985;112.96747991417317;2710.385873997825;0.11378331843671796;27069.31427944792;0.0;0.0;66.75114433866048;279.45137475375475;0.11378331843671796;27069.31427944792;0.0;0.0;66.75711000274936;279.5815359893936;0.11378331843671796;154569.80791595747;0.0;0.0;"Zustand 3: Temperatur 436.016 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.002 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.814241158883257e-19;`gtol` termination condition is satisfied.;4;4.978869393826796e-08;1.2501392849505416e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.24385918431153;137.0081620729294;160.5847327112728;66.76505556490821;0.11343779102804114;0.26776466619522477;0.21882869440156083;0.27565206267648507;278.2811642880177;276.7044941578697;280.0473853204819;274.85829051650165;55.41382601285583;0.5014927336403191;7.907103488703914;11.643610304307288;0.014808269769173085;0.06517434055152252;27.82811642406462;27.67044941537668;11.201895412965985;18.32388603387198;5.037620547175981;113.05042001846937;0.019104766129735818;2710.544177798207;301.81768948762453;254.90324374391116;0.019368826569594044;0.9944528783424188;0.5857448992063982;0.22678399040213934;1.4167937933962094e-09;-6.079964975924668e-09;9.661903277446982e-09;-1.1467730098857487e-09;-3.6677079151559155e-09;4.102901129954262e-09;8.421977781836176e-09;4.7371486289193854e-08;1.4167937933962094e-11;-6.079964975924668e-11;9.661903277446982e-11;-1.1467730098857487e-09;-3.6677079151559156e-11;4.1029011299542615e-11;8.421977781836176e-11;4.737148628919386e-10;151.6436103043073;140.0;123.25075446647838;140.0;123.56110702652501;46.54931185154726;27.714000465654863;27.942545211421248;66.50110816692211;36.76505556490821;12.266965623763724;10.200334448009016;27.756140815688468;56.790087463641214;2.357812500148441;9.236113701061868;4.0;0.9000000000000005;154526.04054847735;27085.96339469028;5.705022867260074;2.357812500148441;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.24385918431153;2694.4541414293562;0.11382170491201238;154526.04054847735;0.0;0.0;135.0;4.0;151.6436103043073;4.0;140.0;4.0;123.25075446647838;4.0;140.0;4.0;123.56110702652501;4.0;30.0;4.0;46.54931185154726;4.0;112.24385918431153;2694.4541414293562;0.012911682776264224;154526.04054847735;0.0;0.0;113.05042001846937;301.817689487624;1.0138217049120128;27085.96339469028;0.5745543798953743;0.21882869440156083;179.35761076996215;402.87236400161316;0.9129116827762647;154526.04054847735;0.6380635861352243;0.26776466619522477;112.24385918431153;2694.4541414293562;0.10091002213574815;154526.04054847735;0.0;0.0;137.0081620729294;301.817689487624;1.0138217049120128;154526.04054847735;0.5745543798953743;0.21882869440156083;162.94254521142125;356.4760438554318;1.0138217049120128;154526.04054847735;0.5745543798953743;0.21882869440156083;160.5847327112728;369.9966118278878;0.9000000000000005;154526.04054847735;0.6472174455446582;0.27565206267648507;127.77204837186753;308.42569403740004;0.9000000000000005;154526.04054847735;0.6472174455446582;0.27565206267648507;127.73303437623628;308.3532781034539;0.9000000000000005;27085.96339469028;0.6472174455446582;0.27565206267648507;113.05042001846937;2710.544177798207;0.11382170491201238;27085.96339469028;0.0;0.0;66.76505556490821;279.5096543584933;0.11382170491201238;27085.96339469028;0.0;0.0;66.7710195628838;279.6397549379972;0.11382170491201238;154526.04054847735;0.0;0.0;"Zustand 3: Temperatur 436.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.489827865700431e-19;`gtol` termination condition is satisfied.;4;4.407212717881513e-08;1.1392829205864917e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.23533445020496;136.96012214296582;160.58557968402562;66.77889532595583;0.11411417065545382;0.2674809846927707;0.21907226761863863;0.2753176627362893;278.1728253162026;276.80865622161696;279.9580681213355;274.9427076493168;56.20096126391607;0.5013019218253446;7.992271296014763;11.637130700729813;0.014806366476928373;0.06589940209300736;27.817282527429317;27.68086562182022;11.198322724991085;18.329513842796022;5.109178297217256;113.13174157212552;0.01898710174393021;2710.699368312328;301.77682275552354;255.15311623031587;0.019440133968343654;1.0044198648099465;0.5860295058592448;0.22698975222026743;1.4028458394932386e-09;-5.473744124628865e-09;8.660435923957266e-09;-1.050638243071944e-09;-3.441641638346482e-09;3.41475470122532e-09;7.3764567787293345e-09;4.190940217085881e-08;1.4028458394932385e-11;-5.473744124628865e-11;8.660435923957266e-11;-1.050638243071944e-09;-3.441641638346482e-11;3.41475470122532e-11;7.376456778729335e-11;4.190940217085881e-10;151.6371307007298;140.0;123.25609640422635;140.0;123.55605815494516;46.55554164004889;27.618063166407808;28.017457621531207;66.57619993207663;36.77889532595583;12.34568039431872;10.124354832100835;27.76466554979504;56.77120049544129;2.4318779375055897;9.266812485127446;4.0;0.9100000000000005;154482.3825202209;27102.53559006531;5.699923610721053;2.4318779375055897;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.23533445020496;2694.441312579974;0.11385999877828967;154482.3825202209;0.0;0.0;135.0;4.0;151.6371307007298;4.0;140.0;4.0;123.25609640422635;4.0;140.0;4.0;123.55605815494516;4.0;30.0;4.0;46.55554164004889;4.0;112.23533445020496;2694.441312579974;0.012993039331415511;154482.3825202209;0.0;0.0;113.13174157212552;301.77682275552354;1.0238599987782901;27102.53559006531;0.5749025040065502;0.21907226761863863;179.25519386713762;402.5717264459667;0.922993039331416;154482.3825202209;0.6377292709886483;0.2674809846927707;112.23533445020496;2694.441312579974;0.10086695944687415;154482.3825202209;0.0;0.0;136.96012214296582;301.77682275552354;1.0238599987782901;154482.3825202209;0.5749025040065502;0.21907226761863863;163.0174576215312;356.6680787192073;1.0238599987782901;154482.3825202209;0.5749025040065502;0.21907226761863863;160.58557968402562;369.84826307623734;0.9100000000000005;154482.3825202209;0.6468348099448156;0.2753176627362893;127.69330965783837;308.0889649855635;0.9100000000000005;154482.3825202209;0.6468348099448156;0.2753176627362893;127.65431960568128;308.01654806018655;0.9100000000000005;27102.53559006531;0.6468348099448156;0.2753176627362893;113.13174157212552;2710.699368312328;0.11385999877828967;27102.53559006531;0.0;0.0;66.77889532595583;279.56763467667275;0.11385999877828967;27102.53559006531;0.0;0.0;66.78485765950387;279.6976747841363;0.11385999877828967;154482.3825202209;0.0;0.0;"Zustand 3: Temperatur 436.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.391764339677823e-19;`gtol` termination condition is satisfied.;4;3.885200934923932e-08;1.0384377053707e-09;1;True;;True;0;zulässig;feasible;True;True;True;112.22682258656448;136.9139637813351;160.58420286135873;66.79267401860733;0.11479829815902501;0.26720168082136725;0.21931024856784573;0.2749893579595522;278.0611465521205;276.9123586669515;279.86507945147974;275.02699733100906;56.984784056366315;0.5011085185509274;8.077386336853447;11.63045134881105;0.014804466049414369;0.06662397191410392;27.806114651521494;27.69123586641068;11.194603178183312;18.33513315496688;5.180434914664972;113.21150330376224;0.018872690678737637;2710.8515575265187;301.7391004222791;255.39808658924727;0.019512441472210762;1.014385787686702;0.586307494926531;0.22719089713648155;1.3803074239149282e-09;-4.948375931235205e-09;7.752021247142693e-09;-9.630668484916782e-10;-3.1030822356115095e-09;2.8446720534702763e-09;6.505842975457199e-09;3.690553285196074e-08;1.3803074239149282e-11;-4.948375931235205e-11;7.752021247142693e-11;-9.630668484916782e-10;-3.1030822356115094e-11;2.8446720534702763e-11;6.505842975457199e-11;3.690553285196074e-10;151.63045134881105;140.0;123.26165792754307;140.0;123.5510169060401;46.561743939410974;27.52374788761091;28.09040604754813;66.64975936435127;36.79267401860733;12.422801028352012;10.050154623780827;27.77317741343552;56.752382217898855;2.5062031861893956;9.297798557895078;4.0;0.9200000000000005;154438.80051161614;27119.043195203296;5.694846953115685;2.5062031861893956;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.22682258656448;2694.4285026317566;0.11389822915891223;154438.80051161614;0.0;0.0;135.0;4.0;151.63045134881105;4.0;140.0;4.0;123.26165792754307;4.0;140.0;4.0;123.5510169060401;4.0;30.0;4.0;46.561743939410974;4.0;112.22682258656448;2694.4285026317566;0.013075322870769762;154438.80051161614;0.0;0.0;113.21150330376224;301.73910042227857;1.0338982291589127;27119.043195203296;0.5752422949321571;0.21931024856784573;179.15419923642196;402.27549756599484;0.9330753228707702;154438.80051161614;0.6373997644701446;0.26720168082136725;112.22682258656448;2694.4285026317566;0.10082290628814247;154438.80051161614;0.0;0.0;136.9139637813351;301.73910042227857;1.0338982291589127;154438.80051161614;0.5752422949321571;0.21931024856784573;163.09040604754813;356.85553495058224;1.0338982291589127;154438.80051161614;0.5752422949321571;0.21931024856784573;160.58420286135873;369.69871430220354;0.9200000000000005;154438.80051161614;0.6464586848561585;0.2749893579595522;127.61616522344002;307.7587316337405;0.9200000000000005;154438.80051161614;0.6464586848561585;0.2749893579595522;127.57719897164799;307.6863142729643;0.9200000000000005;27119.043195203296;0.6464586848561585;0.2749893579595522;113.21150330376224;2710.8515575265187;0.11389822915891223;27119.043195203296;0.0;0.0;66.79267401860733;279.62535926315593;0.11389822915891223;27119.043195203296;0.0;0.0;66.79863468814125;279.7553390368428;0.11389822915891223;154438.80051161614;0.0;0.0;"Zustand 3: Temperatur 436.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.734 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.48549220330439e-19;`gtol` termination condition is satisfied.;4;3.425466394534583e-08;9.471528074502434e-10;1;True;;True;0;zulässig;feasible;True;True;True;112.21831753322277;136.86964394661118;160.5806851244277;66.80640138233713;0.1154901158508285;0.26692664009042344;0.21954279866143966;0.27466697201629464;277.9462349780035;277.0156747959164;279.76853960772917;275.11121957297723;57.76527210818485;0.5009125497538384;8.162446858823813;11.623578647009765;0.014802567169494052;0.06734802738366259;27.794623494547533;27.701567479362225;11.190741584423904;18.34074797115384;5.251388373874296;113.28976126241963;0.01876143172330496;2711.0008523417678;301.70442879588364;255.63831214196446;0.019585741928132228;1.0243506813142012;0.5865790701841838;0.2273875611587374;1.339600430583232e-09;-4.4324082182356506e-09;6.888058123877272e-09;-8.830844944185401e-10;-2.868432602554094e-09;2.2942003852222115e-09;5.669676284014713e-09;3.252813485232764e-08;1.339600430583232e-11;-4.432408218235651e-11;6.888058123877272e-11;-8.830844944185401e-10;-2.868432602554094e-11;2.2942003852222116e-11;5.669676284014713e-11;3.252813485232764e-10;151.62357864700977;140.0;123.26743184164297;140.0;123.54597969061143;46.56792313372705;27.431004467483604;28.161441776564686;66.72183812869258;36.80640138233713;12.498362816241126;9.977670579223343;27.781682466777227;56.7336193035282;2.5807566521369836;9.32906418427109;4.0;0.9300000000000005;154395.26345690395;27135.497777785145;5.6897892465898225;2.5807566521369836;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.21831753322277;2694.4157024661167;0.11393642324233288;154395.26345690395;0.0;0.0;135.0;4.0;151.62357864700977;4.0;140.0;4.0;123.26743184164297;4.0;140.0;4.0;123.54597969061143;4.0;30.0;4.0;46.56792313372705;4.0;112.21831753322277;2694.4157024661167;0.013158530719886053;154395.26345690395;0.0;0.0;113.28976126241963;301.7044287958834;1.0439364232423334;27135.497777785145;0.5755740070086035;0.21954279866143966;179.05458311449337;401.983548820303;0.9431585307198865;154395.26345690395;0.6370749471059569;0.26692664009042344;112.21831753322277;2694.4157024661167;0.10077789252244683;154395.26345690395;0.0;0.0;136.86964394661118;301.7044287958834;1.0439364232423334;154395.26345690395;0.5755740070086035;0.21954279866143966;163.1614417765647;357.03851890146024;1.0439364232423334;154395.26345690395;0.5755740070086035;0.21954279866143966;160.5806851244277;369.54802311050196;0.9300000000000005;154395.26345690395;0.6460888926750741;0.27466697201629464;127.54057976234009;307.4348272966899;0.9300000000000005;154395.26345690395;0.6460888926750741;0.27466697201629464;127.50163718375887;307.36241006294404;0.9300000000000005;27135.497777785145;0.6460888926750741;0.27466697201629464;113.28976126241963;2711.0008523417678;0.11393642324233288;27135.497777785145;0.0;0.0;66.80640138233713;279.68286891931007;0.11393642324233288;27135.497777785145;0.0;0.0;66.81236038708323;279.8127884546812;0.11393642324233288;154395.26345690395;0.0;0.0;"Zustand 3: Temperatur 436.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7420103155382106e-19;`gtol` termination condition is satisfied.;4;3.03131865587301e-08;8.651023425627988e-10;1;True;;True;0;zulässig;feasible;True;True;True;112.20981363607166;136.8271201927679;160.5751061478653;66.82008654108836;0.11618956312402486;0.2666557518366669;0.21977007322445732;0.2743503349279461;277.82819274241746;277.1186732780442;279.6685634409248;275.1954303657453;58.542405302422296;0.5007140413569896;8.247451161510805;11.616518704690066;0.014800668594764465;0.06807154650105458;27.78281927136488;27.711867327616552;11.18674253773602;18.346362024049252;5.322036846042103;113.36656896380129;0.01865322730973721;2711.1473548503645;301.6727166740564;255.87394362695227;0.019660027912013822;1.0343145784956962;0.5868444268979494;0.22757987484226316;1.304307772898028e-09;-4.040835221985617e-09;6.151594789116643e-09;-8.102954973665533e-10;-2.4757014216447715e-09;1.878674993349705e-09;5.006540959584527e-09;2.876868165913038e-08;1.304307772898028e-11;-4.040835221985617e-11;6.151594789116644e-11;-8.102954973665533e-10;-2.4757014216447713e-11;1.878674993349705e-11;5.0065409595845267e-11;2.876868165913038e-10;151.61651870469007;140.0;123.27341127745666;140.0;123.54094315994348;46.57408333002655;27.3397847375208;28.23061432372856;66.79248563377473;36.82008654108836;12.572400152262787;9.906842313655375;27.790186363928342;56.71489928073555;2.655508175863247;9.36060132748429;4.0;0.9400000000000005;154351.7423969799;27151.910191430234;5.684747088096103;2.655508175863247;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.20981363607166;2694.402903574286;0.11397460640770951;154351.7423969799;0.0;0.0;135.0;4.0;151.61651870469007;4.0;140.0;4.0;123.27341127745666;4.0;140.0;4.0;123.54094315994348;4.0;30.0;4.0;46.57408333002655;4.0;112.20981363607166;2694.402903574286;0.013242659725744453;154351.7423969799;0.0;0.0;113.36656896380129;301.6727166740559;1.05397460640771;27151.910191430234;0.5758978844075695;0.21977007322445732;178.95630344221087;401.69575640557366;0.953242659725745;154351.7423969799;0.6367547031879895;0.2666557518366669;112.20981363607166;2694.402903574286;0.10073194668196506;154351.7423969799;0.0;0.0;136.8271201927679;301.6727166740559;1.05397460640771;154351.7423969799;0.5758978844075695;0.21977007322445732;163.23061432372856;357.21713391761165;1.05397460640771;154351.7423969799;0.5758978844075695;0.21977007322445732;160.5751061478653;369.39624513473757;0.9400000000000005;154351.7423969799;0.645725261754788;0.2743503349279461;127.4665188652836;307.11709055908017;0.9400000000000005;154351.7423969799;0.645725261754788;0.2743503349279461;127.42759984773721;307.04467402024926;0.9400000000000005;27151.910191430234;0.645725261754788;0.2743503349279461;113.36656896380129;2711.1473548503645;0.11397460640770951;27151.910191430234;0.0;0.0;66.82008654108836;279.74020186809094;0.11397460640770951;27151.910191430234;0.0;0.0;66.82604387920793;279.8700612206367;0.11397460640770951;154351.7423969799;0.0;0.0;"Zustand 3: Temperatur 436.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.106 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.124134782347734e-19;`gtol` termination condition is satisfied.;4;2.6768304393581836e-08;7.904599651276128e-10;1;True;;True;0;zulässig;feasible;True;True;True;112.20130562074718;136.78635070888913;160.56754252327426;66.83373804224715;0.11689657675330282;0.26638890906976004;0.21999222177485173;0.2740392828006634;277.70711742627935;277.2214184434092;279.5652606547092;275.2796819392531;59.31616553451568;0.500513019237352;8.332397594723986;11.609277358031079;0.014798769153023958;0.06879450787357554;27.77071174009289;27.72214184418628;11.182610426279805;18.351978795653395;5.392378685286395;113.4419775272375;0.018547983369031906;2711.2911625950087;301.64387531766016;256.1051255343803;0.019735291762271512;1.0442775105794624;0.5871037522658985;0.2277679635622322;1.3003855769966322e-09;-3.6346605725157133e-09;5.5679834076727275e-09;-7.437930271692039e-10;-2.2859012460685335e-09;1.546425210108282e-09;4.452203938853927e-09;2.535045950935455e-08;1.3003855769966322e-11;-3.634660572515713e-11;5.5679834076727273e-11;-7.437930271692039e-10;-2.2859012460685334e-11;1.546425210108282e-11;4.452203938853927e-11;2.535045950935455e-10;151.60927735803108;140.0;123.2795896737614;140.0;123.53590419023607;46.580228375801994;27.250042425706624;28.297971506729425;66.8617491514355;36.83373804224715;12.644946553474597;9.837612146523895;27.798694379252822;56.696210479394495;2.7304289834551696;9.392401707738827;4.0;0.9500000000000005;154308.21034231622;27168.290620408225;5.679717303465654;2.7304289834551696;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.20130562074718;2694.3900980178273;0.11401280234173339;154308.21034231622;0.0;0.0;135.0;4.0;151.60927735803108;4.0;140.0;4.0;123.2795896737614;4.0;140.0;4.0;123.53590419023607;4.0;30.0;4.0;46.580228375801994;4.0;112.20130562074718;2694.3900980178273;0.013327706299799581;154308.21034231622;0.0;0.0;113.4419775272375;301.6438753176602;1.064012802341734;27168.290620408225;0.5762141616329743;0.21999222177485173;178.8593197837377;401.4120010449358;0.9633277062998001;154308.21034231622;0.6364389206315243;0.26638890906976004;112.20130562074718;2694.3900980178273;0.1006850960419338;154308.21034231622;0.0;0.0;136.78635070888913;301.6438753176602;1.064012802341734;154308.21034231622;0.5762141616329743;0.21999222177485173;163.29797150672943;357.3914804253898;1.064012802341734;154308.21034231622;0.5762141616329743;0.21999222177485173;160.56754252327426;369.24343407360936;0.9500000000000005;154308.21034231622;0.6453676261769405;0.2740392828006634;127.3939490011503;306.8053650912775;0.9500000000000005;154308.21034231622;0.6453676261769405;0.2740392828006634;127.3550534465254;306.7329498198316;0.9500000000000005;27168.290620408225;0.6453676261769405;0.2740392828006634;113.4419775272375;2711.2911625950087;0.11401280234173339;27168.290620408225;0.0;0.0;66.83373804224715;279.7973939172893;0.11401280234173339;27168.290620408225;0.0;0.0;66.83969371084157;279.92719310517936;0.11401280234173339;154308.21034231622;0.0;0.0;"Zustand 3: Temperatur 436.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.609583243708846e-19;`gtol` termination condition is satisfied.;4;2.3570843973644262e-08;7.224379895477323e-10;1;True;;True;0;zulässig;feasible;True;True;True;112.19278856809098;136.74729435211123;160.55806787912042;66.84736389301895;0.11761109117483236;0.2661260083263527;0.22020938828830566;0.2737336575708432;277.5831022932496;277.3239705565312;279.45873608663715;275.3640230059673;60.086536570412974;0.5003095091975467;8.41728455678528;11.601860185002977;0.01479686773803683;0.0695168906946084;27.758310227096107;27.73239705552833;11.178349443550644;18.3576015334694;5.462412415792676;113.51603580408698;0.018445609192671693;2711.432368811768;301.61781841863336;256.33199642072543;0.01981152561042876;1.0542395075373263;0.5873572258332853;0.22795194777000238;1.2563248219521483e-09;-3.3064679882954806e-09;4.931848707201425e-09;-6.829383725204252e-10;-2.1289565665938426e-09;1.2478835742513184e-09;3.926288627553731e-09;2.2288531908998266e-08;1.2563248219521483e-11;-3.3064679882954803e-11;4.931848707201425e-11;-6.829383725204252e-10;-2.1289565665938424e-11;1.2478835742513184e-11;3.9262886275537314e-11;2.2288531908998266e-10;151.60186018500298;140.0;123.2859607603686;140.0;123.53085986806417;46.586361875390594;27.161733065525823;28.363559516533883;66.92967392869639;36.84736389301895;12.716034678910148;9.769924956281614;27.807211431909025;56.677541979789964;2.8054916374134677;9.424456854409016;4.0;0.9600000000000005;154264.64214520037;27184.648621424247;5.674696932577759;2.8054916374134677;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.19278856809098;2694.377278391798;0.11405103314775455;154264.64214520037;0.0;0.0;135.0;4.0;151.60186018500298;4.0;140.0;4.0;123.2859607603686;4.0;140.0;4.0;123.53085986806417;4.0;30.0;4.0;46.586361875390594;4.0;112.19278856809098;2694.377278391798;0.013413666458124389;154264.64214520037;0.0;0.0;113.51603580408698;301.61781841863325;1.074051033147755;27184.648621424247;0.5765230639890727;0.22020938828830566;178.7635932505288;401.13216778851347;0.9734136664581249;154264.64214520037;0.6361274908405543;0.2661260083263527;112.19278856809098;2694.377278391798;0.10063736668963016;154264.64214520037;0.0;0.0;136.74729435211123;301.61781841863325;1.074051033147755;154264.64214520037;0.5765230639890727;0.22020938828830566;163.36355951653388;357.56165601666197;1.074051033147755;154264.64214520037;0.5765230639890727;0.22020938828830566;160.55806787912042;369.0896417307789;0.9600000000000005;154264.64214520037;0.6450158255322631;0.2737336575708432;127.32283749770221;306.49949947124077;0.9600000000000005;154264.64214520037;0.6450158255322631;0.2737336575708432;127.28396532108985;306.42708604343386;0.9600000000000005;27184.648621424247;0.6450158255322631;0.2737336575708432;113.51603580408698;2711.432368811768;0.11405103314775455;27184.648621424247;0.0;0.0;66.84736389301895;279.85447861190846;0.11405103314775455;27184.648621424247;0.0;0.0;66.8533178882742;279.9842176184711;0.11405103314775455;154264.64214520037;0.0;0.0;"Zustand 3: Temperatur 436.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.473 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.914 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1875474613877006e-19;`gtol` termination condition is satisfied.;4;2.091514926483804e-08;6.614450032145833e-10;1;True;;True;0;zulässig;feasible;True;True;True;112.18425789136086;136.70991067432732;160.54675299721316;66.86097159426174;0.1183330387438807;0.2658669495304746;0.22042171144908043;0.2734333067624832;277.4562365240857;277.4263860710649;279.3490899716646;275.4484989866572;60.853503915724694;0.500103536940441;8.502110492905407;11.59427251938314;0.014794963305574806;0.0702386747228733;27.745623650433156;27.742638607005706;11.173963598941123;18.36323326554404;5.532136719883803;113.58879049813686;0.01834601729953104;2711.5710626579325;301.59446206292824;256.55468920492746;0.019888721408814147;1.0642005980383304;0.5876050198822186;0.22813194323440514;1.1997585147582868e-09;-2.997133208282321e-09;4.437083589436952e-09;-6.275384656362348e-10;-1.8634409570950083e-09;1.0078338164021261e-09;3.4966660678037442e-09;1.975411123567028e-08;1.1997585147582868e-11;-2.997133208282321e-11;4.437083589436952e-11;-6.275384656362348e-10;-1.8634409570950083e-11;1.0078338164021262e-11;3.496666067803744e-11;1.975411123567028e-10;151.59427251938314;140.0;123.29251854236458;140.0;123.52580747687455;46.59248720520725;27.074813910079058;28.42742298484501;66.99630329292961;36.86097159426174;12.785696349072111;9.703728044227717;27.815742108639142;56.65888356543604;2.8806699876318476;9.45675815228941;4.0;0.9700000000000005;154221.01438112717;27200.993162523453;5.6696832155969705;2.8806699876318476;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.18425789136086;2694.3644377905493;0.11408931944714407;154221.01438112717;0.0;0.0;135.0;4.0;151.59427251938314;4.0;140.0;4.0;123.29251854236458;4.0;140.0;4.0;123.52580747687455;4.0;30.0;4.0;46.59248720520725;4.0;112.18425789136086;2694.3644377905493;0.01350053585840188;154221.01438112717;0.0;0.0;113.58879049813686;301.59446206292785;1.0840893194471446;27200.993162523453;0.5768248080221682;0.22042171144908043;178.6690864294622;400.85614582404673;0.9835005358584024;154221.01438112717;0.6358203085784095;0.2658669495304746;112.18425789136086;2694.3644377905493;0.10058878358874218;154221.01438112717;0.0;0.0;136.70991067432732;301.59446206292785;1.0840893194471446;154221.01438112717;0.5768248080221682;0.22042171144908043;163.427422984845;357.72775553247175;1.0840893194471446;154221.01438112717;0.5768248080221682;0.22042171144908043;160.54675299721316;368.93491805827483;0.9700000000000005;154221.01438112717;0.6446697047102905;0.2734333067624832;127.25315252203791;306.19934701237287;0.9700000000000005;154221.01438112717;0.6446697047102905;0.2734333067624832;127.21430365092789;306.1269360075039;0.9700000000000005;27200.993162523453;0.6446697047102905;0.2734333067624832;113.58879049813686;2711.5710626579325;0.11408931944714407;27200.993162523453;0.0;0.0;66.86097159426174;279.91148737584393;0.11408931944714407;27200.993162523453;0.0;0.0;66.8669239114385;280.04116615188775;0.11408931944714407;154221.01438112717;0.0;0.0;"Zustand 3: Temperatur 436.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8338551514805023e-19;`gtol` termination condition is satisfied.;4;1.84973242061647e-08;6.056162401191867e-10;1;True;;True;0;zulässig;feasible;True;True;True;112.17570931502746;136.67415994367383;160.53366592570558;66.8745681719862;0.11906234996342574;0.26561163586006764;0.22062932488789147;0.27313808325604927;277.32660543624405;277.5287178667561;279.2364181888553;275.533152220163;61.61705469437565;0.4998951280470877;8.58687389364358;11.58651946389017;0.014793054869699283;0.07095984026259795;27.73266054188079;27.7528717866003;11.169456727627077;18.36887681447404;5.601550427010125;113.66028627865524;0.01824912330812513;2711.70732942601;301.5737246900087;256.77333144759194;0.01996687095579386;1.0741608095177075;0.587847299798229;0.22830806126932074;1.150425532614463e-09;-2.7357174303688225e-09;3.973468665208202e-09;-5.7670546116384e-10;-1.8216610442323145e-09;7.531184564868454e-10;3.0524347494065296e-09;1.743615030136425e-08;1.150425532614463e-11;-2.7357174303688224e-11;3.973468665208202e-11;-5.7670546116384e-10;-1.8216610442323146e-11;7.531184564868454e-12;3.0524347494065296e-11;1.743615030136425e-10;151.58651946389017;140.0;123.29925728535557;140.0;123.52074448444;46.598607527916045;26.989243850962964;28.48960504846707;67.06167875073919;36.8745681719862;12.853962565523943;9.63897100670033;27.82429068497254;56.64022567890953;2.9559391227614924;9.489296882722783;4.0;0.9800000000000005;154177.30523848854;27217.332659349508;5.664673580183715;2.9559391227614924;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.17570931502746;2694.3515697758926;0.11412768047350086;154177.30523848854;0.0;0.0;135.0;4.0;151.58651946389017;4.0;140.0;4.0;123.29925728535557;4.0;140.0;4.0;123.52074448444;4.0;30.0;4.0;46.598607527916045;4.0;112.17570931502746;2694.3515697758926;0.01358830983304999;154177.30523848854;0.0;0.0;113.66028627865524;301.573724690007;1.0941276804735014;27217.332659349508;0.5771196019378628;0.22062932488789147;178.57576331485313;400.5838282970298;0.9935883098330506;154177.30523848854;0.6355172718435756;0.26561163586006764;112.17570931502746;2694.3515697758926;0.10053937064045088;154177.30523848854;0.0;0.0;136.67415994367383;301.573724690007;1.0941276804735014;154177.30523848854;0.5771196019378628;0.22062932488789147;163.48960504846707;357.8898711453365;1.0941276804735014;154177.30523848854;0.5771196019378628;0.22062932488789147;160.53366592570558;368.7793112028496;0.9800000000000005;154177.30523848854;0.6443291136980244;0.27313808325604927;127.18486306095105;305.9047655975178;0.9800000000000005;154177.30523848854;0.6443291136980244;0.27313808325604927;127.14603743447606;305.8323575972498;0.9800000000000005;27217.332659349508;0.6443291136980244;0.27313808325604927;113.66028627865524;2711.70732942601;0.11412768047350086;27217.332659349508;0.0;0.0;66.8745681719862;279.96844964394745;0.11412768047350086;27217.332659349508;0.0;0.0;66.88051880553047;280.09806810993507;0.11412768047350086;154177.30523848854;0.0;0.0;"Zustand 3: Temperatur 436.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.726 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.541345502843613e-19;`gtol` termination condition is satisfied.;4;1.6469925597985773e-08;5.552198668714248e-10;1;True;;True;0;zulässig;feasible;True;True;True;112.1671388549575;136.64000316112276;160.51887208820267;66.88816020683788;0.11979895370280112;0.26535997362073893;0.22083235740678048;0.2728478450675204;277.19429069131826;277.63101547155003;279.12081249441144;275.61802215992594;62.37717753595161;0.49968430795734803;8.671573293396387;11.578605902590823;0.014791141499288053;0.07168036814432224;27.71942906758323;27.763101547093704;11.164832499842277;18.374534810476295;5.670652503495471;113.73056588649337;0.018154845813941774;2711.8412507445796;301.555527048757;256.988045613746;0.020045965918667363;1.0841201682422368;0.5880842244141179;0.2284804089475713;1.1127454513371049e-09;-2.4985666868815315e-09;3.586194452509517e-09;-5.302559502595727e-10;-1.6455032891826704e-09;6.129994289949536e-10;2.7815190151159186e-09;1.548596628708765e-08;1.1127454513371049e-11;-2.4985666868815315e-11;3.586194452509517e-11;-5.302559502595727e-10;-1.6455032891826705e-11;6.1299942899495365e-12;2.7815190151159185e-11;1.548596628708765e-10;151.57860590259082;140.0;123.3061715015304;140.0;123.5156685311049;46.604725805714736;26.90498334187339;28.55014741036547;67.12584008077863;36.88816020683788;12.920863530543272;9.575605615037034;27.8328611450425;56.621559380711005;3.0312753221627986;9.522064259891465;4.0;0.9900000000000005;154133.4944155206;27233.675009119503;5.65966562955265;3.0312753221627986;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.1671388549575;2694.3386683473464;0.1141661341609036;154133.4944155206;0.0;0.0;135.0;4.0;151.57860590259082;4.0;140.0;4.0;123.3061715015304;4.0;140.0;4.0;123.5156685311049;4.0;30.0;4.0;46.604725805714736;4.0;112.1671388549575;2694.3386683473464;0.013676983420769872;154133.4944155206;0.0;0.0;113.73056588649337;301.5555270487574;1.1041661341609041;27233.675009119503;0.5774076459942681;0.22083235740678048;178.4835892444642;400.31511214101016;1.0036769834207704;154133.4944155206;0.6352182817521219;0.26535997362073893;112.1671388549575;2694.3386683473464;0.10048915074013373;154133.4944155206;0.0;0.0;136.64000316112276;301.5555270487574;1.1041661341609041;154133.4944155206;0.5774076459942681;0.22083235740678048;163.55014741036547;358.04809243915884;1.1041661341609041;154133.4944155206;0.5774076459942681;0.22083235740678048;160.51887208820267;368.622867553633;0.9900000000000005;154133.4944155206;0.6439939073863015;0.2728478450675204;127.1179389012313;305.61561751844226;0.9900000000000005;154133.4944155206;0.6439939073863015;0.2728478450675204;127.07913646945673;305.54321310617524;0.9900000000000005;27233.675009119503;0.6439939073863015;0.2728478450675204;113.73056588649337;2711.8412507445796;0.1141661341609036;27233.675009119503;0.0;0.0;66.88816020683788;280.0253929853768;0.1141661341609036;27233.675009119503;0.0;0.0;66.89410915039389;280.1549510334617;0.1141661341609036;154133.4944155206;0.0;0.0;"Zustand 3: Temperatur 436.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.268 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
