config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.57227156773836e-24;`gtol` termination condition is satisfied.;10;2.0731877438049987e-10;3.023994566046163e-12;1;True;;True;0;zulässig;feasible;True;True;True;112.15854281122705;136.60740208759682;160.50243442859198;66.90175384651428;0.12054277617008191;0.2651118718810931;0.22103093327455542;0.2725624552244157;277.05937037457596;277.7333251543673;279.0023606237119;275.70314544318194;63.13386252158095;0.4994711019529062;8.756207272858932;11.570536505656435;0.014789222316891087;0.07240023974029502;27.705937037444848;27.773332515437886;11.160094424949687;18.380209696214003;5.739442047430543;113.7996702434778;0.018063106270651157;2711.9729047876795;301.53979220331706;257.19894937629454;0.020125997852334043;1.0940786993228502;0.5883159464514991;0.22864908938857997;7.887024366937112e-12;-1.5502621408813866e-10;2.808064891723916e-11;-2.2015722578316854e-12;-3.0240698833949864e-11;-1.1539214028744027e-11;-2.808064891723916e-11;1.2749978850479238e-10;7.887024366937112e-14;-1.5502621408813866e-12;2.808064891723916e-13;-2.2015722578316854e-12;-3.0240698833949866e-13;-1.1539214028744026e-13;-2.808064891723916e-13;1.2749978850479238e-12;151.57053650565643;140.0;123.31325594355792;140.0;123.510577425647;46.61084480588323;26.821994267053242;28.609090439400745;67.18882543759457;36.90175384651428;12.986428659820433;9.513585700080114;27.84145718877295;56.60287633259816;3.106656010808763;9.555051470650426;4.0;1.0;154089.5630819464;27250.027604195795;5.6546571372360965;3.106656010808763;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.15854281122705;2694.3257279313984;0.11420469717518422;154089.5630819464;0.0;0.0;135.0;4.0;151.57053650565643;4.0;140.0;4.0;123.31325594355792;4.0;140.0;4.0;123.510577425647;4.0;30.0;4.0;46.61084480588323;4.0;112.15854281122705;2694.3257279313984;0.013766551249160217;154089.5630819464;0.0;0.0;113.7996702434778;301.5397922033155;1.1142046971751842;27250.027604195795;0.5776891329900269;0.22103093327455542;178.39253077270968;400.049897701153;1.0137665512491603;154089.5630819464;0.6349232421346199;0.2651118718810931;112.15854281122705;2694.3257279313984;0.100438145926024;154089.5630819464;0.0;0.0;136.60740208759682;301.5397922033155;1.1142046971751842;154089.5630819464;0.5776891329900269;0.22103093327455542;163.60909043940075;358.202506587524;1.1142046971751842;154089.5630819464;0.5776891329900269;0.22103093327455542;160.50243442859198;368.4656319046068;1.0;154089.5630819464;0.6436639454845476;0.2725624552244157;127.0523506169464;305.33176938303376;1.0;154089.5630819464;0.6436639454845476;0.2725624552244157;127.01357134017957;305.25936914329344;1.0;27250.027604195795;0.6436639454845476;0.2725624552244157;113.7996702434778;2711.9729047876795;0.11420469717518422;27250.027604195795;0.0;0.0;66.90175384651428;280.0823431557138;0.11420469717518422;27250.027604195795;0.0;0.0;66.90770109304884;280.21184065172486;0.11420469717518422;154089.5630819464;0.0;0.0;"Zustand 3: Temperatur 436.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.579075007787965e-24;`gtol` termination condition is satisfied.;1;2.0765844762964096e-10;3.026243548621943e-12;1;True;;True;0;zulässig;feasible;True;True;True;112.15854281122705;136.60740208759682;160.50243442859198;66.90175384651428;0.12054277617008191;0.2651118718810931;0.22103093327455542;0.2725624552244157;277.05937037457636;277.7333251543679;279.00236062371243;275.7031454431825;63.133862521580994;0.49947110195290595;8.75620727285892;11.570536505656491;0.014789222316891117;0.07240023974029504;27.705937037444816;27.773332515437886;11.16009442494972;18.380209696214003;5.739442047430543;113.79967024347769;0.01806310627065035;2711.9729047876795;301.5397922033146;257.1989493762941;0.020125997852333155;1.0940786993228517;0.5883159464514985;0.2286490893885797;7.901235221652314e-12;-1.5498358152399305e-10;2.8137492336099967e-11;-2.201461235529223e-12;-3.058175934711471e-11;-1.0970779840135947e-11;-2.751221472863108e-11;1.2818190953112207e-10;7.901235221652314e-14;-1.5498358152399306e-12;2.813749233609997e-13;-2.201461235529222e-12;-3.058175934711471e-13;-1.0970779840135947e-13;-2.751221472863108e-13;1.2818190953112208e-12;151.5705365056565;140.0;123.31325594355786;140.0;123.510577425647;46.61084480588323;26.821994267053185;28.609090439400745;67.18882543759446;36.90175384651428;12.986428659820433;9.51358570008017;27.84145718877295;56.60287633259816;3.106656010808763;9.555051470650426;4.0;1.0000000000000004;154089.5630819464;27250.027604195795;5.6546571372360965;3.106656010808763;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.15854281122705;2694.3257279313984;0.11420469717518444;154089.5630819464;0.0;0.0;135.0;4.0;151.5705365056565;4.0;140.0;4.0;123.31325594355786;4.0;140.0;4.0;123.510577425647;4.0;30.0;4.0;46.61084480588323;4.0;112.15854281122705;2694.3257279313984;0.013766551249160245;154089.5630819464;0.0;0.0;113.79967024347769;301.5397922033155;1.1142046971751849;27250.027604195795;0.5776891329900269;0.22103093327455542;178.39253077270968;400.049897701153;1.0137665512491607;154089.5630819464;0.6349232421346199;0.2651118718810931;112.15854281122705;2694.3257279313984;0.1004381459260242;154089.5630819464;0.0;0.0;136.60740208759682;301.5397922033155;1.1142046971751849;154089.5630819464;0.5776891329900269;0.22103093327455542;163.60909043940075;358.202506587524;1.1142046971751849;154089.5630819464;0.5776891329900269;0.22103093327455542;160.50243442859198;368.4656319046068;1.0000000000000004;154089.5630819464;0.6436639454845476;0.2725624552244157;127.0523506169464;305.33176938303376;1.0000000000000004;154089.5630819464;0.6436639454845476;0.2725624552244157;127.01357134017957;305.25936914329344;1.0000000000000004;27250.027604195795;0.6436639454845476;0.2725624552244157;113.79967024347769;2711.9729047876795;0.11420469717518444;27250.027604195795;0.0;0.0;66.90175384651428;280.0823431557138;0.11420469717518444;27250.027604195795;0.0;0.0;66.90770109304884;280.21184065172486;0.11420469717518444;154089.5630819464;0.0;0.0;"Zustand 3: Temperatur 436.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5595973420014355e-21;`gtol` termination condition is satisfied.;4;4.121887658235022e-09;7.154854774209517e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.14991770375161;136.5763191907983;160.4844133479309;66.91535489440793;0.12129374621687893;0.2648672433795245;0.2212251720850563;0.2722817812011986;276.921919657597;277.83569059420427;278.88114698314735;275.7885565354634;63.887100877781066;0.49925553514264637;8.840774441408806;11.562315768995063;0.014787296486745123;0.07311943680607469;27.692191965371432;27.783569059398708;11.155245879342909;18.385903769000052;5.807918261701425;113.86763850537989;0.017973828881581274;2712.102366365675;301.5264452647226;257.4061556164501;0.0202069582268829;1.104036426975812;0.5885426123315904;0.22881420158918533;1.0231815394945443e-10;-9.346052820546902e-10;7.649418876098935e-10;-5.907030420360115e-11;-4.253593033354264e-10;2.1719870346714742e-10;4.625917426892556e-10;3.8826897252874915e-09;1.0231815394945443e-12;-9.346052820546901e-12;7.649418876098934e-12;-5.848544970653575e-11;-4.253593033354264e-12;2.1719870346714743e-12;4.625917426892556e-12;3.882689725287491e-11;151.56231576899506;140.0;123.32050556320888;140.0;123.50546910673063;46.616967140801705;26.740240121797058;28.666473052123024;67.25067136457818;36.915354894407926;13.050686631246606;9.452867057828996;27.850082296248388;56.58416867054683;3.1820597041921133;9.58824967028761;4.0;1.0100000000000007;154045.4935485379;27266.397437488213;5.6496460121549745;3.1820597041921133;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.14991770375161;2694.312743284669;0.11424338520269428;154045.4935485379;0.0;0.0;135.0;4.0;151.56231576899506;4.0;140.0;4.0;123.32050556320888;4.0;140.0;4.0;123.50546910673063;4.0;30.0;4.0;46.616967140801705;4.0;112.14991770375161;2694.312743284669;0.013857008171732741;154045.4935485379;0.0;0.0;113.86763850537989;301.52644526472284;1.124243385202695;27266.397437488213;0.5779642481280236;0.2212251720850563;178.30255589079212;399.7880894827105;1.0238570081717333;154045.4935485379;0.6346320606438263;0.2648672433795245;112.14991770375161;2694.312743284669;0.10038637703096154;154045.4935485379;0.0;0.0;136.5763191907983;301.52644526472284;1.124243385202695;154045.4935485379;0.5779642481280236;0.2212251720850563;163.66647305212302;358.3531980112045;1.124243385202695;154045.4935485379;0.5779642481280236;0.2212251720850563;160.4844133479309;368.30764703002626;1.0100000000000007;154045.4935485379;0.6433390919223556;0.2722817812011986;126.98806952051069;305.0530917055919;1.0100000000000007;154045.4935485379;0.6433390919223556;0.2722817812011986;126.9493133687534;304.98069622360566;1.0100000000000007;27266.397437488213;0.6433390919223556;0.2722817812011986;113.86763850537989;2712.102366365675;0.11424338520269428;27266.397437488213;0.0;0.0;66.91535489440793;280.13932446824487;0.11424338520269428;27266.397437488213;0.0;0.0;66.9213004361838;280.2687612532325;0.11424338520269428;154045.4935485379;0.0;0.0;"Zustand 3: Temperatur 436.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9398545406645915e-21;`gtol` termination condition is satisfied.;4;3.6455562461456978e-09;6.22873107569205e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.14126033217849;136.54671774992943;160.46486706817979;66.92896873214715;0.12205178727853311;0.26462600277224957;0.22141518950276454;0.27200569531263613;276.78201019816566;277.9381522939497;278.75725206106665;275.8742871262332;64.63688522410158;0.4990376324500652;8.925273461894955;11.55394797835919;0.0147853632262773;0.07383794169008036;27.678201019473626;27.79381522937596;11.150290082457111;18.391619141723055;5.876080474995223;113.93450821559486;0.017886940484062894;2712.2297072315096;301.5154136938701;257.60977301962777;0.020288838430339462;1.1139933742497239;0.5887643632570108;0.22897584118202816;1.0082601420435822e-10;-8.458727052129689e-10;6.958771336940117e-10;-5.151723492247129e-11;-3.611262400227133e-10;1.901412360894028e-10;3.873310561175458e-10;3.4294203032914083e-09;1.0082601420435822e-12;-8.458727052129689e-12;6.958771336940117e-12;-5.050709306124634e-11;-3.6112624002271332e-12;1.9014123608940283e-12;3.873310561175458e-12;3.429420303291408e-11;151.5539479783592;140.0;123.32791554658695;140.0;123.50034167905301;46.62309523289173;26.659685548567552;28.72233304536894;67.31141298270313;36.928968732147155;13.113665357277682;9.39340733099209;27.85873966782151;56.565429118284385;3.257465977189156;9.621650059478156;4.0;1.0200000000000005;154001.26957183413;27282.79100812753;5.644630328545097;3.257465977189156;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.14126033217849;2694.299709584135;0.11428221268006289;154001.26957183413;0.0;0.0;135.0;4.0;151.5539479783592;4.0;140.0;4.0;123.32791554658695;4.0;140.0;4.0;123.50034167905301;4.0;30.0;4.0;46.62309523289173;4.0;112.14126033217849;2694.299709584135;0.013948348311747115;154001.26957183413;0.0;0.0;113.93450821559486;301.5154136938693;1.1342822126800634;27282.79100812753;0.5782331701322955;0.22141518950276454;178.21363352692674;399.5295945575016;1.0339483483117475;154001.26957183413;0.634344646698376;0.26462600277224957;112.14126033217849;2694.299709584135;0.10033386436831578;154001.26957183413;0.0;0.0;136.54671774992943;301.5154136938693;1.1342822126800634;154001.26957183413;0.5782331701322955;0.22141518950276454;163.72233304536894;358.5002491268244;1.1342822126800634;154001.26957183413;0.5782331701322955;0.22141518950276454;160.46486706817979;368.14895449957646;1.0200000000000005;154001.26957183413;0.6430192153555562;0.27200569531263613;126.92506769045127;304.7794591819287;1.0200000000000005;154001.26957183413;0.6430192153555562;0.27200569531263613;126.88633464272232;304.7070690430169;1.0200000000000005;27282.79100812753;0.6430192153555562;0.27200569531263613;113.93450821559486;2712.2297072315096;0.11428221268006289;27282.79100812753;0.0;0.0;66.92896873214715;280.1963594694439;0.11428221268006289;27282.79100812753;0.0;0.0;66.93491256076862;280.3257353616282;0.11428221268006289;154001.26957183413;0.0;0.0;"Zustand 3: Temperatur 436.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4478753169057351e-21;`gtol` termination condition is satisfied.;4;3.1786720983146063e-09;5.381217923306461e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.13256770428944;136.51856178418694;160.44385152850424;66.9426004175694;0.12281682364379888;0.26438806774949186;0.2216010970318949;0.2717340740941355;276.63971087799644;278.0407483205311;278.63075319305455;275.96036684661993;65.38320923868726;0.49881741860238604;9.009703029931083;11.545437253468663;0.014783421792727602;0.07455573714902784;27.663971087500776;27.804074832038705;11.145230127736697;18.397357789753563;5.943928112675957;114.00031533911925;0.017802370451103965;2712.35499613377;301.50662698707174;257.80990600363674;0.020371629794895263;1.1239495633208212;0.5889813348891798;0.22913410017361696;8.86899442775757e-11;-7.482725550289615e-10;5.911715561524034e-10;-4.472566761393182e-11;-3.6288838600739837e-10;1.4409806681214832e-10;3.1650415621697903e-10;2.988656433444703e-09;8.86899442775757e-13;-7.482725550289614e-12;5.9117155615240335e-12;-4.3422978265953195e-11;-3.628883860073984e-12;1.4409806681214833e-12;3.1650415621697903e-12;2.988656433444703e-11;151.54543725346866;140.0;123.33548126835797;140.0;123.4951933704175;46.62923135888343;26.58029657268918;28.776706938150483;67.37108398023582;36.942600417569395;13.175392039274811;9.335165929238713;27.867432295710557;56.54665084628084;3.3328554096462426;9.655243867281001;4.0;1.0300000000000007;153956.87598698415;27299.214438279418;5.639608287449591;3.3328554096462426;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.13256770428944;2694.2866223194087;0.11432119311571576;153956.87598698415;0.0;0.0;135.0;4.0;151.54543725346866;4.0;140.0;4.0;123.33548126835797;4.0;140.0;4.0;123.4951933704175;4.0;30.0;4.0;46.62923135888343;4.0;112.13256770428944;2694.2866223194087;0.014040565813641537;153956.87598698415;0.0;0.0;114.00031533911925;301.50662698707214;1.1443211931157165;27299.214438279418;0.578496070976697;0.2216010970318949;178.12573382615784;399.2743235025457;1.0440405658136422;153956.87598698415;0.634060912835925;0.26438806774949186;112.13256770428944;2694.2866223194087;0.10028062730207422;153956.87598698415;0.0;0.0;136.51856178418694;301.50662698707214;1.1443211931157165;153956.87598698415;0.578496070976697;0.2216010970318949;163.77670693815048;358.6437399165847;1.1443211931157165;153956.87598698415;0.578496070976697;0.2216010970318949;160.44385152850424;367.98959415879455;1.0300000000000007;153956.87598698415;0.6427041884978715;0.2717340740941355;126.86331791690594;304.5107502378251;1.0300000000000007;153956.87598698415;0.6427041884978715;0.2717340740941355;126.82460796072519;304.4383660270008;1.0300000000000007;27299.214438279418;0.6427041884978715;0.2717340740941355;114.00031533911925;2712.35499613377;0.11432119311571576;27299.214438279418;0.0;0.0;66.9426004175694;280.2534693495043;0.11432119311571576;27299.214438279418;0.0;0.0;66.94854252413666;280.382784145736;0.11432119311571576;153956.87598698415;0.0;0.0;"Zustand 3: Temperatur 436.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0764222465076395e-21;`gtol` termination condition is satisfied.;4;2.7672463590601833e-09;4.639875529596973e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.12383704032084;136.49181607652395;160.42142054037384;66.95625468119056;0.12358877862630763;0.2641533585435299;0.22178300232285653;0.2714667982680625;276.4950877689375;278.14351427721977;278.50172454481367;276.0468232235453;66.12606766283349;0.4985949181214564;9.09406187897879;11.536787545989114;0.014781471484070817;0.07527280638694518;27.649508776634207;27.814351427709465;11.140068981805399;18.40312154821946;6.011460696683231;114.0650943564305;0.017720050589859575;2712.4782989982077;301.5000167087388;258.00665500581783;0.020455323607240894;1.1339050154623664;0.5891936577948867;0.22928906724417694;7.280220870597987e-11;-6.820499720561202e-10;5.161382432561368e-10;-3.8735348262264324e-11;-3.212790034012869e-10;1.2511236491263844e-10;2.5340796128148213e-10;2.595413661765633e-09;7.280220870597986e-13;-6.8204997205612015e-12;5.1613824325613676e-12;-3.724552717525414e-11;-3.212790034012869e-12;1.2511236491263845e-12;2.5340796128148212e-12;2.595413661765633e-11;151.5367875459891;140.0;123.34319829277428;140.0;123.49002253447696;46.63537764815908;26.50204044967319;28.829630087240673;67.42971670827143;36.95625468119056;13.235893175126137;9.278103936343769;27.876162959679164;56.52782747827803;3.4082095468668285;9.689022382513315;4.0;1.0400000000000005;153912.29872868242;27315.673467941884;5.634578217861492;3.4082095468668285;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.12383704032084;2694.2734772992862;0.11436033906960685;153912.29872868242;0.0;0.0;135.0;4.0;151.5367875459891;4.0;140.0;4.0;123.34319829277428;4.0;140.0;4.0;123.49002253447696;4.0;30.0;4.0;46.63537764815908;4.0;112.12383704032084;2694.2734772992862;0.014133654628903121;153912.29872868242;0.0;0.0;114.0650943564305;301.5000167087386;1.1543603390696073;27315.673467941884;0.5787531163715369;0.22178300232285653;178.0388279956623;399.02218992380926;1.0541336546289035;153912.29872868242;0.6337807741525607;0.2641533585435299;112.12383704032084;2694.2734772992862;0.10022668444070373;153912.29872868242;0.0;0.0;136.49181607652395;301.5000167087386;1.1543603390696073;153912.29872868242;0.5787531163715369;0.22178300232285653;163.82963008724067;358.78374816137136;1.1543603390696073;153912.29872868242;0.5787531163715369;0.22178300232285653;160.42142054037384;367.8296043643918;1.0400000000000005;153912.29872868242;0.6423938881271528;0.2714667982680625;126.80279369401063;304.2468469963527;1.0400000000000005;153912.29872868242;0.6423938881271528;0.2714667982680625;126.76410682487386;304.1744692979037;1.0400000000000005;27315.673467941884;0.6423938881271528;0.2714667982680625;114.0650943564305;2712.4782989982077;0.11436033906960685;27315.673467941884;0.0;0.0;66.95625468119056;280.3106739273846;0.11436033906960685;27315.673467941884;0.0;0.0;66.96219505619894;280.4399274046331;0.11436033906960685;153912.29872868242;0.0;0.0;"Zustand 3: Temperatur 436.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.914 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.921021545245681e-22;`gtol` termination condition is satisfied.;4;2.396277146011882e-09;3.980206413050881e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.11506575841076;136.46644616942342;160.39762586969272;66.96993594776723;0.12436757485341349;0.26392179786450687;0.2219610093253649;0.2712037525650711;276.34820429188505;278.2464834659823;278.3702372890832;276.13368182417855;66.86545622286566;0.4983701553161408;9.178348778669706;11.528002649036182;0.014779511636377342;0.07598913303596032;27.63482042896433;27.824648346590052;11.134809491575092;18.408912121599514;6.078677838498173;114.1288783356714;0.017639915046288274;2712.5996790642257;301.4955164316982;258.2001166612628;0.02053991112145459;1.1438597510966761;0.5894014576708065;0.22944082788760273;6.679101716144942e-11;-6.142357733551762e-10;4.537810127658304e-10;-3.337119469648542e-11;-2.9410784918582067e-10;8.179767974070273e-11;1.858779796748422e-10;2.2417907530325465e-09;6.679101716144942e-13;-6.142357733551762e-12;4.537810127658304e-12;-3.178209018712895e-11;-2.941078491858207e-12;8.179767974070274e-13;1.8587797967484222e-12;2.2417907530325465e-11;151.52800264903618;140.0;123.35106236309309;140.0;123.48482764209456;46.64153609246307;26.424885618145083;28.88113672753093;67.48734224320833;36.969935947767226;13.295194578933149;9.22218402742169;27.884934241589235;56.50895306088677;3.483510857838212;9.722976969245565;4.0;1.0500000000000007;153867.5247557411;27332.173480005815;5.629538568101769;3.483510857838212;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.11506575841076;2694.2602706298985;0.11439966221813003;153867.5247557411;0.0;0.0;135.0;4.0;151.52800264903618;4.0;140.0;4.0;123.35106236309309;4.0;140.0;4.0;123.48482764209456;4.0;30.0;4.0;46.64153609246307;4.0;112.11506575841076;2694.2602706298985;0.014227608554118506;153867.5247557411;0.0;0.0;114.1288783356714;301.4955164316983;1.1643996622181307;27332.173480005815;0.5790044660293351;0.2219610093253649;177.95288826718127;398.7731103592336;1.0642276085541191;153867.5247557411;0.6335041482495362;0.26392179786450687;112.11506575841076;2694.2602706298985;0.10017205366401152;153867.5247557411;0.0;0.0;136.46644616942342;301.4955164316983;1.1643996622181307;153867.5247557411;0.5790044660293351;0.2219610093253649;163.88113672753093;358.92034949588;1.1643996622181307;153867.5247557411;0.5790044660293351;0.2219610093253649;160.39762586969272;367.6690220193457;1.0500000000000007;153867.5247557411;0.6420881949212823;0.2712037525650711;126.74346920017786;303.98763514048966;1.0500000000000007;153867.5247557411;0.6420881949212823;0.2712037525650711;126.70480542106685;303.91526453759826;1.0500000000000007;27332.173480005815;0.6420881949212823;0.2712037525650711;114.1288783356714;2712.5996790642257;0.11439966221813003;27332.173480005815;0.0;0.0;66.96993594776723;280.36799174123746;0.11439966221813003;27332.173480005815;0.0;0.0;66.97587458120779;280.49718365797753;0.11439966221813003;153867.5247557411;0.0;0.0;"Zustand 3: Temperatur 437.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.796227038981836e-22;`gtol` termination condition is satisfied.;4;2.0730700137441338e-09;3.404769313472452e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.1062514624254;136.4424183607656;160.37251732090908;66.98364835453458;0.12515313438171127;0.2636933108086113;0.2221352184446588;0.270944825564921;276.19912135193505;278.34968702491005;278.2363597576033;276.2209663765371;67.60137156404078;0.4981431542760676;9.262562533703088;11.51908620525927;0.014777541621607854;0.07670470114225886;27.619912135000437;27.834968702481824;11.129454390314772;18.414731091757933;6.145579233145265;114.19169900193879;0.01756190021361984;2712.719197016213;301.49306168452307;258.3903839785435;0.020625383570363365;1.1538137898379728;0.5896048555707257;0.22958946455499468;5.920242074353155e-11;-5.571507699642098e-10;3.845457285933662e-10;-2.8631097492848312e-11;-2.660272002685815e-10;9.180212146020494e-11;1.680859895714093e-10;1.9306867216073442e-09;5.920242074353154e-13;-5.571507699642098e-12;3.8454572859336625e-12;-2.7010469332875752e-11;-2.660272002685815e-12;9.180212146020494e-13;1.680859895714093e-12;1.930686721607344e-11;151.51908620525927;140.0;123.35906939248787;140.0;123.47960727413056;46.64770855412144;26.34880164798875;28.931260015962664;67.54399044781735;36.98364835453458;13.353321399421361;9.167370390549081;27.893748537574595;56.490022038172754;3.5587426950535814;9.757099081107526;4.0;1.0600000000000005;153822.5419879039;27348.719521386713;5.624487898514393;3.5587426950535814;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.1062514624254;2694.2469986964256;0.11443917340833565;153822.5419879039;0.0;0.0;135.0;4.0;151.51908620525927;4.0;140.0;4.0;123.35906939248787;4.0;140.0;4.0;123.47960727413056;4.0;30.0;4.0;46.64770855412144;4.0;112.1062514624254;2694.2469986964256;0.01432242124810539;153822.5419879039;0.0;0.0;114.19169900193879;301.4930616845238;1.1744391734083361;27348.719521386713;0.5792502739317269;0.2221352184446588;177.86788785324802;398.52700415986266;1.074322421248106;153822.5419879039;0.6332309551458689;0.2636933108086113;112.1062514624254;2694.2469986964256;0.10011675216023026;153822.5419879039;0.0;0.0;136.4424183607656;301.4930616845238;1.1744391734083361;153822.5419879039;0.5792502739317269;0.2221352184446588;163.93126001596266;359.0536174754679;1.1744391734083361;153822.5419879039;0.5792502739317269;0.2221352184446588;160.37251732090908;367.50788262300773;1.0600000000000005;153822.5419879039;0.6417869933140842;0.270944825564921;126.68531927965807;303.7330037890629;1.0600000000000005;153822.5419879039;0.6417869933140842;0.270944825564921;126.64667860057864;303.660640863457;1.0600000000000005;27348.719521386713;0.6417869933140842;0.270944825564921;114.19169900193879;2712.719197016213;0.11443917340833565;27348.719521386713;0.0;0.0;66.98364835453458;280.4254401247873;0.11443917340833565;27348.719521386713;0.0;0.0;66.9895852359578;280.55457022230104;0.11443917340833565;153822.5419879039;0.0;0.0;"Zustand 3: Temperatur 437.081 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.523 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.1883159765821513e-22;`gtol` termination condition is satisfied.;4;1.7790009221110308e-09;2.894241170525411e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.0973919306009;136.41969969801414;160.34614281781796;66.99739576827187;0.12594537880098905;0.26346782476983843;0.22230572669004434;0.2706899095444458;276.047897465396;278.45315405643197;278.1001575840464;276.3086988818256;68.33381118935702;0.4979139388665028;9.346701982801662;11.510041714437534;0.014775560845536205;0.07741949515269518;27.60478974637486;27.845315405638015;11.124006303372823;18.420579925448166;6.2121646536227395;114.2535868026252;0.01748594464459783;2712.83691110741;301.49258989886806;258.5775465059613;0.020711732175735076;1.163767150532717;0.5898039681201998;0.2297350567905314;4.243361217959318e-11;-4.931166586175095e-10;3.41970007866621e-10;-2.4428792322339632e-11;-2.7415580916567706e-10;5.184119800105691e-11;1.0311396181350574e-10;1.647379122005077e-09;4.243361217959318e-13;-4.931166586175095e-12;3.41970007866621e-12;-2.283064703022394e-11;-2.7415580916567704e-12;5.184119800105691e-13;1.0311396181350574e-12;1.647379122005077e-11;151.51004171443753;140.0;123.3672154554996;140.0;123.47436011472337;46.65389677371007;26.273759191097042;28.980032073507914;67.59969002891512;36.99739576827187;13.41029813802669;9.11362865287441;27.902608069399093;56.47102922797785;3.633889255689951;9.79138027358863;4.0;1.0700000000000007;153777.33924690293;27365.316322810104;5.6194248746440865;3.633889255689951;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.0973919306009;2694.2336581460354;0.1144788827084513;153777.33924690293;0.0;0.0;135.0;4.0;151.51004171443753;4.0;140.0;4.0;123.3672154554996;4.0;140.0;4.0;123.47436011472337;4.0;30.0;4.0;46.65389677371007;4.0;112.0973919306009;2694.2336581460354;0.014418086247429894;153777.33924690293;0.0;0.0;114.2535868026252;301.49258989886727;1.184478882708452;27365.316322810104;0.5794906885824858;0.22230572669004434;177.78380090553458;398.28379337631924;1.0844180862474306;153777.33924690293;0.6329611171940092;0.26346782476983843;112.0973919306009;2694.2336581460354;0.10006079646102141;153777.33924690293;0.0;0.0;136.41969969801414;301.49258989886727;1.184478882708452;153777.33924690293;0.5794906885824858;0.22230572669004434;163.9800320735079;359.183623641152;1.184478882708452;153777.33924690293;0.5794906885824858;0.22230572669004434;160.34614281781796;367.3462203205409;1.0700000000000007;153777.33924690293;0.6414901713571344;0.2706899095444458;126.62831942442551;303.4828453772563;1.0700000000000007;153777.33924690293;0.6414901713571344;0.2706899095444458;126.58970186197331;303.4104907088893;1.0700000000000007;27365.316322810104;0.6414901713571344;0.2706899095444458;114.2535868026252;2712.83691110741;0.1144788827084513;27365.316322810104;0.0;0.0;66.99739576827187;280.48303527878574;0.1144788827084513;27365.316322810104;0.0;0.0;67.00333088674552;280.6121032823857;0.1144788827084513;153777.33924690293;0.0;0.0;"Zustand 3: Temperatur 437.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0143794441170955e-22;`gtol` termination condition is satisfied.;4;1.5256306670472362e-09;2.4553531086656744e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.08848510492186;136.39825797097586;160.31854848108657;67.01118180126076;0.12674422932962412;0.26324526935588727;0.22247262781611896;0.2704389003323622;275.8945888799457;278.556911747695;277.96169383920585;276.3968997198341;69.06277340273687;0.49768253272430335;9.430765997698064;11.500872540666592;0.014773568745821348;0.0781334999019696;27.58945888785294;27.855691174764424;11.118467753576333;18.426459981316153;6.278433945743255;114.31457096903165;0.017411988967406648;2712.9528772767326;301.49404035705487;258.7616904887967;0.020798948157475072;1.1737198512977993;0.5899989077193705;0.22987768136009717;4.708056167146424e-11;-4.389448804431595e-10;2.7256419343757443e-10;-2.0778823106581967e-11;-2.0247625798219815e-10;5.076117304270156e-11;9.180212146020494e-11;1.4163106243358925e-09;4.708056167146424e-13;-4.389448804431595e-12;2.7256419343757445e-12;-1.9239651024612922e-11;-2.0247625798219813e-12;5.076117304270156e-13;9.180212146020494e-13;1.4163106243358925e-11;151.5008725406666;140.0;123.37549677995179;140.0;123.46908494498598;46.660102377254475;26.19972993473982;29.027484025244405;67.65446859177717;37.01118180126076;13.466148666647825;9.06092581092014;27.91151489507814;56.45196979947872;3.708935544157839;9.825812214574341;4.0;1.0800000000000005;153731.90620134733;27381.968317323313;5.614348260862175;3.708935544157839;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.08848510492186;2694.22024587194;0.11451879945527388;153731.90620134733;0.0;0.0;135.0;4.0;151.5008725406666;4.0;140.0;4.0;123.37549677995179;4.0;140.0;4.0;123.46908494498598;4.0;30.0;4.0;46.660102377254475;4.0;112.08848510492186;2694.22024587194;0.014514596980712465;153731.90620134733;0.0;0.0;114.31457096903165;301.4940403570543;1.1945187994552744;27381.968317323313;0.5797258532473789;0.22247262781611896;177.7006024754064;398.04340265100683;1.094514596980713;153731.90620134733;0.6326945589993124;0.26324526935588727;112.08848510492186;2694.22024587194;0.10000420247456142;153731.90620134733;0.0;0.0;136.39825797097586;301.4940403570543;1.1945187994552744;153731.90620134733;0.5797258532473789;0.22247262781611896;164.0274840252444;359.3104375826408;1.1945187994552744;153731.90620134733;0.5797258532473789;0.22247262781611896;160.31854848108657;367.18406795144773;1.0800000000000005;153731.90620134733;0.6411976205872623;0.2704389003323622;126.57244575640152;303.2370555415498;1.0800000000000005;153731.90620134733;0.6411976205872623;0.2704389003323622;126.53385133335217;303.16470970830727;1.0800000000000005;27381.968317323313;0.6411976205872623;0.2704389003323622;114.31457096903165;2712.9528772767326;0.11451879945527388;27381.968317323313;0.0;0.0;67.01118180126076;280.5407923378986;0.11451879945527388;27381.968317323313;0.0;0.0;67.01711514550726;280.6697979580771;0.11451879945527388;153731.90620134733;0.0;0.0;"Zustand 3: Temperatur 437.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;140.0;140.0;30.0;140.0;4.0;4.0;4.0;140.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.124775892987739e-22;`gtol` termination condition is satisfied.;4;1.294896211122676e-09;2.061444102073951e-11;1;True;;True;0;zulässig;feasible;True;True;True;112.07952908119381;136.37806170336404;160.28977870268164;67.02500982622985;0.12754960690132916;0.26302557630730294;0.22263601245718143;0.27019169717054636;275.73924968752476;278.6609854827845;277.8210291579445;276.4855877470086;69.78825725627811;0.4974489592549925;9.514753482180325;11.491581919110331;0.014771564790174888;0.07884670060036897;27.573924968633047;27.866098548276433;11.112841166324777;18.43237251646405;6.344387023334063;114.37467957454766;0.017339975805114524;2713.0671492591027;301.4973541401864;258.9428990182655;0.020887022741886918;1.1836719095564023;0.5901897827348229;0.23001741237320153;3.444711182964966e-11;-3.965823225371423e-10;2.4164137357729487e-10;-1.7484569347914203e-11;-1.7490719983470626e-10;2.0179413695586845e-11;4.786215868080035e-11;1.1942802302655764e-09;3.4447111829649655e-13;-3.965823225371423e-12;2.4164137357729486e-12;-1.6040889310013018e-11;-1.7490719983470626e-12;2.0179413695586844e-13;4.786215868080035e-13;1.1942802302655764e-11;151.49158191911033;140.0;123.38390973935736;140.0;123.46378063714064;46.66632688294163;26.12668655723246;29.07364603866654;67.70835269160602;37.02500982622985;13.520896245039978;9.009230164809708;27.92047091880619;56.432839252591805;3.783867335984894;9.860386693327428;4.0;1.0900000000000007;153686.2333152211;27398.67965764054;5.609256914406215;3.783867335984894;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;112.07952908119381;2694.206758998482;0.11455893229828851;153686.2333152211;0.0;0.0;135.0;4.0;151.49158191911033;4.0;140.0;4.0;123.38390973935736;4.0;140.0;4.0;123.46378063714064;4.0;30.0;4.0;46.66632688294163;4.0;112.07952908119381;2694.206758998482;0.01461194678168268;153686.2333152211;0.0;0.0;114.37467957454766;301.49735414018494;1.2045589322982893;27398.67965764054;0.5799559061817753;0.22263601245718143;177.6182684763428;397.8057591150663;1.1046119467816835;153686.2333152211;0.6324312073423201;0.26302557630730294;112.07952908119381;2694.206758998482;0.09994698551660583;153686.2333152211;0.0;0.0;136.37806170336404;301.49735414018494;1.2045589322982893;153686.2333152211;0.5799559061817753;0.22263601245718143;164.07364603866654;359.43412699954405;1.2045589322982893;153686.2333152211;0.5799559061817753;0.22263601245718143;160.28977870268164;367.02145709721515;1.0900000000000007;153686.2333152211;0.6409092358994547;0.27019169717054636;126.51767501003661;302.99553300891824;1.0900000000000007;153686.2333152211;0.6409092358994547;0.27019169717054636;126.47910375496002;302.9231965863491;1.0900000000000007;27398.67965764054;0.6409092358994547;0.27019169717054636;114.37467957454766;2713.0671492591027;0.11455893229828851;27398.67965764054;0.0;0.0;67.02500982622985;280.5987254333018;0.11455893229828851;27398.67965764054;0.0;0.0;67.03094138454884;280.7276683668106;0.11455893229828851;153686.2333152211;0.0;0.0;"Zustand 3: Temperatur 437.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
