config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.314411988541639e-21;`gtol` termination condition is satisfied.;6;9.289145874788893e-09;9.289146342416659e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.36801530163257;143.37574671735365;154.00162896152898;64.64354833313655;0.08865761850763734;0.30250817048799467;0.19959333777736937;0.31848363701381865;270.5502454303087;260.73741410036644;271.060864557479;260.18780331201646;11.816474387112564;0.5092723272423735;3.7217332934135725;19.2871218725507;0.013207349201720618;0.02578431197779698;27.055024543030875;26.0737414100365;10.842434582299251;17.345853554134383;1.0742249451274282;105.68723526044101;0.031907329266357226;2696.6108595217;312.6888694460927;234.11727585577202;0.016192229482697273;0.49128457459348096;0.5638939771224971;0.21148755944153327;-1.8474111129762605e-13;-9.289145452839875e-09;-2.5579538487363607e-13;-2.9476421303797906e-14;-2.2737367544323206e-12;1.4210854715202004e-12;7.389644451905042e-13;-5.684341886080802e-14;-1.8474111129762605e-15;-9.289145452839875e-11;-2.5579538487363606e-15;-2.9476421303797906e-14;-2.2737367544323207e-14;1.4210854715202004e-14;7.389644451905042e-15;-5.684341886080802e-16;151.18123477453997;140.0;131.89411290198927;131.89411290198927;124.11337715701268;45.59434294858653;37.08934022955333;19.017746981562823;60.092892311854484;34.64354833313655;3.1151050937476725;26.20687764154826;21.526097600356707;59.46435625146978;0.01611802003384355;6.4533159003352125;4.0;0.4;145160.21755893013;24645.044887260385;5.890036647243719;0.01611802003384355;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.36801530163257;2691.619983176251;0.10747680407617821;145160.21755893013;0.0;0.0;135.0;4.0;151.18123477453997;4.0;140.0;8.0;131.89411290198927;8.0;131.89411290198927;8.0;124.11337715701268;8.0;30.0;4.0;45.59434294858653;4.0;110.36801530163257;2691.619983176251;0.00952863749420589;145160.21755893013;0.0;0.0;105.68723526044101;312.6888694460945;0.5074768040761782;24645.044887260385;0.5459016263231339;0.19959333777736937;188.2705750040933;433.20493177748995;0.4095286374942059;145160.21755893013;0.6764665210266304;0.30250817048799467;110.36801530163257;2691.619983176251;0.09794816658197232;145160.21755893013;0.0;0.0;143.37574671735365;312.6888694460945;0.5074768040761782;145160.21755893013;0.5459016263231339;0.19959333777736937;154.01774698156282;335.97362707875817;0.5074768040761782;145160.21755893013;0.5459016263231339;0.19959333777736937;154.00162896152898;379.4058859368965;0.4;145160.21755893013;0.6925810316661302;0.31848363701381865;136.92243081701844;349.8646999691146;0.4;145160.21755893013;0.6925810316661302;0.31848363701381865;136.88489490625233;349.8002391891701;0.4;24645.044887260385;0.6925810316661302;0.31848363701381865;105.68723526044101;2696.6108595217;0.10747680407617821;24645.044887260385;0.0;0.0;64.64354833313655;270.6230722819619;0.10747680407617821;24645.044887260385;0.0;0.0;64.6490209055429;270.74595786006637;0.10747680407617821;145160.21755893013;0.0;0.0;"Zustand 3: Temperatur 427.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 410.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 410.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 461.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.383972659852138e-17;`xtol` termination condition is satisfied.;5;8.209981647604165e-07;8.226752287327166e-09;3;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.2948678239606;143.3178943191781;154.32617574622572;64.73625328079305;0.08917885215318871;0.30186005251053455;0.2007556342923528;0.31751665920819355;271.2516761498342;261.43513848132636;271.86652972656293;260.7807307432133;12.466181027915347;0.5092519877237325;3.805318928230955;19.35316632853562;0.01319051495567537;0.026363646999320294;27.1251676147397;26.143513848177033;10.874661189067194;17.38538204954689;1.1332892589916463;106.13394246736027;0.031365317515424554;2697.460321833617;312.61026300967103;235.38653700202508;0.016239202622349902;0.501504723112307;0.5654356987033172;0.21253534002634195;5.706617400846881e-10;-8.20992763550521e-07;-1.45482204061409e-09;-5.250543888557502e-10;-1.1692691259668209e-10;-4.439471013029106e-10;9.947598300641403e-12;2.4372184270760044e-09;5.7066174008468806e-12;-8.20992763550521e-09;-1.45482204061409e-11;-5.250543888557502e-10;-1.1692691259668209e-12;-4.439471013029106e-12;9.947598300641403e-14;2.4372184270760044e-11;151.22318637259775;140.0;131.87002004406213;131.87002004406213;124.07155321561675;45.63607287567743;36.752058656443126;19.34697906099325;60.49786959168284;34.73625328079305;3.256912873419992;25.73607757670186;21.57515222010153;59.3298408903193;0.02080331476753372;6.537428246512377;4.0;0.41000000000000003;144804.68055889333;24747.662919628387;5.851246682531901;0.02080331476753372;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.2948678239606;2691.5090144277915;0.10774392573465685;144804.68055889333;0.0;0.0;135.0;4.0;151.22318637259775;4.0;140.0;8.0;131.87002004406213;8.0;131.87002004406213;8.0;124.07155321561675;8.0;30.0;4.0;45.63607287567743;4.0;110.2948678239606;2691.5090144277915;0.009608479623495108;144804.68055889333;0.0;0.0;106.13394246736027;312.61026300967137;0.5177439257346569;24747.662919628387;0.5477006284789318;0.2007556342923528;187.97524502904088;432.3970866711041;0.4196084796234951;144804.68055889333;0.6757934784719195;0.30186005251053455;110.2948678239606;2691.5090144277915;0.09813544611116175;144804.68055889333;0.0;0.0;143.3178943191781;312.61026300967137;0.5177439257346569;144804.68055889333;0.5477006284789318;0.2007556342923528;154.34697906099325;336.6881524995893;0.5177439257346569;144804.68055889333;0.5477006284789318;0.2007556342923528;154.32617574622572;379.45408441134873;0.41000000000000003;144804.68055889333;0.6916309110146852;0.31751665920819355;136.78046607266572;349.04876483245926;0.41000000000000003;144804.68055889333;0.6916309110146852;0.31751665920819355;136.74308712658;348.9844632544121;0.41000000000000003;24747.662919628387;0.6916309110146852;0.31751665920819355;106.13394246736027;2697.460321833617;0.10774392573465685;24747.662919628387;0.0;0.0;64.73625328079305;271.011343863685;0.10774392573465685;24747.662919628387;0.0;0.0;64.74171232529744;271.1337685374263;0.10774392573465685;144804.68055889333;0.0;0.0;"Zustand 3: Temperatur 427.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.476 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 409.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 409.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 461.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.2400330481394855e-18;`xtol` termination condition is satisfied.;5;3.2333163149737575e-07;3.2372930198360126e-09;3;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.22580410474478;143.25499021901663;154.6395513979851;64.82406821849548;0.08968559529426029;0.3012281631612394;0.20187740106573776;0.31657769295137245;271.9111532661022;262.09605922662263;272.6261548509923;261.3409388801671;13.124933936730342;0.5092282960099475;3.8890167708569123;19.415324802129078;0.013174431688748852;0.026944330076435537;27.191115326537716;26.209605922674566;10.905046194041159;17.422729258678366;1.1931758418237042;106.56190413772418;0.030842214571315245;2698.2743055592687;312.53290950429306;236.60972222241037;0.016284579762212537;0.5117118688896293;0.566913203023181;0.2135438408638776;1.9979573551154317e-10;-3.2333040422827253e-07;-4.3098680180264637e-10;-1.6041906691910413e-10;-3.666400516522117e-11;-1.2300915841478854e-10;-8.412825991399586e-12;7.250378075696062e-10;1.9979573551154317e-12;-3.2333040422827255e-09;-4.309868018026463e-12;-1.6041906691910413e-10;-3.666400516522117e-13;-1.2300915841478855e-12;-8.412825991399586e-14;7.250378075696062e-12;151.2626287838578;140.0;131.84730398172871;131.84730398172871;124.0320845176089;45.67560162838652;36.42748718450349;19.665991206610556;60.88630250933767;34.82406821849548;3.397758043327542;25.28539984400453;21.621499876983933;59.2025700551992;0.026439808625468686;6.6155178369153305;4.0;0.42000000000000004;144469.65030388738;24845.20225413837;5.8147906717009565;0.026439808625468686;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.22580410474478;2691.404210069753;0.10799644865184177;144469.65030388738;0.0;0.0;135.0;4.0;151.2626287838578;4.0;140.0;8.0;131.84730398172871;8.0;131.84730398172871;8.0;124.0320845176089;8.0;30.0;4.0;45.67560162838652;4.0;110.22580410474478;2691.404210069753;0.009685725787006444;144469.65030388738;0.0;0.0;106.56190413772418;312.5329095042922;0.5279964486518418;24845.20225413837;0.5494283443722285;0.20187740106573776;187.69011596836128;431.61419838942885;0.4296857257870065;144469.65030388738;0.6751357966250349;0.3012281631612394;110.22580410474478;2691.404210069753;0.09831072286483533;144469.65030388738;0.0;0.0;143.25499021901663;312.5329095042922;0.5279964486518418;144469.65030388738;0.5494283443722285;0.20187740106573776;154.66599120661056;337.39090612575217;0.5279964486518418;144469.65030388738;0.5494283443722285;0.20187740106573776;154.6395513979851;379.50061174708907;0.42000000000000004;144469.65030388738;0.69070527289809;0.31657769295137245;136.6394723821013;348.25076904106396;0.42000000000000004;144469.65030388738;0.69070527289809;0.31657769295137245;136.60224195667246;348.1866158742153;0.42000000000000004;24845.20225413837;0.69070527289809;0.31657769295137245;106.56190413772418;2698.2743055592687;0.10799644865184177;24845.20225413837;0.0;0.0;64.82406821849548;271.3791391120264;0.10799644865184177;24845.20225413837;0.0;0.0;64.82951446240969;271.5011286019884;0.10799644865184177;144469.65030388738;0.0;0.0;"Zustand 3: Temperatur 427.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 409.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 409.752 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 460.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.562879257999711e-19;`gtol` termination condition is satisfied.;5;1.307663053154137e-07;1.3086542139159381e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.16054764627478;143.18762806836213;154.94203584175511;64.90732245843782;0.0901790942137609;0.3006118833840352;0.2029605253025421;0.31566560666739774;272.53140658874815;262.72265483480976;273.3426626785803;261.87071333010425;13.792169449598482;0.5092014116334902;3.9728229068403005;19.47384796220325;0.013159068662756243;0.027526346282605606;27.253140658852804;26.272265483484965;10.93370650714373;17.458047555340976;1.2538335982149544;106.97216088713742;0.03033714948024259;2699.054769820265;312.45671844778224;237.7889287155743;0.01632852720156519;0.5219068535549336;0.5683301450217313;0.21451504092998774;7.199396634405275e-11;-1.3076601668160492e-07;-1.31905153466505e-10;-5.092593013955593e-11;-1.2960299500264227e-11;-3.9904080040287226e-11;-1.0402345651527867e-11;2.2009771782904863e-10;7.199396634405275e-13;-1.3076601668160492e-09;-1.3190515346650499e-12;-5.092593013955593e-11;-1.2960299500264226e-13;-3.9904080040287224e-13;-1.0402345651527867e-13;2.2009771782904863e-12;151.29972527444664;140.0;131.8258773122434;131.8258773122434;123.99481531074508;45.71307744227329;36.11491843928138;19.97516547371191;61.25908344486413;34.90732245843782;3.5374980872417723;24.853716425105972;21.665329665968613;59.08205872804598;0.03312963195679686;6.688036378562572;4.0;0.43000000000000005;144153.67506133943;24937.976921511166;5.780487948763573;0.03312963195679686;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.16054764627478;2691.3051556905766;0.10823538075649874;144153.67506133943;0.0;0.0;135.0;4.0;151.29972527444664;4.0;140.0;8.0;131.8258773122434;8.0;131.8258773122434;8.0;123.99481531074508;8.0;30.0;4.0;45.71307744227329;4.0;110.16054764627478;2691.3051556905766;0.009760568598502583;144153.67506133943;0.0;0.0;106.97216088713742;312.4567184477826;0.5382353807564988;24937.976921511166;0.551088628458079;0.2029605253025421;187.41464371372803;430.8550623342903;0.43976056859850265;144153.67506133943;0.6744929377477769;0.3006118833840352;110.16054764627478;2691.3051556905766;0.09847481215799617;144153.67506133943;0.0;0.0;143.18762806836213;312.4567184477826;0.5382353807564988;144153.67506133943;0.551088628458079;0.2029605253025421;154.9751654737119;338.0815100217095;0.5382353807564988;144153.67506133943;0.551088628458079;0.2029605253025421;154.94203584175511;379.5451130323659;0.43000000000000005;144153.67506133943;0.689803250624909;0.31566560666739774;136.49959168979956;347.4703003590485;0.43000000000000005;144153.67506133943;0.689803250624909;0.31566560666739774;136.46250191275823;347.40628560025175;0.43000000000000005;24937.976921511166;0.689803250624909;0.31566560666739774;106.97216088713742;2699.054769820265;0.10823538075649874;24937.976921511166;0.0;0.0;64.90732245843782;271.72783662577723;0.10823538075649874;24937.976921511166;0.0;0.0;64.9127565826991;271.8494148802332;0.10823538075649874;144153.67506133943;0.0;0.0;"Zustand 3: Temperatur 428.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 409.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 409.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 460.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5734387662457495e-19;`gtol` termination condition is satisfied.;5;5.607038798398054e-08;5.609703675321451e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.09884341856412;143.116365829588;155.2338985954554;64.98632075988809;0.09066055351316679;0.3000106204270427;0.2040067847345326;0.31477932873079933;273.1149445832451;263.31721901285215;274.0187462917026;262.3721632319107;14.467336377089719;0.5091714638225462;4.05673329224028;19.528966371357456;0.013144395666501375;0.02810967684500208;27.311494458317483;26.331721901286436;10.960749851668206;17.491477548794407;1.3152124030145487;107.36568742548974;0.029849312315614766;2699.8035504152294;312.3816572060917;238.92615939097345;0.01637120318342067;0.532090450147754;0.5696899234179995;0.21545079960360256;2.759747985692229e-11;-5.6070316389877917e-08;-4.297362465877086e-11;-1.7289947251697413e-11;-2.5579538487363607e-12;-1.2221335055073723e-11;-5.4001247917767614e-12;7.02584657119587e-11;2.7597479856922294e-13;-5.607031638987792e-10;-4.2973624658770857e-13;-1.7289947251697413e-11;-2.5579538487363607e-14;-1.2221335055073723e-13;-5.400124791776761e-14;7.02584657119587e-13;151.33462587220367;140.0;131.80565950084622;131.80565950084622;123.95960198793023;45.748637500768666;35.81369409762988;20.274870333715285;61.61704992472107;34.98632075988809;3.6760077245567686;24.43997207535648;21.706816082282103;58.96785858545701;0.040971738259884205;6.755417080344216;4.0;0.44000000000000006;143855.422819961;25026.280614425395;5.748174290711074;0.040971738259884205;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.09884341856412;2691.2114687287235;0.10846165333117463;143855.422819961;0.0;0.0;135.0;4.0;151.33462587220367;4.0;140.0;8.0;131.80565950084622;8.0;131.80565950084622;8.0;123.95960198793023;8.0;30.0;4.0;45.748637500768666;4.0;110.09884341856412;2691.2114687287235;0.009833193525957504;143855.422819961;0.0;0.0;107.36568742548974;312.38165720609226;0.5484616533311747;25026.280614425395;0.552685070970837;0.2040067847345326;187.14831996983355;430.1185456202852;0.4498331935259576;143855.422819961;0.673864383900609;0.3000106204270427;110.09884341856412;2691.2114687287235;0.09862845980521713;143855.422819961;0.0;0.0;143.116365829588;312.38165720609226;0.5484616533311747;143855.422819961;0.552685070970837;0.2040067847345326;155.27487033371528;338.75968434658586;0.5484616533311747;143855.422819961;0.552685070970837;0.2040067847345326;155.2338985954554;379.58726313587334;0.44000000000000006;143855.422819961;0.6889240177184609;0.31477932873079933;136.3609487492438;346.7069531880049;0.44000000000000006;143855.422819961;0.6889240177184609;0.31477932873079933;136.32399227544323;346.6430675588117;0.44000000000000006;25026.280614425395;0.6889240177184609;0.31477932873079933;107.36568742548974;2699.8035504152294;0.10846165333117463;25026.280614425395;0.0;0.0;64.98632075988809;272.0587122571327;0.10846165333117463;25026.280614425395;0.0;0.0;64.99174340247322;272.17990159237513;0.10846165333117463;143855.422819961;0.0;0.0;"Zustand 3: Temperatur 428.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 409.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 409.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 460.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.0934708171368373e-20;`gtol` termination condition is satisfied.;5;3.190666670598408e-08;3.1916988633443594e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.04045590081074;143.04172640688336;155.51539996666054;65.06134550436587;0.09113113991556451;0.29942380798272605;0.20501785453937724;0.3139178420195404;273.6640747301117;263.8818770461672;274.65688955526235;262.8472375381668;15.149896754270683;0.5091385552887918;4.140743771812833;19.580892315056417;0.013130383176865502;0.028694299687056182;27.366407473008117;26.388187704617284;10.986275582210665;17.523149169211507;1.3772633441979385;107.74339694309509;0.02937794822822814;2700.5223679284527;312.3077383187584;240.0233248145534;0.016412758363590574;0.5422633695975918;0.5709957009806976;0.21635286428783612;1.4122036873231991e-11;-3.1906640884926674e-08;-1.9127810446661897e-11;-8.116951555336982e-12;-4.263256414560601e-12;-5.6843418860808015e-12;-5.8548721426632255e-12;3.0524915928253904e-11;1.412203687323199e-13;-3.1906640884926676e-10;-1.9127810446661898e-13;-8.116951555336982e-12;-4.263256414560601e-14;-5.684341886080802e-14;-5.854872142663226e-14;3.0524915928253905e-13;151.36746858433685;140.0;131.78657626928043;131.78657626928043;123.92631198883288;45.782408914244456;35.52320117108218;20.56546033367141;61.960988028850636;35.061345504365875;3.813177459299709;24.04317932618534;21.74612036846969;58.85955472557856;0.05006036701087169;6.818073837104237;4.0;0.45000000000000007;143573.66958487008;25110.38818484692;5.717700121876684;0.05006036701087169;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.04045590081074;2691.1227956029793;0.10867612796118231;143573.66958487008;0.0;0.0;135.0;4.0;151.36746858433685;4.0;140.0;8.0;131.78657626928043;8.0;131.78657626928043;8.0;123.92631198883288;8.0;30.0;4.0;45.782408914244456;4.0;110.04045590081074;2691.1227956029793;0.009903779422712297;143573.66958487008;0.0;0.0;107.74339694309509;312.3077383187579;0.5586761279611824;25110.38818484692;0.5542210188387459;0.20501785453937724;186.89066975541903;429.4035830308016;0.4599037794227124;143573.66958487008;0.6732496376444388;0.29942380798272605;110.04045590081074;2691.1227956029793;0.09877234853847001;143573.66958487008;0.0;0.0;143.04172640688336;312.3077383187579;0.5586761279611824;143573.66958487008;0.5542210188387459;0.20501785453937724;155.5654603336714;339.4252326880955;0.5586761279611824;143573.66958487008;0.5542210188387459;0.20501785453937724;155.51539996666054;379.6267648142582;0.45000000000000007;143573.66958487008;0.6880667840878488;0.3139178420195404;136.22365256977912;345.96032758257695;0.45000000000000007;143573.66958487008;0.6880667840878488;0.3139178420195404;136.1868225407003;345.8965624721613;0.45000000000000007;25110.38818484692;0.6880667840878488;0.3139178420195404;107.74339694309509;2700.5223679284527;0.10867612796118231;25110.38818484692;0.0;0.0;65.06134550436587;272.3729482102388;0.10867612796118231;25110.38818484692;0.0;0.0;65.06675726325432;272.49376943770795;0.10867612796118231;143573.66958487008;0.0;0.0;"Zustand 3: Temperatur 428.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 409.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 409.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 460.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.421846164610023e-20;`gtol` termination condition is satisfied.;5;2.200300081897432e-08;2.2008390057475914e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.98516738861952;142.96419845372117;155.7867924759239;65.13265856663531;0.09159198108923357;0.29885090442088713;0.20599531420270756;0.31308017968313534;274.18092142927594;264.4185998803572;275.25938516489293;263.2977389522838;15.839326765446918;0.5091027657998651;4.224850105072765;19.629821412184356;0.013117002487324711;0.029280189977887155;27.418092142925833;26.441859988036096;11.010375406595815;17.553182596819326;1.4399387988590824;108.10614524803015;0.028922352060220688;2701.2128354058736;312.2350088042281;241.08224577685945;0.016453336142956188;0.5524262663422728;0.572250423542947;0.21722287791328254;8.842704346534447e-12;-2.2002987876135194e-08;-1.000444171950221e-11;-4.870437386728099e-12;-2.4442670110147446e-12;-3.751665644813329e-12;-6.0822458181064576e-12;1.7621459846850485e-11;8.842704346534447e-14;-2.2002987876135193e-10;-1.0004441719502211e-13;-4.870437386728099e-12;-2.4442670110147446e-14;-3.751665644813329e-14;-6.082245818106458e-14;1.7621459846850485e-13;151.39838046825815;140.0;131.7685590560738;131.7685590560738;123.8948228433859;45.81450956222233;35.24286817254011;20.847276168671442;62.29163568580782;35.132658566635314;3.9489121968810537;23.662413808043652;21.783391667454282;58.75676284072574;0.06048369274753895;6.876400657426984;4.0;0.4600000000000001;143307.28928648125;25190.55692918867;5.688928978002426;0.06048369274753895;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.98516738861952;2691.038809231078;0.10887960248522888;143307.28928648125;0.0;0.0;135.0;4.0;151.39838046825815;4.0;140.0;8.0;131.7685590560738;8.0;131.7685590560738;8.0;123.8948228433859;8.0;30.0;4.0;45.81450956222233;4.0;109.98516738861952;2691.038809231078;0.009972498491830352;143307.28928648125;0.0;0.0;108.10614524803015;312.2350088042284;0.568879602485229;25190.55692918867;0.5556995953266274;0.20599531420270756;186.64124864079827;428.7091716577689;0.4699724984918304;143307.28928648125;0.6726482207149406;0.29885090442088713;109.98516738861952;2691.038809231078;0.09890710399339853;143307.28928648125;0.0;0.0;142.96419845372117;312.2350088042284;0.568879602485229;143307.28928648125;0.5556995953266274;0.20599531420270756;155.84727616867144;340.0780298868101;0.568879602485229;143307.28928648125;0.5556995953266274;0.20599531420270756;155.7867924759239;379.6633479648712;0.4600000000000001;143307.28928648125;0.687230793240466;0.31308017968313534;136.08779779629418;345.23002890957105;0.4600000000000001;143307.28928648125;0.687230793240466;0.31308017968313534;136.05108780311895;345.1663763226626;0.4600000000000001;25190.55692918867;0.687230793240466;0.31308017968313534;108.10614524803015;2701.2128354058736;0.10887960248522888;25190.55692918867;0.0;0.0;65.13265856663531;272.6716408673516;0.10887960248522888;25190.55692918867;0.0;0.0;65.13806000266015;272.79211340938815;0.10887960248522888;143307.28928648125;0.0;0.0;"Zustand 3: Temperatur 428.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 409.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 409.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 459.791 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.083133269189193e-20;`gtol` termination condition is satisfied.;5;1.4715398961935687e-08;1.4718242212908396e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.93277646140297;142.88423726403693;156.0483221554743;65.2005030066403;0.09204416447895922;0.2982913914309389;0.20694065386313965;0.3122654214585123;274.66744235619876;264.92921685520827;275.82835119226775;263.72533647274213;16.535117624383442;0.5090641554964781;4.309047988904249;19.67593408805817;0.013104225797627956;0.029867320605001125;27.46674423561873;26.492921685521253;11.03313404769071;17.58168909818331;1.5031925126453485;108.45473461700061;0.028481863505694417;2701.876465508786;312.16354103698916;242.10465610643644;0.016493072915554574;0.562579743449045;0.5734568372051784;0.21806238585164714;5.481837206389173e-12;-1.4715389795583178e-08;-4.916955731459893e-12;-2.893019157568233e-12;0.0;-4.263256414560601e-12;-7.560174708487466e-12;1.1482370609883219e-11;5.481837206389173e-14;-1.4715389795583178e-10;-4.916955731459893e-14;-2.893019157568233e-12;0.0;-4.263256414560601e-14;-7.560174708487466e-14;1.148237060988322e-13;151.42747860982053;140.0;131.75154452176236;131.75154452176236;123.8650213018837;45.845048854976596;34.9721617182679;21.120644858100206;62.609685762024014;35.200503006640304;4.083129950121759;23.296809904761744;21.81876806035939;58.65912665587558;0.072322702625911;6.930771264059672;4.0;0.4700000000000001;143055.24474012037;25267.027781871453;5.661736155716717;0.072322702625911;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.93277646140297;2690.959206778727;0.10907281636459953;143055.24474012037;0.0;0.0;135.0;4.0;151.42747860982053;4.0;140.0;8.0;131.75154452176236;8.0;131.75154452176236;8.0;123.8650213018837;8.0;30.0;4.0;45.845048854976596;4.0;109.93277646140297;2690.959206778727;0.010039516249646514;143055.24474012037;0.0;0.0;108.45473461700061;312.1635410369883;0.5790728163645996;25267.027781871453;0.5571237178414933;0.20694065386313965;186.39964032808842;428.0343662923602;0.4800395162496466;143055.24474012037;0.6720596730813837;0.2982913914309389;109.93277646140297;2690.959206778727;0.09903330011495302;143055.24474012037;0.0;0.0;142.88423726403693;312.1635410369883;0.5790728163645996;143055.24474012037;0.5571237178414933;0.20694065386313965;156.1206448581002;340.7180114888917;0.5790728163645996;143055.24474012037;0.5571237178414933;0.20694065386313965;156.0483221554743;379.6967690417292;0.4700000000000001;143055.24474012037;0.6864153199021064;0.3122654214585123;135.95346599997725;344.5156677132655;0.4700000000000001;143055.24474012037;0.6864153199021064;0.3122654214585123;135.91687004987824;344.45212022261654;0.4700000000000001;25267.027781871453;0.6864153199021064;0.3122654214585123;108.45473461700061;2701.876465508786;0.10907281636459953;25267.027781871453;0.0;0.0;65.2005030066403;272.9558078664184;0.10907281636459953;25267.027781871453;0.0;0.0;65.20589464600812;273.0759498617789;0.10907281636459953;143055.24474012037;0.0;0.0;"Zustand 3: Temperatur 429.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 409.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 409.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 459.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.76682330413907e-21;`gtol` termination condition is satisfied.;5;9.762494821622315e-09;9.764039434720723e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.88309659638327;142.8022657531028;156.30022969875228;65.2651045987937;0.09248873609820961;0.2977447728909697;0.2078552802010609;0.31147269045451503;275.1254433621448;265.41542721458006;276.365746208547;264.131576679324;17.236776385218235;0.5090227679429618;4.3933330776091175;19.71939691784803;0.013092026273170536;0.030455662584023154;27.51254433621379;26.54154272145795;11.054629848341865;17.60877177862168;1.566979672270975;108.78991738202353;0.028055862778245545;2702.514677185281;312.09342504613244;243.09220567161142;0.01653209825740276;0.5727243572675264;0.5746175039641193;0.21887284232042664;3.325340003357269e-12;-9.76249125983486e-09;-2.5011104298755527e-12;-1.7367773885723636e-12;3.979039320256561e-13;5.684341886080801e-13;-1.1937117960769683e-12;6.87805368215777e-12;3.3253400033572687e-14;-9.76249125983486e-11;-2.5011104298755527e-14;-1.7367773885723636e-12;3.9790393202565614e-15;5.684341886080802e-15;-1.1937117960769683e-14;6.87805368215777e-14;151.45487101448236;140.0;131.73547409663433;131.73547409663433;123.83680254521914;45.87412842192464;34.71058348273374;21.385880011323366;62.915788960098894;35.2651045987937;4.215760634468779;22.945556714610802;21.852377500251066;58.566315609676394;0.08565031257109013;6.98153887290249;4.0;0.4800000000000001;142816.57954872734;25340.026420304264;5.636007523429114;0.08565031257109013;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.88309659638327;2690.883707620348;0.10925645552492902;142816.57954872734;0.0;0.0;135.0;4.0;151.45487101448236;4.0;140.0;8.0;131.73547409663433;8.0;131.73547409663433;8.0;123.83680254521914;8.0;30.0;4.0;45.87412842192464;4.0;109.88309659638327;2690.883707620348;0.010104991482070936;142816.57954872734;0.0;0.0;108.78991738202353;312.09342504613335;0.5892564555249291;25340.026420304264;0.558496114122924;0.2078552802010609;186.1654544972161;427.3782753561613;0.49010499148207104;142816.57954872734;0.6714835522059691;0.2977447728909697;109.88309659638327;2690.883707620348;0.09915146404285809;142816.57954872734;0.0;0.0;142.8022657531028;312.09342504613335;0.5892564555249291;142816.57954872734;0.558496114122924;0.2078552802010609;156.38588001132337;341.34516463015393;0.5892564555249291;142816.57954872734;0.558496114122924;0.2078552802010609;156.30022969875228;379.7268105381334;0.4800000000000001;142816.57954872734;0.6856196679844175;0.31147269045451503;135.8207268802003;343.81685973560235;0.4800000000000001;142816.57954872734;0.6856196679844175;0.31147269045451503;135.78423936553122;343.7534104385523;0.4800000000000001;25340.026420304264;0.6856196679844175;0.31147269045451503;108.78991738202353;2702.514677185281;0.10925645552492902;25340.026420304264;0.0;0.0;65.2651045987937;273.22639449867773;0.10925645552492902;25340.026420304264;0.0;0.0;65.27048693554275;273.346222898842;0.10925645552492902;142816.57954872734;0.0;0.0;"Zustand 3: Temperatur 429.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 459.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1122302475046205e-21;`gtol` termination condition is satisfied.;5;6.4987155954477806e-09;6.499584982911787e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.83595491418811;142.7186755263096;156.54275144014548;65.32667321655072;0.09292669939319147;0.2972105738939509;0.2087405219073314;0.3107011503235259;275.5565920308999;265.87881052708775;276.8733830891247;264.5178939053705;17.943826658374014;0.5089786329041679;4.4777010007363955;19.760363850207114;0.013080378080517877;0.03104518541415923;27.55565920308962;26.587881052708973;11.074935323565018;17.63452626035826;1.6312569695338843;109.11239927158579;0.027643766746807574;2703.1288018923697;312.0247620865616;244.04646351321412;0.016570535077402915;0.582860621652226;0.575734815945063;0.21965561632924227;2.1316282072803006e-12;-6.498712679103846e-09;-1.5347723092418164e-12;-1.0630940572298186e-12;-7.958078640513122e-13;-1.9895196601282805e-12;-3.410605131648481e-12;3.694822225952521e-12;2.1316282072803006e-14;-6.498712679103846e-11;-1.5347723092418165e-14;-1.0630940572298186e-12;-7.958078640513123e-15;-1.9895196601282804e-14;-3.410605131648481e-14;3.694822225952521e-14;151.48065741811604;140.0;131.72029356790893;131.72029356790893;123.81006946786795;45.901842734873696;34.45766745717151;21.643282161764603;63.21055653671209;35.32667321655072;4.346744951114999;22.60789429632314;21.884338653720818;58.47802275317957;0.10053072161912269;7.029036147525517;4.0;0.4900000000000001;142590.41084074404;25409.7642882644;5.611638471853121;0.10053072161912269;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.83595491418811;2690.812051490408;0.10943115672962878;142590.41084074404;0.0;0.0;135.0;4.0;151.48065741811604;4.0;140.0;8.0;131.72029356790893;8.0;131.72029356790893;8.0;123.81006946786795;8.0;30.0;4.0;45.901842734873696;4.0;109.83595491418811;2690.812051490408;0.010169076205663435;142590.41084074404;0.0;0.0;109.11239927158579;312.0247620865606;0.5994311567296289;25409.7642882644;0.5598193369850616;0.2087405219073314;185.93832487528755;426.7400572710489;0.5001690762056635;142590.41084074404;0.6709194324353807;0.2972105738939509;109.83595491418811;2690.812051490408;0.09926208052396535;142590.41084074404;0.0;0.0;142.7186755263096;312.0247620865606;0.5994311567296289;142590.41084074404;0.5598193369850616;0.2087405219073314;156.6432821617646;341.9595201599844;0.5994311567296289;142590.41084074404;0.5598193369850616;0.2087405219073314;156.54275144014548;379.7532804458926;0.4900000000000001;142590.41084074404;0.6848431688338149;0.3107011503235259;135.68963937878408;343.133226041052;0.4900000000000001;142590.41084074404;0.6848431688338149;0.3107011503235259;135.653255048885;343.0698685197986;0.4900000000000001;25409.7642882644;0.6848431688338149;0.3107011503235259;109.11239927158579;2703.1288018923697;0.10943115672962878;25409.7642882644;0.0;0.0;65.32667321655072;273.484279501057;0.10943115672962878;25409.7642882644;0.0;0.0;65.33204671468837;273.60381015824305;0.10943115672962878;142590.41084074404;0.0;0.0;"Zustand 3: Temperatur 429.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 459.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.51330891556677e-22;`gtol` termination condition is satisfied.;5;4.3614026966554e-09;4.361951149558365e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.79119104257359;142.63382803015799;156.77612015664852;65.38540408818852;0.09335901426852099;0.2966883398811516;0.20959763476338458;0.30995000275325313;275.96242999767856;266.320836137497;277.3529415979727;264.88561942341295;18.6558092121479;0.5089317688470236;4.562147378950544;19.79897732037466;0.01306925640431277;0.03163585738675979;27.596242999767536;26.632083613749945;11.094117663919077;17.659041294894465;1.6959826560462998;109.4228425234993;0.027245025501385533;2703.7200893992926;311.9576593425228;244.9689210595449;0.016608499747418515;0.5929890117900142;0.5768110083884576;0.2204119972100863;1.1475265182525618e-12;-4.361396577223786e-09;-1.2221335055073723e-12;-6.917244554927038e-13;-4.206412995699793e-12;-2.4442670110147446e-12;-4.035882739117369e-12;3.183231456205249e-12;1.1475265182525618e-14;-4.361396577223786e-11;-1.2221335055073723e-14;-6.917244554927038e-13;-4.206412995699793e-14;-2.4442670110147446e-14;-4.035882739117369e-14;3.183231456205249e-14;151.5049300237846;140.0;131.70595270340993;131.70595270340993;123.78473202687246;45.928279673295265;34.21297747155734;21.893139151519733;63.494562850204034;35.38540408818852;4.476033355395543;22.283110179910636;21.914761660836348;58.39396284312812;0.11701899487121636;7.073575320920895;4.0;0.5000000000000001;142375.922748329;25476.43954435169;5.588532985563705;0.11701899487121636;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.79119104257359;2690.7439968062226;0.10959751153743258;142375.922748329;0.0;0.0;135.0;4.0;151.5049300237846;4.0;140.0;8.0;131.70595270340993;8.0;131.70595270340993;8.0;123.78473202687246;8.0;30.0;4.0;45.928279673295265;4.0;109.79119104257359;2690.7439968062226;0.010231915643417562;142375.922748329;0.0;0.0;109.4228425234993;311.9576593425223;0.6095975115374327;25476.43954435169;0.5610957777554342;0.20959763476338458;185.71790749534193;426.11891718887284;0.5102319156434176;142375.922748329;0.6703669044756616;0.2966883398811516;109.79119104257359;2690.7439968062226;0.09936559589401502;142375.922748329;0.0;0.0;142.63382803015799;311.9576593425223;0.6095975115374327;142375.922748329;0.5610957777554342;0.20959763476338458;156.89313915151973;342.5611458382219;0.6095975115374327;142375.922748329;0.5610957777554342;0.20959763476338458;156.77612015664852;379.77601163164536;0.5000000000000001;142375.922748329;0.684085179707746;0.30995000275325313;135.5602527092371;342.46439320735186;0.5000000000000001;142375.922748329;0.684085179707746;0.30995000275325313;135.52396664460446;342.40112149257834;0.5000000000000001;25476.43954435169;0.684085179707746;0.30995000275325313;109.4228425234993;2703.7200893992926;0.10959751153743258;25476.43954435169;0.0;0.0;65.38540408818852;273.73028031009426;0.10959751153743258;25476.43954435169;0.0;0.0;65.39076918374434;273.8495280577938;0.10959751153743258;142375.922748329;0.0;0.0;"Zustand 3: Temperatur 430.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.589429849918099e-22;`gtol` termination condition is satisfied.;5;3.0292483570131647e-09;3.0296632980970345e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.7486560863743;142.54805577631657;157.00056569425016;65.44147893766444;0.09378659632825528;0.29617763584296847;0.21042780636193315;0.3092184852250553;276.34438412855036;266.74287175312844;277.8059798438414;265.2359897545354;19.37228244802807;0.5088821851705666;4.646667838169779;19.835369261391804;0.013058637449807746;0.03222764585347668;27.634438412854937;26.674287175313015;11.112239193753599;17.68239931696918;1.761116586459756;109.72186878544488;0.026859119310422678;2704.289713200517;311.89222563116715;245.86099538314076;0.016646102224523895;0.6031099676650937;0.5778481715220708;0.22114319976832697;1.2185807918285718e-12;-3.0292461872249987e-09;-3.410605131648481e-13;-5.01432229071952e-13;1.4210854715202004e-12;-1.7053025658242404e-12;-2.3305801732931286e-12;9.663381206337363e-13;1.2185807918285719e-14;-3.0292461872249986e-11;-3.4106051316484808e-15;-5.01432229071952e-13;1.4210854715202004e-14;-1.7053025658242404e-14;-2.3305801732931285e-14;9.663381206337363e-15;151.52777417036782;140.0;131.69240490897602;131.69240490897602;123.76070665076622;45.95352103786655;33.976104945508894;22.135726552176834;63.76834774757833;35.44147893766444;4.603585106860919;21.970536123531133;21.94374882260172;58.31387061016312;0.1351608579266781;7.11544847177106;4.0;0.5100000000000001;142172.36054328096;25540.237941532727;5.566602819783631;0.1351608579266781;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.7486560863743;2690.679319145358;0.1097560698896175;142172.36054328096;0.0;0.0;135.0;4.0;151.52777417036782;4.0;140.0;8.0;131.69240490897602;8.0;131.69240490897602;8.0;123.76070665076622;8.0;30.0;4.0;45.95352103786655;4.0;109.7486560863743;2690.679319145358;0.010293648221313331;142172.36054328096;0.0;0.0;109.72186878544488;311.89222563117374;0.6197560698896176;25540.237941532727;0.5623276785398499;0.21042780636193315;185.5038791158767;425.51410401552266;0.5202936482213134;142172.36054328096;0.6698255749112465;0.29617763584296847;109.7486560863743;2690.679319145358;0.09946242166830417;142172.36054328096;0.0;0.0;142.54805577631657;311.89222563117374;0.6197560698896176;142172.36054328096;0.5623276785398499;0.21042780636193315;157.13572655217683;343.1501404612429;0.6197560698896176;142172.36054328096;0.5623276785398499;0.21042780636193315;157.00056569425016;379.7948610984591;0.5100000000000001;142172.36054328096;0.6833450824353129;0.3092184852250553;135.4326073045455;341.8099935533084;0.5100000000000001;142172.36054328096;0.6833450824353129;0.3092184852250553;135.39641489313908;341.7468020908506;0.5100000000000001;25540.237941532727;0.6833450824353129;0.3092184852250553;109.72186878544488;2704.289713200517;0.1097560698896175;25540.237941532727;0.0;0.0;65.44147893766444;273.9651578352077;0.1097560698896175;25540.237941532727;0.0;0.0;65.4468360406031;274.08413656196916;0.1097560698896175;142172.36054328096;0.0;0.0;"Zustand 3: Temperatur 430.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
