config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.266365904917357e-22;`gtol` termination condition is satisfied.;5;2.1287048539942358e-09;2.1290213267684085e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.70821169285813;142.4616636269762;157.21631542857153;65.49506702297856;0.09421031637566614;0.29567804556349797;0.21123216049374077;0.30850586899414634;276.70377665494675;267.1461912588862;278.2339446979572;265.57015419998254;20.09282274331663;0.508829884172826;4.731258022132526;19.869662021765862;0.01304849843440972;0.032820517459340844;27.670377665495;26.71461912588872;11.129357787918332;17.704676946665618;1.8266202495859392;110.0100618178326;0.02648555593240974;2704.8387755645117;311.828567981456;246.7240324648078;0.016683446175002503;0.61322389719276;0.5788482614306698;0.22185036908496392;5.790923296444817e-13;-2.128700771208969e-09;-1.1368683772161603e-12;-3.67095243092308e-13;-1.0800249583553523e-12;-1.0231815394945443e-12;-1.7053025658242404e-12;-3.240074875066057e-12;5.790923296444816e-15;-2.128700771208969e-11;-1.1368683772161604e-14;-3.67095243092308e-13;-1.0800249583553523e-14;-1.0231815394945442e-14;-1.7053025658242404e-14;-3.2400748750660566e-14;151.549268938693;140.0;131.67960691692713;131.67960691692713;123.73791570281281;45.97764301787595;33.746666840483215;22.37130810949452;64.03241879995664;35.49506702297856;4.7293673968763414;21.669545099094535;21.971395224069;58.237499183928946;0.15499268092298735;7.154927939338904;4.0;0.5200000000000001;141979.02535717183;25601.333643556936;5.545766768791108;0.15499268092298735;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.70821169285813;2690.617809862163;0.10990734336776242;141979.02535717183;0.0;0.0;135.0;4.0;151.549268938693;4.0;140.0;8.0;131.67960691692713;8.0;131.67960691692713;8.0;123.73791570281281;8.0;30.0;4.0;45.97764301787595;4.0;109.70821169285813;2690.617809862163;0.010354405590685869;141979.02535717183;0.0;0.0;110.0100618178326;311.82856798144616;0.6299073433677626;25601.333643556936;0.5635171434261697;0.21123216049374077;185.2959357791762;424.9249076823109;0.530354405590686;141979.02535717183;0.6692950657453157;0.29567804556349797;109.70821169285813;2690.617809862163;0.09955293777707655;141979.02535717183;0.0;0.0;142.4616636269762;311.82856798144616;0.6299073433677626;141979.02535717183;0.5635171434261697;0.21123216049374077;157.37130810949452;343.72662879129723;0.6299073433677626;141979.02535717183;0.5635171434261697;0.21123216049374077;157.21631542857153;379.80970911863886;0.5200000000000001;141979.02535717183;0.6826222822264786;0.30850586899414634;135.30673568763729;341.1696653814926;0.5200000000000001;141979.02535717183;0.6826222822264786;0.30850586899414634;135.27063260312366;341.10654900176314;0.5200000000000001;25601.333643556936;0.6826222822264786;0.30850586899414634;110.0100618178326;2704.8387755645117;0.10990734336776242;25601.333643556936;0.0;0.0;65.49506702297856;274.189620803444;0.10990734336776242;25601.333643556936;0.0;0.0;65.50041651888387;274.30834352054893;0.10990734336776242;141979.02535717183;0.0;0.0;"Zustand 3: Temperatur 430.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1455279065880277e-22;`gtol` termination condition is satisfied.;5;1.5133837731369936e-09;1.5136234053343834e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.66972920280915;142.37493012812024;157.42359457452773;65.5463260829739;0.09463100019483703;0.29518917089290336;0.21201176122397594;0.30781145725548203;277.0418343521919;267.53198184314977;278.6381812582232;265.88918168120284;20.817024659988817;0.5087748627666494;4.8159136035246615;19.90196919744642;0.013038817570939247;0.03341443834530274;27.704183435218585;26.75319818431505;11.145527250328904;17.725945445413554;1.8924567874092897;110.28797001250359;0.026123868245538567;2705.368312242542;311.7667889721027;247.55931043621558;0.016720629106635077;0.6233311790512408;0.5798131100207454;0.22253458499666479;5.400124791776761e-13;-1.5133707620407222e-09;9.379164112033322e-13;-2.69340105774063e-13;6.252776074688882e-13;-7.389644451905042e-13;-4.547473508864641e-13;6.0822458181064576e-12;5.4001247917767615e-15;-1.5133707620407223e-11;9.379164112033323e-15;-2.69340105774063e-13;6.252776074688882e-15;-7.389644451905042e-15;-4.547473508864641e-15;6.082245818106458e-14;151.56948770048996;140.0;131.66751850304354;131.66751850304354;123.71628699343819;46.000716617413275;33.52430378999492;22.600136201920918;64.28725339509032;35.546326082973906;4.853354549229891;21.379548490539946;21.997789300234388;58.16461865872941;0.1765416273931919;7.192266859100926;4.0;0.5300000000000001;141795.26942100172;25659.889983527086;5.525950014284169;0.1765416273931919;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.66972920280915;2690.559274829563;0.11005180815787574;141795.26942100172;0.0;0.0;135.0;4.0;151.56948770048996;4.0;140.0;8.0;131.66751850304354;8.0;131.66751850304354;8.0;123.71628699343819;8.0;30.0;4.0;46.000716617413275;4.0;109.66972920280915;2690.559274829563;0.010414312679230106;141795.26942100172;0.0;0.0;110.28797001250359;311.76678897210036;0.6400518081578759;25659.889983527086;0.5646661487275275;0.21201176122397594;185.09379149048488;424.3506566277933;0.5404143126792302;141795.26942100172;0.6687750139463648;0.29518917089290336;109.66972920280915;2690.559274829563;0.09963749547864563;141795.26942100172;0.0;0.0;142.37493012812024;311.76678897210036;0.6400518081578759;141795.26942100172;0.5646661487275275;0.21201176122397594;157.60013620192092;344.2907571800834;0.6400518081578759;141795.26942100172;0.5646661487275275;0.21201176122397594;157.42359457452773;379.8204582385135;0.5300000000000001;141795.26942100172;0.6819162066011282;0.30781145725548203;135.18266326901932;340.5430532196677;0.5300000000000001;141795.26942100172;0.6819162066011282;0.30781145725548203;135.1466454507701;340.48000710958223;0.5300000000000001;25659.889983527086;0.6819162066011282;0.30781145725548203;110.28797001250359;2705.368312242542;0.11005180815787574;25659.889983527086;0.0;0.0;65.5463260829739;274.40432972115053;0.11005180815787574;25659.889983527086;0.0;0.0;65.55166833470878;274.5228086247614;0.11005180815787574;141795.26942100172;0.0;0.0;"Zustand 3: Temperatur 430.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.94487678001613e-23;`gtol` termination condition is satisfied.;5;1.0902174260237266e-09;1.0904014655177359e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.6330888787125;142.28810887647734;157.62262636317854;65.59540320214751;0.09504942861874033;0.2947106310370405;0.2127676166801229;0.3071345834661536;277.3596968455999;267.9013505065949;279.01994144026855;266.19406696355765;21.544501023292042;0.5087171139597106;4.90063029378401;19.9323963855104;0.013029574044764548;0.0340093743241591;27.735969684559993;26.79013505065961;11.160797657610791;17.746271130903974;1.958591002216569;110.55610873980584;0.025773612161036463;2705.8792968600483;311.70698472164474;248.36804277753984;0.016757742513426876;0.6334321652388352;0.5807444341660392;0.22319686627711754;3.019806626980426e-13;-1.0902141411861521e-09;-2.8421709430404007e-13;-2.003397447936095e-13;-1.2505552149377763e-12;-1.1937117960769683e-12;-1.9895196601282805e-12;-5.684341886080802e-14;3.0198066269804257e-15;-1.090214141186152e-11;-2.842170943040401e-15;-2.003397447936095e-13;-1.2505552149377763e-14;-1.1937117960769683e-14;-1.9895196601282804e-14;-5.684341886080802e-16;151.58849861516745;140.0;131.65610222965705;131.65610222965705;123.69575333720616;46.022808044652834;33.308678388077965;22.82245230498569;64.533300695153;35.59540320214751;4.975527289082208;21.099993489851215;22.023013350944552;58.09501478590488;0.1998259418071484;7.22769980024475;4.0;0.5400000000000001;141620.49176750728;25716.06016937485;5.5070835436978225;0.1998259418071484;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.6330888787125;2690.5035332937364;0.1101899077522619;141620.49176750728;0.0;0.0;135.0;4.0;151.58849861516745;4.0;140.0;8.0;131.65610222965705;8.0;131.65610222965705;8.0;123.69575333720616;8.0;30.0;4.0;46.022808044652834;4.0;109.6330888787125;2690.5035332937364;0.0104734877714042;141620.49176750728;0.0;0.0;110.55610873980584;311.7069847216445;0.650189907752262;25716.06016937485;0.5657765523551631;0.2127676166801229;184.89717700324542;423.7907154608888;0.5504734877714044;141620.49176750728;0.6682650709913194;0.2947106310370405;109.6330888787125;2690.5035332937364;0.0997164199808577;141620.49176750728;0.0;0.0;142.28810887647734;311.7069847216445;0.650189907752262;141620.49176750728;0.5657765523551631;0.2127676166801229;157.8224523049857;344.84268979244825;0.650189907752262;141620.49176750728;0.5657765523551631;0.2127676166801229;157.62262636317854;379.8270321667078;0.5400000000000001;141620.49176750728;0.6812263044151783;0.3071345834661536;135.0604090762326;339.9298080495009;0.5400000000000001;141620.49176750728;0.6812263044151783;0.3071345834661536;135.0244727109178;339.86682772667837;0.5400000000000001;25716.06016937485;0.6812263044151783;0.3071345834661536;110.55610873980584;2705.8792968600483;0.1101899077522619;25716.06016937485;0.0;0.0;65.59540320214751;274.60990049288716;0.1101899077522619;25716.06016937485;0.0;0.0;65.60073855130128;274.72814702118137;0.1101899077522619;141620.49176750728;0.0;0.0;"Zustand 3: Temperatur 430.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.152831942023638e-23;`gtol` termination condition is satisfied.;5;7.939406592435365e-10;7.940821043221712e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.5981792022958;142.20142990579228;157.81363210541252;65.64243560192614;0.09546633787746035;0.29424206185898116;0.21350068257181412;0.30647460980057656;277.6584241226757;268.25533001756475;279.38039177138086;266.4857363298405;22.274882877017355;0.5086566281159485;4.985403851680392;19.961041866529058;0.01302074798651257;0.034605291033177436;27.765842412267567;26.82553300175658;11.175215670855264;17.76571575532275;2.0249893525282996;110.81496253561374;0.025434364787523943;2706.372645011458;311.64924343190563;249.1513814508445;0.016794872034717412;0.6435271833820402;0.5816438441090774;0.22383817454038013;4.654054919228656e-13;-7.939391366562631e-10;-1.9895196601282805e-13;-1.4988010832439613e-13;-7.389644451905042e-13;-1.0231815394945443e-12;-7.389644451905042e-13;0.0;4.6540549192286564e-15;-7.93939136656263e-12;-1.9895196601282807e-15;-1.4988010832439613e-13;-7.389644451905042e-15;-1.0231815394945442e-14;-7.389644451905042e-15;0.0;151.60636507910738;140.0;131.64532321257832;131.64532321257832;123.67625215008309;46.04397906803615;33.09947361928414;23.038487455174675;64.7709834675776;35.64243560192614;5.095872075551426;20.830360676964574;22.047144010282523;58.02848777989999;0.2248553497621515;7.2614434859737;4.0;0.5500000000000002;141454.13434581712;25769.98794058038;5.489103629849481;0.2248553497621515;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.5981792022958;2690.450416830501;0.11032205541675744;141454.13434581712;0.0;0.0;135.0;4.0;151.60636507910738;4.0;140.0;8.0;131.64532321257832;8.0;131.64532321257832;8.0;123.67625215008309;8.0;30.0;4.0;46.04397906803615;4.0;109.5981792022958;2690.450416830501;0.01053204261775207;141454.13434581712;0.0;0.0;110.81496253561374;311.6492434319065;0.6603220554167576;25769.98794058038;0.5668501024015895;0.21350068257181412;184.70583869839152;423.2444827831305;0.5605320426177522;141454.13434581712;0.6677649024008045;0.29424206185898116;109.5981792022958;2690.450416830501;0.09979001279900537;141454.13434581712;0.0;0.0;142.20142990579228;311.6492434319065;0.6603220554167576;141454.13434581712;0.5668501024015895;0.21350068257181412;158.03848745517467;345.3826053487044;0.6603220554167576;141454.13434581712;0.5668501024015895;0.21350068257181412;157.81363210541252;379.82937456384417;0.5500000000000002;141454.13434581712;0.6805520449654854;0.30647460980057656;134.93998641981858;339.32958751472256;0.5500000000000002;141454.13434581712;0.6805520449654854;0.30647460980057656;134.90412792444857;339.26666880375313;0.5500000000000002;25769.98794058038;0.6805520449654854;0.30647460980057656;110.81496253561374;2706.372645011458;0.11032205541675744;25769.98794058038;0.0;0.0;65.64243560192614;274.8069077326188;0.11032205541675744;25769.98794058038;0.0;0.0;65.6477643701831;274.92493261837103;0.11032205541675744;141454.13434581712;0.0;0.0;"Zustand 3: Temperatur 431.188 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 408.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 408.054 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.856 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7006071846862785e-23;`gtol` termination condition is satisfied.;5;5.83091085566054e-10;5.831993115027278e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.56489623452245;142.11510107851052;157.99683116251106;65.68755136581308;0.09588242020916718;0.29378311518981864;0.21421186546174523;0.30583092571940046;277.9390033245873;268.59488436973254;279.7206204584943;266.7650527613176;23.00781932506132;0.5085933940171062;5.070230090763454;19.987997222119304;0.01301232044170313;0.035202154066293984;27.793900332458687;26.859488436973326;11.188824818339791;17.78433685075458;2.0916199386949463;111.0649871390687;0.025105722816359918;2706.849218078001;311.5936443963708;249.9104199539068;0.01683209762925786;0.6536165388182605;0.5825128511857236;0.22445941788509166;7.460698725481052e-14;-5.830891325331322e-10;8.526512829121202e-14;-1.1235457009206584e-13;-4.547473508864641e-13;-7.389644451905042e-13;-1.1368683772161603e-12;4.547473508864641e-13;7.460698725481052e-16;-5.830891325331322e-12;8.526512829121202e-16;-1.1235457009206584e-13;-4.547473508864641e-15;-7.389644451905042e-15;-1.1368683772161604e-14;4.547473508864641e-15;151.62314613185333;140.0;131.63514890973403;131.63514890973403;123.65772508313961;46.06428734268735;32.89639141593858;23.248462708363434;65.00069979638135;35.68755136581308;5.214380493321414;20.570161770665322;22.070252675211577;57.96485122677251;0.25163154585237635;7.293697578119577;4.0;0.5600000000000002;141295.6785041466;25821.808180015516;5.4719513644865785;0.25163154585237635;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.56489623452245;2690.3997683934267;0.11044863644751823;141295.6785041466;0.0;0.0;135.0;4.0;151.62314613185333;4.0;140.0;8.0;131.63514890973403;8.0;131.63514890973403;8.0;123.65772508313961;8.0;30.0;4.0;46.06428734268735;4.0;109.56489623452245;2690.3997683934267;0.01059008257139048;141295.6785041466;0.0;0.0;111.0649871390687;311.59364439637113;0.6704486364475184;25821.808180015516;0.5678884450068873;0.21421186546174523;184.5195375477919;422.7113891526396;0.5705900825713907;141295.6785041466;0.6672741872649782;0.29378311518981864;109.56489623452245;2690.3997683934267;0.09985855387612776;141295.6785041466;0.0;0.0;142.11510107851052;311.59364439637113;0.6704486364475184;141295.6785041466;0.5678884450068873;0.21421186546174523;158.24846270836343;345.91069431532094;0.6704486364475184;141295.6785041466;0.5678884450068873;0.21421186546174523;157.99683116251106;379.8274477555994;0.5600000000000002;141295.6785041466;0.6798929171592304;0.30583092571940046;134.82140350039094;338.74205610370433;0.5600000000000002;141295.6785041466;0.6798929171592304;0.30583092571940046;134.7856195066786;338.6791951143002;0.5600000000000002;25821.808180015516;0.6798929171592304;0.30583092571940046;111.0649871390687;2706.849218078001;0.11044863644751823;25821.808180015516;0.0;0.0;65.68755136581308;274.99588779845027;0.11044863644751823;25821.808180015516;0.0;0.0;65.6928738563671;275.1137011174756;0.11044863644751823;141295.6785041466;0.0;0.0;"Zustand 3: Temperatur 431.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.404456837382281e-24;`gtol` termination condition is satisfied.;5;4.336098246820525e-10;4.336924448819066e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.53314303185823;142.0293094698808;158.17244084297647;65.73087010493407;0.0962983247097778;0.29333345814830764;0.21490202580561102;0.3052029466367206;278.2023548849254;268.9209137911958;280.04164379672466;267.03282067697;23.742977270667435;0.5085273997435908;5.155104885763559;20.01334789373726;0.013004273338358217;0.03579992908835338;27.820235488492585;26.89209137911968;11.201665751868983;17.802188045131444;2.158452479191004;111.30661139104734;0.02478730110018847;2707.309826786678;311.54025739365943;250.64619628246945;0.016869493763542853;0.6637005164750702;0.5833528749323582;0.22506145429662722;2.5224267119483557e-13;-4.3360515178392234e-10;-8.526512829121202e-14;-8.465450562766819e-14;5.684341886080802e-14;-1.0231815394945443e-12;-1.6484591469634324e-12;-4.547473508864641e-13;2.5224267119483555e-15;-4.3360515178392234e-12;-8.526512829121202e-16;-8.465450562766819e-14;5.684341886080802e-16;-1.0231815394945442e-14;-1.6484591469634323e-14;-4.547473508864641e-15;151.63889682326106;140.0;131.6255489295238;131.6255489295238;123.6401176891838;46.08378670999974;32.699151330244774;23.452589589042248;65.2228246810476;35.73087010493407;5.331048698798099;20.31893753847646;22.09240589766557;57.90393108573113;0.2801487460657768;7.32464550860459;4.0;0.5700000000000002;141144.64180136487;25871.647484415564;5.455572239316684;0.2801487460657768;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.53314303185823;2690.351441444749;0.1105700102386129;141144.64180136487;0.0;0.0;135.0;4.0;151.63889682326106;4.0;140.0;8.0;131.6255489295238;8.0;131.6255489295238;8.0;123.6401176891838;8.0;30.0;4.0;46.08378670999974;4.0;109.53314303185823;2690.351441444749;0.0106477067491214;141144.64180136487;0.0;0.0;111.30661139104734;311.54025739365966;0.6805700102386131;25871.647484415564;0.5688931315737492;0.21490202580561102;184.33804815350584;422.19089517599934;0.5806477067491216;141144.64180136487;0.6667926177605515;0.29333345814830764;109.53314303185823;2690.351441444749;0.0999223034894915;141144.64180136487;0.0;0.0;142.0293094698808;311.54025739365966;0.6805700102386131;141144.64180136487;0.5688931315737492;0.21490202580561102;158.45258958904225;346.427156483355;0.6805700102386131;141144.64180136487;0.5688931315737492;0.21490202580561102;158.17244084297647;379.8212313924963;0.5700000000000002;141144.64180136487;0.6792484287365317;0.3052029466367206;134.7046639612762;338.16688530360653;0.5700000000000002;141144.64180136487;0.6792484287365317;0.3052029466367206;134.6689513012019;338.10407841046907;0.5700000000000002;25871.647484415564;0.6792484287365317;0.3052029466367206;111.30661139104734;2707.309826786678;0.1105700102386129;25871.647484415564;0.0;0.0;65.73087010493407;275.17734157791676;0.1105700102386129;25871.647484415564;0.0;0.0;65.73618660345267;275.2949527937455;0.1105700102386129;141144.64180136487;0.0;0.0;"Zustand 3: Temperatur 431.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.310382506692313e-24;`gtol` termination condition is satisfied.;5;3.258319739059672e-10;3.2589515205637266e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.50282911328884;141.9442227327158;158.34067624368782;65.77250356973065;0.09671465839286443;0.2928927724703505;0.2155719807778839;0.30459011267315467;278.44933807864174;269.2342593482596;280.3444119801664;267.28979027534814;24.480041065787162;0.5084586333939807;5.240024178026724;20.037173688320877;0.012996589453405955;0.03639858193352904;27.844933807864077;26.923425934825993;11.213776479206663;17.819319351689902;2.2254582787375448;111.54023900269135;0.02447873139955078;2707.755234527441;311.4891423956063;251.35969579184274;0.016907129612925065;0.6737793825661879;0.5841652496291831;0.22564509482296985;9.592326932761353e-14;-3.2583002962383034e-10;-2.2737367544323206e-13;-6.417089082333405e-14;-1.7053025658242404e-13;-2.8421709430404007e-13;-3.979039320256561e-13;9.663381206337363e-13;9.592326932761353e-16;-3.2583002962383034e-12;-2.2737367544323206e-15;-6.417089082333405e-14;-1.7053025658242404e-15;-2.842170943040401e-15;-3.9790393202565614e-15;9.663381206337363e-15;151.6536685453733;140.0;131.61649485705243;131.61649485705243;123.62337911915324;46.10252747298205;32.50748931054818;23.651070527536433;65.4377115297093;35.772503569730645;5.445876916541636;20.07625585436108;22.11366574376359;57.845564773496335;0.3103942838486091;7.354455341733001;4.0;0.5800000000000002;141000.5751128133;25919.624696629424;5.43991576896362;0.3103942838486091;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.50282911328884;2690.3052991610384;0.11068651217911274;141000.5751128133;0.0;0.0;135.0;4.0;151.6536685453733;4.0;140.0;8.0;131.61649485705243;8.0;131.61649485705243;8.0;123.62337911915324;8.0;30.0;4.0;46.10252747298205;4.0;109.50282911328884;2690.3052991610384;0.010705008214100517;141000.5751128133;0.0;0.0;111.54023900269135;311.4891423956073;0.6906865121791129;25919.624696629424;0.5698656253905588;0.2155719807778839;184.1611578559215;421.6824897172176;0.5907050082141007;141000.5751128133;0.6663198986611244;0.2928927724703505;109.50282911328884;2690.3052991610384;0.09998150396501222;141000.5751128133;0.0;0.0;141.9442227327158;311.4891423956073;0.6906865121791129;141000.5751128133;0.5698656253905588;0.2155719807778839;158.65107052753643;346.9321988823378;0.6906865121791129;141000.5751128133;0.5698656253905588;0.2155719807778839;158.34067624368782;379.81072107964496;0.5800000000000002;141000.5751128133;0.6786181055375412;0.30459011267315467;134.5897673909828;337.6037537248397;0.5800000000000002;141000.5751128133;0.6786181055375412;0.30459011267315467;134.55412308345836;337.54099754909225;0.5800000000000002;25919.624696629424;0.6786181055375412;0.30459011267315467;111.54023900269135;2707.755234527441;0.11068651217911274;25919.624696629424;0.0;0.0;65.77250356973065;275.35173704813525;0.11068651217911274;25919.624696629424;0.0;0.0;65.7778143456569;275.46915505325205;0.11068651217911274;141000.5751128133;0.0;0.0;"Zustand 3: Temperatur 431.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.069091309347815e-24;`gtol` termination condition is satisfied.;5;2.477058375431312e-10;2.477535593830214e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.47386997315061;141.85999043248984;158.50175005168086;65.81255621288238;0.09713198742909207;0.2924607538500909;0.21622250689917208;0.30399188748468636;278.68075603899575;269.53570718214763;280.6298143719396;267.5366615181359;25.218712083442988;0.5083870836619349;5.324983980061577;20.05954923594294;0.012989252378510951;0.03699807868978288;27.86807560389956;26.953570718214994;11.225192574877601;17.83577743454256;2.2926101894264246;111.76625020271251;0.024179661274956573;2708.1861604445075;311.44034952809574;252.05185395128936;0.016945069273491375;0.6838533861226465;0.5849512303277847;0.22621110653889673;3.126388037344441e-13;-2.476809868312557e-10;0.0;-4.8627768478581856e-14;-4.547473508864641e-13;-2.3305801732931286e-12;-2.5579538487363607e-12;1.7053025658242404e-13;3.126388037344441e-15;-2.476809868312557e-12;0.0;-4.8627768478581856e-14;-4.547473508864641e-15;-2.3305801732931285e-14;-2.5579538487363607e-14;1.7053025658242404e-15;151.66750933247584;140.0;131.6079600965329;131.6079600965329;123.60746184539249;46.120556649649984;32.321156572365055;23.84409928321338;65.64569355306253;35.812556212882384;5.558868981924036;19.841709893820394;22.134090123382293;57.78960032502175;0.3423492315325234;7.383280652949338;4.0;0.5900000000000002;140863.05999974196;25965.85140249515;5.424935151027088;0.3423492315325234;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.47386997315061;2690.2612137064643;0.11079845539613764;140863.05999974196;0.0;0.0;135.0;4.0;151.66750933247584;4.0;140.0;8.0;131.6079600965329;8.0;131.6079600965329;8.0;123.60746184539249;8.0;30.0;4.0;46.120556649649984;4.0;109.47386997315061;2690.2612137064643;0.01076207417670046;140863.05999974196;0.0;0.0;111.76625020271251;311.4403495280962;0.7007984553961378;25965.85140249515;0.5708073077160898;0.21622250689917208;183.9886659048409;421.18568821495296;0.6007620741767007;140863.05999974196;0.665855746843725;0.2924607538500909;109.47386997315061;2690.2612137064643;0.10003638121943718;140863.05999974196;0.0;0.0;141.85999043248984;311.4403495280962;0.7007984553961378;140863.05999974196;0.5708073077160898;0.21622250689917208;158.84409928321338;347.42603398453195;0.7007984553961378;140863.05999974196;0.5708073077160898;0.21622250689917208;158.50175005168086;379.79592699821535;0.5900000000000002;140863.05999974196;0.6780014908072264;0.30399188748468636;134.4767097795405;337.05234719577015;0.5900000000000002;140863.05999974196;0.6780014908072264;0.30399188748468636;134.44113101807596;336.9896385878214;0.5900000000000002;25965.85140249515;0.6780014908072264;0.30399188748468636;111.76625020271251;2708.1861604445075;0.11079845539613764;25965.85140249515;0.0;0.0;65.81255621288238;275.5195116317893;0.11079845539613764;25965.85140249515;0.0;0.0;65.81786152037074;275.636744785736;0.11079845539613764;140863.05999974196;0.0;0.0;"Zustand 3: Temperatur 431.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7971151102424995e-24;`gtol` termination condition is satisfied.;5;1.8954817869316066e-10;1.895845515986205e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.44618663535988;141.77674534400091;158.65587232085386;65.85112570795042;0.09755083853379498;0.29203711129478094;0.21685434247987365;0.30340775715910223;278.89736029552216;269.8259924124747;280.8986842858819;267.7740877898582;25.958708225897915;0.5083127402885276;5.409980379272715;20.080544404214322;0.012982246485817757;0.03759838577098904;27.8897360295522;26.982599241247573;11.235947371435236;17.851605852657265;2.3598825660079505;111.98500327161781;0.023889753104321326;2708.6032823167584;311.3939192310377;252.7235589867755;0.016983371982390305;0.6939227603760161;0.5857119984064886;0.2267602153121243;1.0658141036401503e-14;-1.8954082747768553e-10;1.7053025658242404e-13;-3.7136960173711486e-14;1.0231815394945443e-12;-1.0231815394945443e-12;-7.958078640513122e-13;1.7053025658242404e-13;1.0658141036401502e-16;-1.8954082747768552e-12;1.7053025658242404e-15;-3.7136960173711486e-14;1.0231815394945442e-14;-1.0231815394945442e-14;-7.958078640513123e-15;1.7053025658242404e-15;151.68046413250732;140.0;131.599919728293;131.599919728293;123.5923214092183;46.13791820648771;32.1399185558962;24.03186135231033;65.8470850651301;35.851125707950416;5.67003192620632;19.61491645667519;22.153733092933123;57.735895622404655;0.37598903145647;7.411261411497151;4.0;0.6000000000000002;140731.7063152408;26010.432394907893;5.410586959053863;0.37598903145647;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.44618663535988;2690.2190655672134;0.11090613235840618;140731.7063152408;0.0;0.0;135.0;4.0;151.68046413250732;4.0;140.0;8.0;131.599919728293;8.0;131.599919728293;8.0;123.5923214092183;8.0;30.0;4.0;46.13791820648771;4.0;109.44618663535988;2690.2190655672134;0.010818986210102577;140731.7063152408;0.0;0.0;111.98500327161781;311.3939192310381;0.7109061323584064;26010.432394907893;0.5717194833743189;0.21685434247987365;183.82038268840353;420.7000311007271;0.6108189862101028;140731.7063152408;0.6653998907948451;0.29203711129478094;109.44618663535988;2690.2190655672134;0.10008714614830361;140731.7063152408;0.0;0.0;141.77674534400091;311.3939192310381;0.7109061323584064;140731.7063152408;0.5717194833743189;0.21685434247987365;159.03186135231033;347.9088781606802;0.7109061323584064;140731.7063152408;0.5717194833743189;0.21685434247987365;158.65587232085386;379.77687253829697;0.6000000000000002;140731.7063152408;0.6773981445326385;0.30340775715910223;134.36548393250376;336.51235882846714;0.6000000000000002;140731.7063152408;0.6773981445326385;0.30340775715910223;134.32996807379368;336.4496948521822;0.6000000000000002;26010.432394907893;0.6773981445326385;0.30340775715910223;111.98500327161781;2708.6032823167584;0.11090613235840618;26010.432394907893;0.0;0.0;65.85112570795042;275.6810743679649;0.11090613235840618;26010.432394907893;0.0;0.0;65.85642578681365;275.79813053257686;0.11090613235840618;140731.7063152408;0.0;0.0;"Zustand 3: Temperatur 432.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0904681144501671e-24;`gtol` termination condition is satisfied.;5;1.4765236853948102e-10;1.4767993191020689e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.41970524509185;141.69460470238516;158.80325023581247;65.88830342773446;0.09797170047196957;0.2916215664956147;0.217468189893854;0.3028372291733268;279.09985488126085;270.10580273748604;281.1518033277483;268.00267926412647;26.69976338100405;0.5082355944068376;5.495009540953462;20.10022467375211;0.012975556893973247;0.03819946997814681;27.90998548812606;27.010580273748687;11.246072133109944;17.86684528427515;2.427251216468336;112.19683597048464;0.023608683208061098;2709.007239241266;311.34988257152816;253.3756544095266;0.017022092344183615;0.7039877240089574;0.5864486666929907;0.22729310838420413;1.4566126083082054e-13;-1.4764722777727002e-10;5.684341886080802e-14;-2.853273173286652e-14;-2.8421709430404007e-13;-8.526512829121202e-13;-7.958078640513122e-13;2.2737367544323206e-13;1.4566126083082053e-15;-1.4764722777727e-12;5.684341886080802e-16;-2.853273173286652e-14;-2.842170943040401e-15;-8.526512829121202e-15;-7.958078640513123e-15;2.2737367544323206e-15;151.692575052707;140.0;131.5923503789549;131.5923503789549;123.5779161904344;46.15465327377308;31.963553962665117;24.21453435953157;66.04218269671156;35.888303427734456;5.779375600475305;19.395514408470262;22.172645133863057;57.6843176860682;0.41128412371909917;7.438524856210449;4.0;0.6100000000000002;140606.15002262456;26053.46610741366;5.3968308647659855;0.41128412371909917;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.41970524509185;2690.1787429412943;0.11100981635314078;140606.15002262456;0.0;0.0;135.0;4.0;151.692575052707;4.0;140.0;8.0;131.5923503789549;8.0;131.5923503789549;8.0;123.5779161904344;8.0;30.0;4.0;46.15465327377308;4.0;109.41970524509185;2690.1787429412943;0.010875820477198258;140606.15002262456;0.0;0.0;112.19683597048464;311.3498825715281;0.721009816353141;26053.46610741366;0.572603385903246;0.217468189893854;183.65612901537213;420.2250823119053;0.6208758204771985;140606.15002262456;0.664952070119272;0.2916215664956147;109.41970524509185;2690.1787429412943;0.10013399587594252;140606.15002262456;0.0;0.0;141.69460470238516;311.3498825715281;0.721009816353141;140606.15002262456;0.572603385903246;0.217468189893854;159.21453435953157;348.38095035372714;0.721009816353141;140606.15002262456;0.572603385903246;0.217468189893854;158.80325023581247;379.7535929601607;0.6100000000000002;140606.15002262456;0.6768076428086655;0.3028372291733268;134.2560798461747;335.9834890568756;0.6100000000000002;140606.15002262456;0.6768076428086655;0.3028372291733268;134.2206243995247;335.9208669749442;0.6100000000000002;26053.46610741366;0.6768076428086655;0.3028372291733268;112.19683597048464;2709.007239241266;0.11100981635314078;26053.46610741366;0.0;0.0;65.88830342773446;275.8368079144146;0.11100981635314078;26053.46610741366;0.0;0.0;65.8935985043662;275.95369448643356;0.11100981635314078;140606.15002262456;0.0;0.0;"Zustand 3: Temperatur 432.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.661717527298808e-25;`gtol` termination condition is satisfied.;5;1.1540656915126907e-10;1.1542718507612327e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.39435669437472;141.61367140280083;158.94408787300904;65.92417488589291;0.09839502565151939;0.291213853216639;0.2180647176949241;0.3022798314061773;279.2889000531445;270.3757817578296;281.3899053395775;268.2230060034111;27.44162683835399;0.5081556387943967;5.5800677106067536;20.118651478644324;0.012969169434705963;0.03880129855093875;27.92889000531451;27.037578175783185;11.255596213583098;17.881533733560904;2.494693348951759;112.402066871425;0.023336141066365713;2709.3986341330956;311.30826167118056;254.00894142934547;0.017061280560812686;0.7140484822869548;0.5871622841901704;0.22781043677819207;2.0961010704922955e-13;-1.1535661315065227e-10;1.1368683772161603e-13;-2.1815882433884326e-14;5.684341886080802e-14;-2.2737367544323206e-12;-2.4442670110147446e-12;-5.684341886080801e-13;2.0961010704922954e-15;-1.1535661315065226e-12;1.1368683772161603e-15;-2.1815882433884326e-14;5.684341886080802e-16;-2.2737367544323207e-14;-2.4442670110147446e-14;-5.684341886080802e-15;151.70388158212586;140.0;131.58523010348154;131.58523010348154;123.56420719668097;46.17080034436782;31.791853864702148;24.392288432965586;66.23126652705719;35.92417488589291;5.886912335128045;19.18316323205653;22.190873409106814;57.63474202260727;0.44820055995654684;7.465186355455103;4.0;0.6200000000000002;140486.05120494135;26095.045019446858;5.383629386354639;0.44820055995654684;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.39435669437472;2690.140141178561;0.1111097628477673;140486.05120494135;0.0;0.0;135.0;4.0;151.70388158212586;4.0;140.0;8.0;131.58523010348154;8.0;131.58523010348154;8.0;123.56420719668097;8.0;30.0;4.0;46.17080034436782;4.0;109.39435669437472;2690.140141178561;0.0109326479655403;140486.05120494135;0.0;0.0;112.402066871425;311.308261671181;0.7311097628477675;26095.045019446858;0.573460182297459;0.2180647176949241;183.495735446828;419.760427894034;0.6309326479655405;140486.05120494135;0.6645120350548943;0.291213853216639;109.39435669437472;2690.140141178561;0.100177114882227;140486.05120494135;0.0;0.0;141.61367140280083;311.308261671181;0.7311097628477675;140486.05120494135;0.573460182297459;0.2180647176949241;159.3922884329656;348.84247094157195;0.7311097628477675;140486.05120494135;0.573460182297459;0.2180647176949241;158.94408787300904;379.7261340981567;0.6200000000000002;140486.05120494135;0.6762295772292461;0.3022798314061773;134.14848504734573;335.465445649199;0.6200000000000002;140486.05120494135;0.6762295772292461;0.3022798314061773;134.11308766487195;335.40286290960074;0.6200000000000002;26095.045019446858;0.6762295772292461;0.3022798314061773;112.402066871425;2709.3986341330956;0.1111097628477673;26095.045019446858;0.0;0.0;65.92417488589291;275.98707039612333;0.1111097628477673;26095.045019446858;0.0;0.0;65.9294651740737;276.1037943374072;0.1111097628477673;140486.05120494135;0.0;0.0;"Zustand 3: Temperatur 432.542 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.04787275599239e-25;`gtol` termination condition is satisfied.;5;8.996022193653524e-11;8.997636085097452e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.37007627843337;141.53403514452287;159.07858596737952;65.95882014500046;0.09882123177780464;0.29081371670354944;0.21864456258798798;0.3017351112019725;279.46511566516;270.6365320477163;281.61367998676843;268.43560081627703;28.184062675952287;0.5080728680476673;5.6651512156612895;20.13588251546321;0.012963070620163553;0.03940383921074423;27.94651156651595;27.06365320477176;11.264547199470778;17.895706721085208;2.5621875160038385;112.60099659643379;0.023071828615238675;2709.778036053779;311.26907021496396;254.6241812529568;0.01710098266289528;0.7241052280836721;0.5878538404378186;0.2283128175444278;4.973799150320701e-14;-8.993694677883468e-11;0.0;-1.7041923427996153e-14;-1.0231815394945443e-12;-1.3073986337985843e-12;-1.0800249583553523e-12;5.115907697472721e-13;4.973799150320702e-16;-8.993694677883468e-13;0.0;-1.7041923427996153e-14;-1.0231815394945442e-14;-1.3073986337985844e-14;-1.0800249583553523e-14;5.115907697472721e-15;151.71442079337083;140.0;131.57853827790763;131.57853827790763;123.5511578707223;46.18639545739927;31.624620880342775;24.56528656219058;66.41460113903452;35.95882014500046;5.992656631835985;18.977541681473838;22.208461999474252;57.58705202405724;0.48670059481105454;7.491350243895965;4.0;0.6300000000000002;140371.0922466557;26135.256035151902;5.37094766004422;0.48670059481105454;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.37007627843337;2690.1031622663304;0.11120621074656711;140371.0922466557;0.0;0.0;135.0;4.0;151.71442079337083;4.0;140.0;8.0;131.57853827790763;8.0;131.57853827790763;8.0;123.5511578707223;8.0;30.0;4.0;46.18639545739927;4.0;109.37007627843337;2690.1031622663304;0.010989534727317897;140371.0922466557;0.0;0.0;112.60099659643379;311.2690702149635;0.7412062107465673;26135.256035151902;0.5742909773804274;0.21864456258798798;183.3390416737136;419.3056746876328;0.6409895347273181;140371.0922466557;0.6640795459963145;0.29081371670354944;109.37007627843337;2690.1031622663304;0.10021667601924922;140371.0922466557;0.0;0.0;141.53403514452287;311.2690702149635;0.7412062107465673;140371.0922466557;0.5742909773804274;0.21864456258798798;159.56528656219058;349.2936607638802;0.7412062107465673;140371.0922466557;0.5742909773804274;0.21864456258798798;159.07858596737952;379.69455111866085;0.6300000000000002;140371.0922466557;0.6756635543017286;0.3017351112019725;134.0426849006269;334.95794369651446;0.6300000000000002;140371.0922466557;0.6756635543017286;0.3017351112019725;134.00734336816402;334.8953979199895;0.6300000000000002;26135.256035151902;0.6756635543017286;0.3017351112019725;112.60099659643379;2709.778036053779;0.11120621074656711;26135.256035151902;0.0;0.0;65.95882014500046;276.13219711334244;0.11120621074656711;26135.256035151902;0.0;0.0;65.96410584666506;276.24876497887027;0.11120621074656711;140371.0922466557;0.0;0.0;"Zustand 3: Temperatur 432.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.193 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
