config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6229765488476157e-25;`gtol` termination condition is satisfied.;5;7.241680120664851e-11;7.242895206818356e-13;1;True;;True;0;zulässig;feasible;True;True;True;109.34680337994678;141.45577351650542;159.20694169089887;65.99231419388235;0.09925070354515297;0.2904209131138751;0.21920833126586833;0.3012026344811957;279.62908423004575;270.8886179948392;281.82377602366114;268.640961893417;28.92684912707709;0.5079872786913537;5.75025646664595;20.151972024035672;0.012957247611156712;0.04000706019609697;27.962908423004638;27.088861799483883;11.272951040946396;17.90939745956111;2.62971355701359;112.79390897089087;0.02281545960975282;2710.14598238006;311.23231401445514;255.22209726867894;0.017141240740248587;0.7341581428111263;0.5885242695401753;0.2288008358551109;3.694822225952521e-13;-7.240075206027541e-11;0.0;-1.326716514427062e-14;1.2505552149377763e-12;3.410605131648481e-13;3.410605131648481e-13;-6.252776074688882e-13;3.694822225952521e-15;-7.240075206027541e-13;0.0;-1.326716514427062e-14;1.2505552149377763e-14;3.4106051316484808e-15;3.4106051316484808e-15;-6.252776074688882e-15;151.72422752572044;140.0;131.57225550168477;131.57225550168477;123.53873391396297;46.20147236811238;31.461668411281266;24.733684939681893;66.59243660277849;35.99231419388235;6.096624885149538;18.778346530793897;22.225452121737987;57.54113841409276;0.5267432487830206;7.517110630314505;4.0;0.6400000000000002;140260.97617066314;26174.180837562322;5.35875323247465;0.5267432487830206;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.34680337994678;2690.0677143564144;0.1112993835513747;140260.97617066314;0.0;0.0;135.0;4.0;151.72422752572044;4.0;140.0;8.0;131.57225550168477;8.0;131.57225550168477;8.0;123.53873391396297;8.0;30.0;4.0;46.20147236811238;4.0;109.34680337994678;2690.0677143564144;0.011046542121615766;140260.97617066314;0.0;0.0;112.79390897089087;311.23231401445594;0.7512993835513749;26174.180837562322;0.5750968178391223;0.21920833126586833;183.1858959370017;418.86044909493387;0.6510465421216161;140260.97617066314;0.6636543730297428;0.2904209131138751;109.34680337994678;2690.0677143564144;0.10025284142975893;140260.97617066314;0.0;0.0;141.45577351650542;311.23231401445594;0.7512993835513749;140260.97617066314;0.5750968178391223;0.21920833126586833;159.7336849396819;349.73474029136906;0.7512993835513749;140260.97617066314;0.5750968178391223;0.21920833126586833;159.20694169089887;379.6589073408235;0.6400000000000002;140260.97617066314;0.6751091948826402;0.3012026344811957;133.9386628861909;334.4607055797661;0.6400000000000002;140260.97617066314;0.6751091948826402;0.3012026344811957;133.90337511485046;334.3981945482097;0.6400000000000002;26174.180837562322;0.6751091948826402;0.3012026344811957;112.79390897089087;2710.14598238006;0.1112993835513747;26174.180837562322;0.0;0.0;65.99231419388235;276.27250212129775;0.1112993835513747;26174.180837562322;0.0;0.0;65.99759549987022;276.38892008515086;0.1112993835513747;140260.97617066314;0.0;0.0;"Zustand 3: Temperatur 432.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 407.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 407.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.641700910428564e-25;`gtol` termination condition is satisfied.;5;5.729147239059201e-11;5.730097574088183e-13;1;True;;True;0;zulässig;feasible;True;True;True;109.32448117867278;141.37895302263138;159.3293484478711;66.02472729678288;0.09968379434380469;0.2900352089696912;0.21975660212198417;0.30068198489496517;279.78135370165785;271.1325684283236;282.0208042698657;268.8395552416379;29.669777935910613;0.5078988692338736;5.835379957882496;20.16697104285828;0.012951688186410588;0.04061093029146194;27.978135370165752;27.113256842832122;11.28083217079459;17.92263701610905;2.697252539633437;112.98107209759263;0.02256675904466259;2710.5029808238146;311.19799160341466;255.80337711959277;0.017182093169772927;0.7442073972646888;0.5891744538865963;0.2292750469577459;1.2789769243681803e-13;-5.7191584801330464e-11;-5.684341886080802e-14;-1.0436096431476471e-14;9.663381206337363e-13;2.3874235921539366e-12;2.1600499167107046e-12;3.410605131648481e-13;1.2789769243681803e-15;-5.719158480133046e-13;-5.684341886080802e-16;-1.0436096431476471e-14;9.663381206337363e-15;2.3874235921539365e-14;2.1600499167107046e-14;3.4106051316484808e-15;151.73333455153454;140.0;131.56636350867626;131.56636350867626;123.52690312465597;46.21606270504327;31.30281993600289;24.897633285810173;66.76500939254936;36.024727296782885;6.198835131131773;18.58529141108363;22.241882330003477;57.49689873719825;0.5682848379390748;7.542552172091973;4.0;0.6500000000000002;140155.42511562683;26211.89621977648;5.3470158717430625;0.5682848379390748;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.32448117867278;2690.033711329842;0.11138949043446145;140155.42511562683;0.0;0.0;135.0;4.0;151.73333455153454;4.0;140.0;8.0;131.56636350867626;8.0;131.56636350867626;8.0;123.52690312465597;8.0;30.0;4.0;46.21606270504327;4.0;109.32448117867278;2690.033711329842;0.011103727056530054;140155.42511562683;0.0;0.0;112.98107209759263;311.19799160341404;0.7613894904344617;26211.89621977648;0.5758786959504668;0.21975660212198417;183.03615448753743;418.42439592234075;0.6611037270565303;140155.42511562683;0.6632362954812169;0.2900352089696912;109.32448117867278;2690.033711329842;0.1002857633779314;140155.42511562683;0.0;0.0;141.37895302263138;311.19799160341404;0.7613894904344617;140155.42511562683;0.5758786959504668;0.21975660212198417;159.89763328581017;350.1659289188878;0.7613894904344617;140155.42511562683;0.5758786959504668;0.21975660212198417;159.3293484478711;379.61927312640836;0.6500000000000002;140155.42511562683;0.6745661336335201;0.30068198489496517;133.8364008505394;333.9734609173153;0.6500000000000002;140155.42511562683;0.6745661336335201;0.30068198489496517;133.80116486886823;333.91098256302075;0.6500000000000002;26211.89621977648;0.6745661336335201;0.30068198489496517;112.98107209759263;2710.5029808238146;0.11138949043446145;26211.89621977648;0.0;0.0;66.02472729678288;276.40827969174813;0.11138949043446145;26211.89621977648;0.0;0.0;66.03000438745772;276.5245535712308;0.11138949043446145;140155.42511562683;0.0;0.0;"Zustand 3: Temperatur 433.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.7839397931235537e-17;`gtol` termination condition is satisfied.;4;8.461670988985578e-07;9.781553857259647e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.3030561917584;141.3036298482109;159.44599506288017;66.05612554249387;0.10012084201182794;0.28965638469274885;0.22028992565336306;0.3001727617774337;279.92244183109875;271.36888082353954;282.2053421578184;269.0318186871528;30.412653097724274;0.5078076401852443;5.92051822611009;20.180927805622446;0.012946380672245086;0.041215418499553756;27.992244102302802;27.13688807251021;11.288213688724147;17.935454571510615;2.7647866569743322;113.16273922381578;0.022325462663501102;2710.849511028999;311.16609414923306;256.3686738607545;0.017223574887059168;0.7542531531279538;0.5898052258770634;0.2297359767438037;-1.0495259772369536e-08;-1.2899338130978322e-07;1.407617560289509e-07;-4.907272976861776e-09;-6.028528787282994e-08;9.843745374382706e-08;1.1449355952208862e-07;8.080707516455732e-07;-1.0495259772369536e-10;-1.2899338130978323e-09;1.4076175602895091e-09;-4.907272976861776e-09;-6.028528787282994e-10;9.843745374382706e-10;1.144935595220886e-09;8.080707516455732e-09;151.7417728367882;140.0;131.56084503116574;131.56084503116574;123.51563514219583;46.23019622150355;31.147909307403097;25.057274522986404;66.93254300231223;36.056125542493874;6.299306884848022;18.398105807349964;22.25778883940734;57.45423655382541;0.6112794601062319;7.567750680132406;4.0;0.6600000000000003;140054.17803133174;26248.474657875966;5.335707307064713;0.6112794601062319;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.3030561917584;2690.001072102791;0.11147672801501274;140054.17803133174;0.0;0.0;135.0;4.0;151.7417728367882;4.0;140.0;8.0;131.56084503116574;8.0;131.56084503116574;8.0;123.51563514219583;8.0;30.0;4.0;46.23019622150355;4.0;109.3030561917584;2690.001072102791;0.011161143873586604;140054.17803133174;0.0;0.0;113.16273922381578;311.1660941492317;0.771476728015013;26248.474657875966;0.5766375513280072;0.22028992565336306;182.88968214419128;417.9971809203965;0.6711611438735868;140054.17803133174;0.6628251058887028;0.28965638469274885;109.3030561917584;2690.001072102791;0.10031558414142613;140054.17803133174;0.0;0.0;141.3036298482109;311.1660941492317;0.771476728015013;140054.17803133174;0.5766375513280072;0.22028992565336306;160.0572745229864;350.58744283459663;0.771476728015013;140054.17803133174;0.5766375513280072;0.22028992565336306;159.44599506288017;379.5757230869517;0.6600000000000003;140054.17803133174;0.6740340171956363;0.3001727617774337;133.7358791680785;333.49594565025546;0.6600000000000003;140054.17803133174;0.6740340171956363;0.3001727617774337;133.70069311515198;333.4334980464683;0.6600000000000003;26248.474657875966;0.6740340171956363;0.3001727617774337;113.16273922381578;2710.849511028999;0.11147672801501274;26248.474657875966;0.0;0.0;66.05612554249387;276.53980661254104;0.11147672801501274;26248.474657875966;0.0;0.0;66.06139858837042;276.655941889408;0.11147672801501274;140054.17803133174;0.0;0.0;"Zustand 3: Temperatur 433.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.596 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.886 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7550484103491087e-17;`gtol` termination condition is satisfied.;4;7.369574556900834e-07;8.66608147936437e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.28247881348801;141.22985157099419;159.55706818354378;66.0865702213298;0.10056211329268093;0.2892842175237853;0.22080883083449054;0.29967458445891565;280.0528310191209;271.5980163160765;282.37792873164017;269.2181567850395;31.15529270661596;0.5077135940092751;6.005668020054084;20.193887283788342;0.012941314079762112;0.04182049548613089;28.005283031492308;27.159801623037126;11.295117151215932;17.947877112324456;2.8322993468589956;113.33915021645277;0.022091316307407596;2711.1860274867304;311.1366089132022;256.91861111517414;0.017265717407534686;0.7642955606655694;0.5904173781049559;0.23018412856785894;-8.951829499892483e-09;-1.0883299239594635e-07;1.245346084033372e-07;-4.559870425691059e-09;-4.8758124648884404e-08;8.57052100400324e-08;1.0017271279139095e-07;7.041978165034379e-07;-8.951829499892483e-11;-1.0883299239594635e-09;1.245346084033372e-09;-4.559870425691059e-09;-4.875812464888441e-10;8.57052100400324e-10;1.0017271279139095e-09;7.041978165034379e-09;151.74957123320104;140.0;131.5556839494127;131.5556839494127;123.50490174890314;46.24390049737298;30.996776256783903;25.21274766327059;67.09524971907979;36.086570221329794;6.3980606738281836;18.21653373295993;22.273205135924684;57.41306236516374;0.655679479726814;7.592774362278874;4.0;0.6700000000000003;139956.99311177334;26283.983525400345;5.324801431888037;0.655679479726814;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.28247881348801;2689.969721454397;0.11156127807310379;139956.99311177334;0.0;0.0;135.0;4.0;151.74957123320104;4.0;140.0;8.0;131.5556839494127;8.0;131.5556839494127;8.0;123.50490174890314;8.0;30.0;4.0;46.24390049737298;4.0;109.28247881348801;2689.969721454397;0.011218837884663744;139956.99311177334;0.0;0.0;113.33915021645277;311.13660891320114;0.781561278073104;26283.983525400345;0.577374281051849;0.22080883083449054;182.74634748998494;417.57847495571536;0.681218837884664;139956.99311177334;0.6624205915774954;0.2892842175237853;109.28247881348801;2689.969721454397;0.10034244018844005;139956.99311177334;0.0;0.0;141.22985157099419;311.13660891320114;0.781561278073104;139956.99311177334;0.577374281051849;0.22080883083449054;160.2127476632706;350.999500769138;0.781561278073104;139956.99311177334;0.577374281051849;0.22080883083449054;159.55706818354378;379.5283422983078;0.6700000000000003;139956.99311177334;0.673512508993168;0.29967458445891565;133.6370772087153;333.02790540940066;0.6700000000000003;139956.99311177334;0.673512508993168;0.29967458445891565;133.60193932617182;332.96548675942137;0.6700000000000003;26283.983525400345;0.673512508993168;0.29967458445891565;113.33915021645277;2711.1860274867304;0.11156127807310379;26283.983525400345;0.0;0.0;66.0865702213298;276.6673395768989;0.11156127807310379;26283.983525400345;0.0;0.0;66.0918393837394;276.78334142183365;0.11156127807310379;139956.99311177334;0.0;0.0;"Zustand 3: Temperatur 433.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.752 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.968528224787334e-17;`gtol` termination condition is satisfied.;4;6.434297074228999e-07;7.705229684814508e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.26270188300737;141.1576567652359;159.66274820699658;66.11611951722739;0.10100789296368134;0.2889185064642787;0.2213138190249965;0.299187083747761;280.17298185456934;271.82041289766715;282.53907839277304;269.3989537425082;31.897524504881137;0.5076167351082238;6.090826040571091;20.205892407353815;0.012936477823829895;0.04242613141326968;28.01729812396483;27.18204128229203;11.301563137433233;17.959930243670566;2.899774963385001;113.51053159425913;0.02186407571390075;2711.512959382614;311.1095154872586;257.4537797779899;0.017308549340741664;0.7743347639751388;0.5910116555553558;0.23061997698096046;-7.718327310612949e-09;-9.235387565809106e-08;1.1035683655791217e-07;-4.239361139912745e-09;-4.3057752918684855e-08;7.474687890862697e-08;8.744967772145174e-08;6.149210207695432e-07;-7.718327310612949e-11;-9.235387565809105e-10;1.1035683655791218e-09;-4.239361139912745e-09;-4.3057752918684856e-10;7.474687890862697e-10;8.744967772145173e-10;6.149210207695433e-09;151.75675728795272;140.0;131.5508648805989;131.5508648805989;123.49467607250955;46.25720172832939;30.849271792618538;25.364184108949928;67.25332986592974;36.11611951722739;6.495118255962382;18.040333286339774;22.28816299759154;57.37329112375613;0.7014359019533458;7.617683648146226;4.0;0.6800000000000003;139863.6409236404;26318.48701206589;5.314273607731287;0.7014359019533458;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.26270188300737;2689.939587849645;0.11164331331588018;139863.6409236404;0.0;0.0;135.0;4.0;151.75675728795272;4.0;140.0;8.0;131.5508648805989;8.0;131.5508648805989;8.0;123.49467607250955;8.0;30.0;4.0;46.25720172832939;4.0;109.26270188300737;2689.939587849645;0.011276855841521166;139863.6409236404;0.0;0.0;113.51053159425913;311.109515487258;0.7916433133158804;26318.48701206589;0.5780897319704957;0.2213138190249965;182.60602908057126;417.1679757598175;0.6912768558415214;139863.6409236404;0.6620225618479119;0.2889185064642787;109.26270188300737;2689.939587849645;0.10036645747435902;139863.6409236404;0.0;0.0;141.1576567652359;311.109515487258;0.7916433133158804;139863.6409236404;0.5780897319704957;0.2213138190249965;160.36418410894993;351.402313984191;0.7916433133158804;139863.6409236404;0.5780897319704957;0.2213138190249965;159.66274820699658;379.47721440705016;0.6800000000000003;139863.6409236404;0.6730012806044299;0.299187083747761;133.5399731170897;332.56909012381567;0.6800000000000003;139863.6409236404;0.6730012806044299;0.299187083747761;133.50488174403762;332.5066987540903;0.6800000000000003;26318.48701206589;0.6730012806044299;0.299187083747761;113.51053159425913;2711.512959382614;0.11164331331588018;26318.48701206589;0.0;0.0;66.11611951722739;276.79112227100137;0.11164331331588018;26318.48701206589;0.0;0.0;66.12138494875342;276.90699555924056;0.11164331331588018;139863.6409236404;0.0;0.0;"Zustand 3: Temperatur 433.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3644919714964324e-17;`gtol` termination condition is satisfied.;4;5.632947266196471e-07;6.876760823958373e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.24368129681528;141.0870766316766;159.76321185132736;66.14482780054192;0.10145842597761526;0.28855905449111585;0.22180537037969753;0.29870990654954993;280.2833272387179;272.03647977543795;282.68927515414015;269.5745676939797;32.63918785201888;0.5075170697274848;6.175989116333072;20.216983541614127;0.012931861869424306;0.04303229742918489;28.028332670051622;27.203647970983585;11.30757100768475;17.9716378410986;2.967198902810629;113.67709790604312;0.021643505922317823;2711.8307133365884;311.084789346355;257.9747431225117;0.01735209638626123;0.7843708984252455;0.5915887656612039;0.23104397456544915;-6.7373377987678396e-09;-7.889804010119406e-08;9.79882202045701e-08;-3.944781445941459e-09;-3.7978622913215077e-08;6.560208021255676e-08;7.750065833533881e-08;5.382016752264462e-07;-6.737337798767839e-11;-7.889804010119405e-10;9.79882202045701e-10;-3.944781445941459e-09;-3.797862291321508e-10;6.560208021255676e-10;7.750065833533881e-10;5.3820167522644625e-09;151.76335689226784;140.0;131.5463733506537;131.5463733506537;123.484932929183;46.27012438848311;30.705253614208004;25.511710631016456;67.40697351756;36.14482780054192;6.59050217990881;17.869275444610594;22.302692053838427;57.33484328358935;0.7484987796891005;7.642532378303713;4.0;0.6900000000000003;139773.90720998528;26352.0452534464;5.304100910031082;0.7484987796891005;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.24368129681528;2689.9106043767392;0.11172299481150649;139773.90720998528;0.0;0.0;135.0;4.0;151.76335689226784;4.0;140.0;8.0;131.5463733506537;8.0;131.5463733506537;8.0;123.484932929183;8.0;30.0;4.0;46.27012438848311;4.0;109.24368129681528;2689.9106043767392;0.011335239199080725;139773.90720998528;0.0;0.0;113.67709790604312;311.0847893463543;0.8017229948115068;26352.0452534464;0.5787847107080389;0.22180537037969753;182.46861050647584;416.7653915553496;0.701335239199081;139773.90720998528;0.6616308287811898;0.28855905449111585;109.24368129681528;2689.9106043767392;0.10038775561242577;139773.90720998528;0.0;0.0;141.0870766316766;311.0847893463543;0.8017229948115068;139773.90720998528;0.5787847107080389;0.22180537037969753;160.51171063101646;351.79609245634265;0.8017229948115068;139773.90720998528;0.5787847107080389;0.22180537037969753;159.76321185132736;379.42242833275907;0.6900000000000003;139773.90720998528;0.6725000168405223;0.29870990654954993;133.4445442533729;332.1192575229675;0.6900000000000003;139773.90720998528;0.6725000168405223;0.29870990654954993;133.4094978200912;332.05689187451935;0.6900000000000003;26352.0452534464;0.6725000168405223;0.29870990654954993;113.67709790604312;2711.8307133365884;0.11172299481150649;26352.0452534464;0.0;0.0;66.14482780054192;276.91138241098565;0.11172299481150649;26352.0452534464;0.0;0.0;66.15008964559365;277.0271317416516;0.11172299481150649;139773.90720998528;0.0;0.0;"Zustand 3: Temperatur 433.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8935175695444098e-17;`gtol` termination condition is satisfied.;4;4.938451682826989e-07;6.153889127282697e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.22537560469948;141.01813550821458;159.85863137703046;66.17274611363945;0.10191393418257289;0.28820567256094665;0.2222839437606726;0.2982427138442312;280.38427614121076;272.2466011083067;282.82897655089545;269.74533427090205;33.380132454513245;0.507414605873043;6.261154157929077;20.227198828747532;0.012927456662299828;0.04363896529650389;28.038427566938996;27.224660105108175;11.313159063378265;17.983022280211408;3.0345575020434477;113.83905233669441;0.021429380923558197;2712.1396745068964;311.06240164460036;258.4820374848574;0.01739638158222334;0.7944040919955638;0.5921493789473046;0.2314565519433174;-5.761080501542892e-09;-6.796467744152324e-08;8.725709221835132e-08;-3.671974224683794e-09;-3.3561207146703964e-08;5.722495188820176e-08;6.773092309231288e-08;4.7182078333207755e-07;-5.761080501542892e-11;-6.796467744152323e-10;8.725709221835132e-10;-3.671974224683794e-09;-3.356120714670396e-10;5.722495188820176e-10;6.773092309231288e-10;4.718207833320775e-09;151.7693945060533;140.0;131.54219567730576;131.54219567730576;123.47564859982663;46.2826914538461;30.56458666663292;25.655448925159078;67.55636088284831;36.17274611363945;6.684235706989284;17.703143340611348;22.316820072606276;57.29764409092269;0.7968175481286153;7.66736823766206;4.0;0.7000000000000003;139687.59089977338;26384.714855018876;5.2942619113885225;0.7968175481286153;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.22537560469948;2689.8827081353625;0.11180047357778689;139687.59089977338;0.0;0.0;135.0;4.0;151.7693945060533;4.0;140.0;8.0;131.54219567730576;8.0;131.54219567730576;8.0;123.47564859982663;8.0;30.0;4.0;46.2826914538461;4.0;109.22537560469948;2689.8827081353625;0.01139402610578705;139687.59089977338;0.0;0.0;113.83905233669441;311.0624016446024;0.8118004735777872;26384.714855018876;0.5794599843421944;0.2222839437606726;182.3339811726862;416.37044417845334;0.7113940261057874;139687.59089977338;0.6612452116801911;0.28820567256094665;109.22537560469948;2689.8827081353625;0.10040644747199984;139687.59089977338;0.0;0.0;141.01813550821458;311.0624016446024;0.8118004735777872;139687.59089977338;0.5794599843421944;0.2222839437606726;160.65544892515908;352.181042912942;0.8118004735777872;139687.59089977338;0.5794599843421944;0.2222839437606726;159.85863137703046;379.36407560688923;0.7000000000000003;139687.59089977338;0.6720084138691005;0.2982427138442312;133.35076727055252;331.67817209221164;0.7000000000000003;139687.59089977338;0.6720084138691005;0.2982427138442312;133.31576429301072;331.6158307132166;0.7000000000000003;26384.714855018876;0.6720084138691005;0.2982427138442312;113.83905233669441;2712.1396745068964;0.11180047357778689;26384.714855018876;0.0;0.0;66.17274611363945;277.0283337764207;0.11180047357778689;26384.714855018876;0.0;0.0;66.17800450890394;277.14396348932445;0.11180047357778689;139687.59089977338;0.0;0.0;"Zustand 3: Temperatur 433.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.501 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5241573154723847e-17;`gtol` termination condition is satisfied.;4;4.334587263307086e-07;5.5211544362975115e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.20774583085444;140.95085154306452;159.9491745192483;66.19992239292094;0.10237461783730957;0.28785817920941503;0.22274997787693157;0.2977851800540113;280.47621521930853;272.4511376798311;282.95861539906866;269.9115681345821;34.12021777495447;0.50730935321318;6.346318156610609;20.236574337251398;0.012923253105171985;0.04424610739483168;28.047621480527056;27.24511376298455;11.318344617161952;17.99410453832022;3.101837984854295;113.99658740806046;0.021221483289126996;2712.440207910013;311.0423197419617;258.9761737403562;0.01744142549214278;0.8044344657693809;0.5926941313651293;0.23185811906186563;-4.988905288882961e-09;-5.8442779504730424e-08;7.769170906612999e-08;-3.4198931464501925e-09;-2.998012860189192e-08;4.998560143576469e-08;5.9778869854199e-08;4.140379701311758e-07;-4.988905288882961e-11;-5.844277950473042e-10;7.769170906612999e-10;-3.4198931464501925e-09;-2.998012860189192e-10;4.998560143576469e-10;5.9778869854199e-10;4.140379701311758e-09;151.77489325474335;140.0;131.53831891749195;131.53831891749195;123.46680073164919;46.29492450238223;30.427142692558903;25.79551584908404;67.70166290567823;36.19992239292094;6.776342677852085;17.541731509431486;22.330573086637514;57.26162326384923;0.8463413298357523;7.692233295664948;4.0;0.7100000000000003;139604.50319112913;26416.549113949444;5.28473657134156;0.8463413298357523;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.20774583085444;2689.8558399675267;0.11187589126152342;139604.50319112913;0.0;0.0;135.0;4.0;151.77489325474335;4.0;140.0;8.0;131.53831891749195;8.0;131.53831891749195;8.0;123.46680073164919;8.0;30.0;4.0;46.29492450238223;4.0;109.20774583085444;2689.8558399675267;0.011453251613106862;139604.50319112913;0.0;0.0;113.99658740806046;311.0423197419612;0.8218758912615237;26416.549113949444;0.5801162827608005;0.22274997787693157;182.20203594730225;415.9828683012722;0.7214532516131071;139604.50319112913;0.6608655367249385;0.28785817920941503;109.20774583085444;2689.8558399675267;0.10042263964841655;139604.50319112913;0.0;0.0;140.95085154306452;311.0423197419612;0.8218758912615237;139604.50319112913;0.5801162827608005;0.22274997787693157;160.79551584908404;352.5573685926852;0.8218758912615237;139604.50319112913;0.5801162827608005;0.22274997787693157;159.9491745192483;379.3022497054343;0.7100000000000003;139604.50319112913;0.6715261787737392;0.2977851800540113;133.25861824739957;331.2456049449507;0.7100000000000003;139604.50319112913;0.6715261787737392;0.2977851800540113;133.22365732214791;331.1832864838312;0.7100000000000003;26416.549113949444;0.6715261787737392;0.2977851800540113;113.99658740806046;2712.440207910013;0.11187589126152342;26416.549113949444;0.0;0.0;66.19992239292094;277.14217713997306;0.11187589126152342;26416.549113949444;0.0;0.0;66.20517746779996;277.2576913312742;0.11187589126152342;139604.50319112913;0.0;0.0;"Zustand 3: Temperatur 433.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.235115370327077e-17;`gtol` termination condition is satisfied.;4;3.813723100429972e-07;4.970141588178504e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.19075530818975;140.8852373154316;160.0350044424485;66.22640167449242;0.1028406570433576;0.28751640016437646;0.2232038923550955;0.297336992443285;280.5595102975395;272.65042844479035;283.0786014082579;270.07356439050346;34.85931246389539;0.5072013229712418;6.431478183030458;20.245144198664377;0.012919242534595504;0.044853696720320926;28.05595099334074;27.26504284009669;11.323144057394604;18.004904289194887;3.1690284104393713;114.14988563240638;0.02101960381995041;2712.73265965159;311.0245076988741;259.4576386970287;0.017487246381953425;0.8144621343840005;0.5932236264613654;0.23224906639660503;-4.313577051107131e-09;-5.093769317454644e-08;6.954246600798797e-08;-3.187293429185445e-09;-2.6607210656948155e-08;4.382343377073994e-08;5.2580162446247414e-08;3.64132063168654e-07;-4.313577051107131e-11;-5.093769317454643e-10;6.954246600798797e-10;-3.187293429185445e-09;-2.6607210656948155e-10;4.382343377073994e-10;5.258016244624741e-10;3.64132063168654e-09;151.7798750177954;140.0;131.53473081913103;131.53473081913103;123.45836824764467;46.306843806506606;30.292799813588033;25.93202364830813;67.84304182589977;36.22640167449242;6.866847392981526;17.384845186724647;22.343975510941277;57.22671469608076;0.8970192058596353;7.717164507814971;4.0;0.7200000000000003;139524.46670507302;26447.598225910882;5.275506135312506;0.8970192058596353;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.19075530818975;2689.829944208147;0.11194938076595362;139524.46670507302;0.0;0.0;135.0;4.0;151.7798750177954;4.0;140.0;8.0;131.53473081913103;8.0;131.53473081913103;8.0;123.45836824764467;8.0;30.0;4.0;46.306843806506606;4.0;109.19075530818975;2689.829944208147;0.01151294787356769;139524.46670507302;0.0;0.0;114.14988563240638;311.0245076988732;0.8319493807659539;26447.598225910882;0.5807543008565133;0.2232038923550955;182.07267483138344;415.60241069602966;0.731512947873568;139524.46670507302;0.6604916366368151;0.28751640016437646;109.19075530818975;2689.829944208147;0.10043643289238594;139524.46670507302;0.0;0.0;140.8852373154316;311.0245076988732;0.8319493807659539;139524.46670507302;0.5807543008565133;0.2232038923550955;160.93202364830813;352.9252690550525;0.8319493807659539;139524.46670507302;0.5807543008565133;0.2232038923550955;160.0350044424485;379.23704545100884;0.7200000000000003;139524.46670507302;0.671053029131584;0.297336992443285;133.16807280761662;330.8213336896075;0.7200000000000003;139524.46670507302;0.671053029131584;0.297336992443285;133.13315260701847;330.75903688860706;0.7200000000000003;26447.598225910882;0.671053029131584;0.297336992443285;114.14988563240638;2712.73265965159;0.11194938076595362;26447.598225910882;0.0;0.0;66.22640167449242;277.25310112856863;0.11194938076595362;26447.598225910882;0.0;0.0;66.23165355156391;277.3685036653777;0.11194938076595362;139524.46670507302;0.0;0.0;"Zustand 3: Temperatur 434.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.283 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0066746889650393e-17;`gtol` termination condition is satisfied.;4;3.3613204906283026e-07;4.487036190995208e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.17436952535672;140.8213004069126;160.1162797163093;66.25222628535937;0.10331221310893086;0.28718016798343443;0.22364608874176017;0.2968978505454224;280.63450773146985;272.84479196830597;283.18932266977424;270.23159990272234;35.59729381419457;0.5070905278155752;6.516631385776425;20.252940733633807;0.012915416699256468;0.0454617068837235;28.06345074105741;27.284479192987504;11.327572907740848;18.015439990413288;3.2361176234750735;114.29912012128472;0.02082354121387502;2713.017358073578;311.0089267372855;259.9268964074165;0.017533860388173284;0.8244872064460415;0.5937384373879221;0.2326297660731349;-3.6963925253985508e-09;-4.403123909924034e-08;6.200133384481887e-08;-2.972524504318841e-09;-2.3746963506710017e-08;3.8430925997090526e-08;4.652304141927743e-08;3.2089576507132733e-07;-3.696392525398551e-11;-4.4031239099240337e-10;6.200133384481887e-10;-2.972524504318841e-09;-2.3746963506710015e-10;3.8430925997090527e-10;4.6523041419277434e-10;3.2089576507132734e-09;151.7843605102554;140.0;131.5314197766216;131.5314197766216;123.45033126278418;46.31846841915706;30.161442142366468;26.065080170224007;67.98065170212766;36.25222628535937;6.955774505969316;17.232299655336874;22.357050251264866;57.19285618210557;0.9488004539147141;7.742194180662409;4.0;0.7300000000000003;139447.31470653546;26477.90947865104;5.26655304184686;0.9488004539147141;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.17436952535672;2689.8049684546445;0.11202106683421442;139447.31470653546;0.0;0.0;135.0;4.0;151.7843605102554;4.0;140.0;8.0;131.5314197766216;8.0;131.5314197766216;8.0;123.45033126278418;8.0;30.0;4.0;46.31846841915706;4.0;109.17436952535672;2689.8049684546445;0.011573144329466148;139447.31470653546;0.0;0.0;114.29912012128472;311.0089267372847;0.8420210668342147;26477.90947865104;0.5813747005667129;0.22364608874176017;181.94580265262186;415.2288295501338;0.7415731443294664;139447.31470653546;0.6601233503631866;0.28718016798343443;109.17436952535672;2689.8049684546445;0.10044792250474828;139447.31470653546;0.0;0.0;140.8213004069126;311.0089267372847;0.8420210668342147;139447.31470653546;0.5813747005667129;0.22364608874176017;161.065080170224;353.2849400299584;0.8420210668342147;139447.31470653546;0.5813747005667129;0.22364608874176017;160.1162797163093;379.1685584790373;0.7300000000000003;139447.31470653546;0.6705886926049391;0.2968978505454224;133.0791062262502;330.4051422901456;0.7300000000000003;139447.31470653546;0.6705886926049391;0.2968978505454224;133.04422549403068;330.34286597934596;0.7300000000000003;26477.90947865104;0.6705886926049391;0.2968978505454224;114.29912012128472;2713.017358073578;0.11202106683421442;26477.90947865104;0.0;0.0;66.25222628535937;277.36128302384964;0.11202106683421442;26477.90947865104;0.0;0.0;66.2574750806786;277.47657755785343;0.11202106683421442;139447.31470653546;0.0;0.0;"Zustand 3: Temperatur 434.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.240982659006534e-18;`gtol` termination condition is satisfied.;4;2.964811554421967e-07;4.059798679492995e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.15855598471052;140.75904392646657;160.1931543101078;66.2774360209769;0.10378942986038105;0.2868493217118155;0.22407695144466272;0.2964674656174709;280.701535662627;273.0345277623619;283.2911470293378;270.3859345126489;36.3340472383492;0.5069769817469693;6.601774989808521;20.25999456802009;0.012911767739093591;0.04607011210581534;28.070153537971496;27.303452772879705;11.331645882024075;18.02572896477092;3.3030952070128023;114.44445515337082;0.020633101749478605;2713.2946148242613;310.9955356681659;260.3843894047486;0.017581281676789406;0.8345097849139951;0.5942391087688844;0.23300057291586768;-3.157403227760369e-09;-3.879162591147178e-08;5.543165570998099e-08;-2.7735585494959025e-09;-2.1264042970869923e-08;3.3564845125511056e-08;4.1085058910539374e-08;2.829120262504148e-07;-3.157403227760369e-11;-3.8791625911471784e-10;5.543165570998098e-10;-2.7735585494959025e-09;-2.1264042970869923e-10;3.3564845125511056e-10;4.1085058910539375e-10;2.829120262504148e-09;151.7883693578126;140.0;131.5283747897925;131.5283747897925;123.4426710065195;46.3298162537298;30.032959421534372;26.19478906695076;68.11463889964102;36.27743602097689;7.043148928052574;17.083919636421683;22.36981880508199;57.159989161968326;1.001634756842975;7.767350401608155;4.0;0.7400000000000003;139372.89038338128;26507.52743286497;5.257860837317548;1.001634756842975;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.15855598471052;2689.780863352914;0.11209106659078416;139372.89038338128;0.0;0.0;135.0;4.0;151.7883693578126;4.0;140.0;8.0;131.5283747897925;8.0;131.5283747897925;8.0;123.4426710065195;8.0;30.0;4.0;46.3298162537298;4.0;109.15855598471052;2689.780863352914;0.011633867893899493;139372.89038338128;0.0;0.0;114.44445515337082;310.9955356681654;0.8520910665907845;26507.52743286497;0.5819781127741366;0.22407695144466272;181.82132877934697;414.8618938244801;0.7516338678938999;139372.89038338128;0.6597605227785787;0.2868493217118155;109.15855598471052;2689.780863352914;0.10045719869688467;139372.89038338128;0.0;0.0;140.75904392646657;310.9955356681654;0.8520910665907845;139372.89038338128;0.5819781127741366;0.22407695144466272;161.19478906695076;353.6365733024663;0.8520910665907845;139372.89038338128;0.5819781127741366;0.22407695144466272;160.1931543101078;379.0968847631448;0.7400000000000003;139372.89038338128;0.6701329065489267;0.2964674656174709;132.99169352485842;329.99682092327106;0.7400000000000003;139372.89038338128;0.6701329065489267;0.2964674656174709;132.95685107194743;329.93456401501993;0.7400000000000003;26507.52743286497;0.6701329065489267;0.2964674656174709;114.44445515337082;2713.2946148242613;0.11209106659078416;26507.52743286497;0.0;0.0;66.2774360209769;277.4668895056932;0.11209106659078416;26507.52743286497;0.0;0.0;66.28268184455118;277.5820794858745;0.11209106659078416;139372.89038338128;0.0;0.0;"Zustand 3: Temperatur 434.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.795419920056006e-18;`gtol` termination condition is satisfied.;4;2.624007564383025e-07;3.6865756251719578e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.14328407071855;140.698466990879;160.26577760491847;66.30206831043154;0.10427243487528355;0.2865237065614388;0.22449684861521307;0.29604556011932504;280.7609051779656;273.21991752940266;283.38442335767496;270.5368121716692;37.069465770874366;0.5068606999868165;6.686906294770897;20.266334740239415;0.012908288165516884;0.04667888721127217;28.076090492768923;27.321991749982182;11.335376935066689;18.035787475677534;3.3699514367998105;114.58604670384227;0.020448098984335507;2713.5647258559634;310.9842912833168;260.830539865929;0.017629522592723768;0.8445299674522461;0.5947261584329679;0.2333618254267321;-2.6473045977581933e-09;-3.392354841480483e-08;4.982922519047861e-08;-2.589612857484269e-09;-1.899223889267887e-08;2.9580860427813604e-08;3.6506207834463567e-08;2.502763436496025e-07;-2.6473045977581933e-11;-3.392354841480483e-10;4.982922519047861e-10;-2.589612857484269e-09;-1.899223889267887e-10;2.9580860427813605e-10;3.6506207834463565e-10;2.502763436496025e-09;151.79192016614627;140.0;131.52558542590685;131.52558542590685;123.43536975091672;46.34090415845708;29.907246688325472;26.32124998741807;68.24514254538519;36.30206831043154;7.1289957431329185;16.939538722064583;22.382301355188304;57.12805848441997;1.0554723824996017;7.792657434657883;4.0;0.7500000000000003;139301.04618038208;26536.494091494023;5.249414097434728;1.0554723824996017;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.14328407071855;2689.7575823989337;0.1121594900449695;139301.04618038208;0.0;0.0;135.0;4.0;151.79192016614627;4.0;140.0;8.0;131.52558542590685;8.0;131.52558542590685;8.0;123.43536975091672;8.0;30.0;4.0;46.34090415845708;4.0;109.14328407071855;2689.7575823989337;0.011695143121359096;139301.04618038208;0.0;0.0;114.58604670384227;310.9842912833153;0.8621594900449698;26536.494091494023;0.582565139076757;0.22449684861521307;181.69916685447174;414.50138265485634;0.7616951431213594;139301.04618038208;0.6594030044037997;0.2865237065614388;109.14328407071855;2689.7575823989337;0.1004643469236104;139301.04618038208;0.0;0.0;140.698466990879;310.9842912833153;0.8621594900449698;139301.04618038208;0.582565139076757;0.22449684861521307;161.32124998741807;353.98035662725863;0.8621594900449698;139301.04618038208;0.582565139076757;0.22449684861521307;160.26577760491847;379.02212019627325;0.7500000000000003;139301.04618038208;0.6696854176325248;0.29604556011932504;132.90580955622113;329.5961658315777;0.7500000000000003;139301.04618038208;0.6696854176325248;0.29604556011932504;132.87100425686708;329.533927315296;0.7500000000000003;26536.494091494023;0.6696854176325248;0.29604556011932504;114.58604670384227;2713.5647258559634;0.1121594900449695;26536.494091494023;0.0;0.0;66.30206831043154;277.5700773437671;0.1121594900449695;26536.494091494023;0.0;0.0;66.30731126649675;277.6851660282854;0.1121594900449695;139301.04618038208;0.0;0.0;"Zustand 3: Temperatur 434.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 406.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 406.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
