config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.627282009590676e-18;`gtol` termination condition is satisfied.;4;2.3242334602926692e-07;3.35478226106872e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.12852492804603;140.63956516499746;160.33429442184223;66.32615836982916;0.10476134064434561;0.28620317360597525;0.22490613297904627;0.29563186721874224;280.81291137740055;273.40122631578674;283.4694827224506;270.6844619899737;37.80344959487136;0.5067416988669585;6.7720226733079745;20.271988800157033;0.012904970842556563;0.04728800762140027;28.081291115582218;27.3401226289704;11.338779309580545;18.045630797176425;3.436677238615849;114.72404293855709;0.02026835346699169;2713.8279723566075;310.9751487158909;261.2657507077208;0.017678593800475317;0.8545478467570192;0.5952000790259694;0.2337138467017167;-2.2989183889876585e-09;-2.990297787164309e-08;4.474139814192313e-08;-2.419315636714714e-09;-1.7063030099961907e-08;2.608277327453834e-08;3.2327363896911265e-08;2.2157837520353496e-07;-2.2989183889876586e-11;-2.9902977871643086e-10;4.4741398141923126e-10;-2.419315636714714e-09;-1.7063030099961908e-10;2.608277327453834e-10;3.2327363896911266e-10;2.2157837520353498e-09;151.79503058477275;140.0;131.5230417846157;131.5230417846157;123.4284107442457;46.351747985393956;29.78420396195986;26.444558760213795;68.37229495316313;36.32615836982916;7.213340132032897;16.798998846058623;22.39451685656968;57.09701218705351;1.1102643383715645;7.8181360851675095;4.0;0.7600000000000003;139231.64318384603;26564.849057795873;5.2411983550490495;1.1102643383715645;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.12852492804603;2689.7350817549022;0.1122264405574942;139231.64318384603;0.0;0.0;135.0;4.0;151.79503058477275;4.0;140.0;8.0;131.5230417846157;8.0;131.5230417846157;8.0;123.4284107442457;8.0;30.0;4.0;46.351747985393956;4.0;109.12852492804603;2689.7350817549022;0.011756992368546054;139231.64318384603;0.0;0.0;114.72404293855709;310.9751487158906;0.8722264405574945;26564.849057795873;0.5831363534406896;0.22490613297904627;181.5792345467326;414.1470847896464;0.7717569923685464;139231.64318384603;0.6590506511377024;0.28620317360597525;109.12852492804603;2689.7350817549022;0.10046944818894815;139231.64318384603;0.0;0.0;140.63956516499746;310.9751487158906;0.8722264405574945;139231.64318384603;0.5831363534406896;0.22490613297904627;161.4445587602138;354.31647367126436;0.8722264405574945;139231.64318384603;0.5831363534406896;0.22490613297904627;160.33429442184223;378.94436022446996;0.7600000000000003;139231.64318384603;0.6692459814753283;0.29563186721874224;132.82142907982995;329.2029791755617;0.7600000000000003;139231.64318384603;0.6692459814753283;0.29563186721874224;132.7866598679671;329.140758112902;0.7600000000000003;26564.849057795873;0.6692459814753283;0.29563186721874224;114.72404293855709;2713.8279723566075;0.1122264405574942;26564.849057795873;0.0;0.0;66.32615836982916;277.67099403988135;0.1122264405574942;26564.849057795873;0.0;0.0;66.33139855719219;277.7859845071763;0.1122264405574942;139231.64318384603;0.0;0.0;"Zustand 3: Temperatur 434.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.729 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.683234883839162e-18;`gtol` termination condition is satisfied.;4;2.0620988220284394e-07;3.060468880364302e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.11425134826015;140.58233086285622;160.3988450641478;66.34973934506041;0.10525624567523799;0.2858875794951637;0.22530514261577406;0.295226130318909;280.85783436420803;273.5787035870927;283.54663947784263;270.82909921326774;38.535905593756326;0.5066199957222473;6.857121569264859;20.27698290090484;0.012901808968978844;0.04789744934537654;28.085783416777424;27.357870356406174;11.341865579729205;18.05527327896376;3.503264147299109;114.85858467498065;0.020093692460913016;2714.08462161872;310.96806176664586;261.6904066174889;0.01772850441565965;0.864563510859571;0.5956613395087155;0.23405694528676516;-1.8760459852273925e-09;-2.6533875541190355e-08;4.0327449823962525e-08;-2.2615768147105086e-09;-1.538751348562073e-08;2.303096380273928e-08;2.8811314223275986e-08;1.9643380255729426e-07;-1.8760459852273927e-11;-2.6533875541190355e-10;4.032744982396252e-10;-2.2615768147105086e-09;-1.538751348562073e-10;2.303096380273928e-10;2.8811314223275985e-10;1.9643380255729426e-09;151.79771736628038;140.0;131.52073446537554;131.52073446537554;123.42177814918932;46.36236265473042;29.66373595265037;26.56480756651382;68.49622202025023;36.349739345060414;7.296207305315306;16.662149790394892;22.406483117115386;57.06680129184571;1.1659625023660283;7.843804034020366;4.0;0.7700000000000004;139164.55055133562;26592.6296832689;5.233200033575198;1.1659625023660283;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.11425134826015;2689.713320078283;0.11229201527523025;139164.55055133562;0.0;0.0;135.0;4.0;151.79771736628038;4.0;140.0;8.0;131.52073446537554;8.0;131.52073446537554;8.0;123.42177814918932;8.0;30.0;4.0;46.36236265473042;4.0;109.11425134826015;2689.713320078283;0.011819435947177213;139164.55055133562;0.0;0.0;114.85858467498065;310.9680617666461;0.8822920152752306;26592.6296832689;0.5836923037417718;0.22530514261577406;181.46145331893075;413.7987980648453;0.7818194359471775;139164.55055133562;0.6587033240055458;0.2858875794951637;109.11425134826015;2689.713320078283;0.10047257932805304;139164.55055133562;0.0;0.0;140.58233086285622;310.9680617666461;0.8822920152752306;139164.55055133562;0.5836923037417718;0.22530514261577406;161.56480756651382;354.64510397781817;0.8822920152752306;139164.55055133562;0.5836923037417718;0.22530514261577406;160.3988450641478;378.8636995273636;0.7700000000000004;139164.55055133562;0.6688143622973632;0.295226130318909;132.73852682883586;328.81706888368524;0.7700000000000004;139164.55055133562;0.6688143622973632;0.295226130318909;132.7037926946847;328.7548644040159;0.7700000000000004;26592.6296832689;0.6688143622973632;0.295226130318909;114.85858467498065;2714.08462161872;0.11229201527523025;26592.6296832689;0.0;0.0;66.34973934506041;277.76977842577213;0.11229201527523025;26592.6296832689;0.0;0.0;66.35497685734362;277.8846735849458;0.11229201527523025;139164.55055133562;0.0;0.0;"Zustand 3: Temperatur 434.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.854 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.919024885410716e-18;`gtol` termination condition is satisfied.;4;1.8340824090344412e-07;2.7996517231294023e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.10043766465304;140.52675371401148;160.45956537224242;66.3728424445734;0.10575723552032514;0.2855767861857977;0.22569420169310125;0.29482810260874304;280.8959401609135;273.7525842270406;283.616192272592;270.97092612877117;39.266746926206196;0.5064956087884191;6.9422004958935695;20.281341883804373;0.012898796061249305;0.048507188970558474;28.089593998626057;27.375258420679465;11.344647691454284;18.06472840686576;3.569704268149768;114.98980581270433;0.019923949680278455;2714.3349278512483;310.9629832011517;262.10487502415816;0.017779262128353235;0.8745770434063812;0.5961103865522189;0.2343914159793887;-1.5592576119161095e-09;-2.3441252494649234e-08;3.6253652524464997e-08;-2.1153342411039944e-09;-1.3765088624495547e-08;2.024592049565399e-08;2.5784743229451124e-08;1.74652882378723e-07;-1.5592576119161095e-11;-2.344125249464923e-10;3.6253652524465e-10;-2.1153342411039944e-09;-1.3765088624495547e-10;2.024592049565399e-10;2.5784743229451126e-10;1.74652882378723e-09;151.79999642110727;140.0;131.5186545373029;131.5186545373029;123.4154569856052;46.372762214535896;29.545751790594124;26.682085104420707;68.61704359816844;36.37284244457339;7.37762244370856;16.52884872459856;22.41821687264985;57.03737961500451;1.2225197321782844;7.869676144605876;4.0;0.7800000000000004;139099.64498360397;26619.8712059121;5.225406385614324;1.2225197321782844;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.10043766465304;2689.692258363043;0.11235630553473408;139099.64498360397;0.0;0.0;135.0;4.0;151.79999642110727;4.0;140.0;8.0;131.5186545373029;8.0;131.5186545373029;8.0;123.4154569856052;8.0;30.0;4.0;46.372762214535896;4.0;109.10043766465304;2689.692258363043;0.011882492266630483;139099.64498360397;0.0;0.0;114.98980581270433;310.9629832011515;0.8923563055347344;26619.8712059121;0.5842335132066612;0.22569420169310125;181.3457482117014;413.45632891279126;0.7918824922666309;139099.64498360397;0.6583608889214709;0.2855767861857977;109.10043766465304;2689.692258363043;0.10047381326810359;139099.64498360397;0.0;0.0;140.52675371401148;310.9629832011515;0.8923563055347344;139099.64498360397;0.5842335132066612;0.22569420169310125;161.6820851044207;354.96642295123655;0.8923563055347344;139099.64498360397;0.5842335132066612;0.22569420169310125;160.45956537224242;378.7802317429639;0.7800000000000004;139099.64498360397;0.6683903325829159;0.29482810260874304;132.6570775694056;328.438248502239;0.7800000000000004;139099.64498360397;0.6683903325829159;0.29482810260874304;132.62237755629144;328.37605979843056;0.7800000000000004;26619.8712059121;0.6683903325829159;0.29482810260874304;114.98980581270433;2714.3349278512483;0.11235630553473408;26619.8712059121;0.0;0.0;66.3728424445734;277.8665612190601;0.11235630553473408;26619.8712059121;0.0;0.0;66.37807737060069;277.9813638195894;0.11235630553473408;139099.64498360397;0.0;0.0;"Zustand 3: Temperatur 434.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2867881616051335e-18;`gtol` termination condition is satisfied.;4;1.629054549305313e-07;2.563898656969551e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.08705965453794;140.4728208962468;160.5165867893253;66.39549706287363;0.1062643837498017;0.2852706606884183;0.22607362115787477;0.29443754663452865;280.92748155850325;273.92308946732015;283.6784249875073;271.11013290752913;39.99589262611012;0.5063685571028909;7.027257034034907;20.285089357192362;0.012895925937389162;0.04911720365205612;28.09274814034851;27.392308944945867;11.347136999993623;18.074008858974114;3.6359902406309463;115.11783373540851;0.019758965036043716;2714.579132937652;310.9598650164466;262.5095070118336;0.017830873317865703;0.8845885239197505;0.5965476458367186;0.23471754057888067;-1.1974989888585696e-09;-2.083029215782517e-08;3.274072923886706e-08;-1.9799367700912285e-09;-1.2333259746810654e-08;1.7861509604699677e-08;2.2917447495274246e-08;1.5501814232266042e-07;-1.1974989888585696e-11;-2.083029215782517e-10;3.2740729238867063e-10;-1.9799367700912285e-09;-1.2333259746810654e-10;1.7861509604699677e-10;2.2917447495274245e-10;1.5501814232266043e-09;151.80188286833152;140.0;131.51679351113916;131.51679351113916;123.40943307730157;46.382959896370835;29.430164773346235;26.796476744980225;68.73487383903768;36.39549706287363;7.457610645514251;16.398959775730646;22.429733856601217;57.00870359043995;1.2798899556549372;7.895764743134464;4.0;0.7900000000000004;139036.8102352565;26646.606879437415;5.217805436329233;1.2798899556549372;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.08705965453794;2689.6718597921176;0.11241939723761585;139036.8102352565;0.0;0.0;135.0;4.0;151.80188286833152;4.0;140.0;8.0;131.51679351113916;8.0;131.51679351113916;8.0;123.40943307730157;8.0;30.0;4.0;46.382959896370835;4.0;109.08705965453794;2689.6718597921176;0.011946177968979408;139036.8102352565;0.0;0.0;115.11783373540851;310.9598650164466;0.9024193972376162;26646.606879437415;0.5847604817602967;0.22607362115787477;181.23204764167775;413.11949190229234;0.8019461779689798;139036.8102352565;0.658023216464352;0.2852706606884183;109.08705965453794;2689.6718597921176;0.10047321926863644;139036.8102352565;0.0;0.0;140.4728208962468;310.9598650164466;0.9024193972376162;139036.8102352565;0.5847604817602967;0.22607362115787477;161.79647674498023;355.2806018584748;0.9024193972376162;139036.8102352565;0.5847604817602967;0.22607362115787477;160.5165867893253;378.6940492316941;0.7900000000000004;139036.8102352565;0.667973672757601;0.29443754663452865;132.57705615311232;328.0663370452288;0.7900000000000004;139036.8102352565;0.667973672757601;0.29443754663452865;132.54238935448575;328.0041633697199;0.7900000000000004;26646.606879437415;0.667973672757601;0.29443754663452865;115.11783373540851;2714.579132937652;0.11241939723761585;26646.606879437415;0.0;0.0;66.39549706287363;277.9614655404397;0.11241939723761585;26646.606879437415;0.0;0.0;66.40072948686162;278.07617818126744;0.11241939723761585;139036.8102352565;0.0;0.0;"Zustand 3: Temperatur 434.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.771138506150977e-18;`gtol` termination condition is satisfied.;4;1.450581552133641e-07;2.354204114409359e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.07409444840681;140.42051743825238;160.57003643663876;66.41773089566544;0.10677775285114956;0.28496907482775513;0.22644369938645062;0.2940542338911462;280.9526989058261;274.0904277535977;283.7336076067241;271.24689838795217;40.72326722449886;0.5062388604123712;7.112288830281262;20.28824776968827;0.012893192701650428;0.0497274711015935;28.095269876784407;27.409042773806867;11.34934430472357;18.08312655784468;3.702115203916135;115.24278968649736;0.019598584392397825;2714.8174671444526;310.9586586810332;262.904638179766;0.01788334315995277;0.8945980280399801;0.596973523261682;0.23503558858851464;-9.442331361242395e-10;-1.8578624860765558e-08;2.9523960165533936e-08;-1.8543014901339916e-09;-1.1365159480192233e-08;1.552899675516528e-08;2.0282016066630604e-08;1.3798199915981968e-07;-9.442331361242396e-12;-1.8578624860765558e-10;2.9523960165533935e-10;-1.8543014901339916e-09;-1.1365159480192233e-10;1.552899675516528e-10;2.0282016066630605e-10;1.3798199915981968e-09;151.80339108288433;140.0;131.51514331319606;131.51514331319606;123.40369300255156;46.39296816708122;29.31689212976562;26.908064680112204;68.84982151941614;36.41773089566544;7.536196880246905;16.272353626698703;22.441048864789252;56.980732105070445;1.3380282434734454;7.92207987514422;4.0;0.8000000000000004;138975.93666085842;26672.8680943071;5.2103859311072975;1.3380282434734454;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.07409444840681;2689.6520896001794;0.11248137119993251;138975.93666085842;0.0;0.0;135.0;4.0;151.80339108288433;4.0;140.0;8.0;131.51514331319606;8.0;131.51514331319606;8.0;123.40369300255156;8.0;30.0;4.0;46.39296816708122;4.0;109.07409444840681;2689.6520896001794;0.012010508054344806;138975.93666085842;0.0;0.0;115.24278968649736;310.9586586810329;0.9124813711999329;26672.8680943071;0.5852736872860108;0.22644369938645062;181.12028321264995;412.7881093069121;0.8120105080543452;138975.93666085842;0.6576901816651604;0.28496907482775513;109.07409444840681;2689.6520896001794;0.1004708631455877;138975.93666085842;0.0;0.0;140.42051743825238;310.9586586810329;0.9124813711999329;138975.93666085842;0.5852736872860108;0.22644369938645062;161.9080646801122;355.5878078448639;0.9124813711999329;138975.93666085842;0.5852736872860108;0.22644369938645062;160.57003643663876;378.6052428763672;0.8000000000000004;138975.93666085842;0.6675641708774745;0.2940542338911462;132.49843756310815;327.70115884456334;0.8000000000000004;138975.93666085842;0.6675641708774745;0.2940542338911462;132.4638031197531;327.63899950568634;0.8000000000000004;26672.8680943071;0.6675641708774745;0.2940542338911462;115.24278968649736;2714.8174671444526;0.11248137119993251;26672.8680943071;0.0;0.0;66.41773089566544;278.05460739579684;0.11248137119993251;26672.8680943071;0.0;0.0;66.42296089748112;278.1692325338451;0.11248137119993251;138975.93666085842;0.0;0.0;"Zustand 3: Temperatur 435.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.614 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3530985313211057e-18;`gtol` termination condition is satisfied.;4;1.2989819793575217e-07;2.1693771139758556e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.06152044538612;140.36982649389284;160.62003719670895;66.43957004682358;0.10729739508075789;0.2846719050189943;0.22680472279853436;0.2936779444338473;280.9718208428572;274.25479555166345;283.7819970291886;271.38139080427953;41.44880039480557;0.5061065390845625;7.197293595153431;20.29083847831646;0.01289059072996814;0.05033796957581106;28.09718207193751;27.425479553781052;11.351279881577002;18.092092719071392;3.768072764679724;115.36478912017333;0.01944265933246302;2715.0501497835726;310.9593153488729;263.29058945224153;0.017936675726292206;0.9046056277508714;0.5973884060752339;0.23534581787434034;-7.468443641300837e-10;-1.6671393154865655e-08;2.675739096957841e-08;-1.737568644522014e-09;-1.0236476555292029e-08;1.3852911706635496e-08;1.820865236368263e-08;1.2348209565971047e-07;-7.468443641300836e-12;-1.6671393154865656e-10;2.675739096957841e-10;-1.737568644522014e-09;-1.0236476555292029e-10;1.3852911706635497e-10;1.8208652363682632e-10;1.2348209565971047e-09;151.8045347394053;140.0;131.51369626108885;131.51369626108885;123.39822404804221;46.402798777013345;29.205854800263694;27.01692806335518;68.96199034315998;36.439570046823576;7.613405947897661;16.148907140915526;22.45217581570273;56.95342634582585;1.3968908666462312;7.948629539206479;4.0;0.8100000000000004;138916.92079348385;26698.68449063679;5.203137287239823;1.3968908666462312;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.06152044538612;2689.6329149458797;0.11254230347716321;138916.92079348385;0.0;0.0;135.0;4.0;151.8045347394053;4.0;140.0;8.0;131.51369626108885;8.0;131.51369626108885;8.0;123.39822404804221;8.0;30.0;4.0;46.402798777013345;4.0;109.06152044538612;2689.6329149458797;0.012075495999487732;138916.92079348385;0.0;0.0;115.36478912017333;310.959315348872;0.9225423034771636;26698.68449063679;0.5857735868067501;0.22680472279853436;181.010389539669;412.46201070231126;0.8220754959994881;138916.92079348385;0.6573616638084108;0.2846719050189943;109.06152044538612;2689.6329149458797;0.10046680747767547;138916.92079348385;0.0;0.0;140.36982649389284;310.959315348872;0.9225423034771636;138916.92079348385;0.5857735868067501;0.22680472279853436;162.01692806335518;355.888203963064;0.9225423034771636;138916.92079348385;0.5857735868067501;0.22680472279853436;160.62003719670895;378.51390191516845;0.8100000000000004;138916.92079348385;0.6671616223318262;0.2936779444338473;132.42119695468637;327.3425434021408;0.8100000000000004;138916.92079348385;0.6671616223318262;0.2936779444338473;132.38659405210234;327.2803977606892;0.8100000000000004;26698.68449063679;0.6671616223318262;0.2936779444338473;115.36478912017333;2715.0501497835726;0.11254230347716321;26698.68449063679;0.0;0.0;66.43957004682358;278.14609612419;0.11254230347716321;26698.68449063679;0.0;0.0;66.44479770221636;278.26063608233636;0.11254230347716321;138916.92079348385;0.0;0.0;"Zustand 3: Temperatur 435.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9977800564378686e-18;`gtol` termination condition is satisfied.;4;1.1583455471166012e-07;1.998889720038536e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.04931723462653;140.32072959073793;160.66670780329883;66.46103912825777;0.10782335325101361;0.2843790320558183;0.22715696643537328;0.29330846650715403;280.98506498229233;274.41637809745623;283.8238378232538;271.5137684634357;42.17242661915953;0.5059716140261452;7.282269101311745;20.292881811837276;0.012888114656137704;0.050948677864311294;28.098506487231383;27.441637808523488;11.352953513294484;18.10091789645714;3.8338569667375557;115.48394202977715;0.019291046933164753;2715.2773898318724;310.9617860496647;263.6676678409345;0.017990874076945995;0.9146113915894378;0.5977926639271746;0.23564847528215174;-5.385061285778647e-10;-1.4953585036892036e-08;2.426213541184552e-08;-1.6291289428593814e-09;-9.108248377742711e-09;1.2221335055073723e-08;1.65786104844301e-08;1.0997848676197464e-07;-5.385061285778647e-12;-1.4953585036892036e-10;2.426213541184552e-10;-1.6291289428593814e-09;-9.108248377742711e-11;1.2221335055073723e-10;1.65786104844301e-10;1.0997848676197463e-09;151.8053268530079;140.0;131.51244504117062;131.51244504117062;123.39301416606787;46.41246280487178;29.09697723132234;27.123143143422226;69.07147922490537;36.46103912825777;7.689262443374389;16.028503011393468;22.463127806544094;56.926749656948914;1.4564353401233916;7.975419900060729;4.0;0.8200000000000004;138859.66495367992;26724.08406405612;5.1960495491946945;1.4564353401233916;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.04931723462653;2689.6143047930154;0.11260226566638343;138859.66495367992;0.0;0.0;135.0;4.0;151.8053268530079;4.0;140.0;8.0;131.51244504117062;8.0;131.51244504117062;8.0;123.39301416606787;8.0;30.0;4.0;46.41246280487178;4.0;109.04931723462653;2689.6143047930154;0.012141153867810941;138859.66495367992;0.0;0.0;115.48394202977715;310.96178604966445;0.9326022656663838;26724.08406405612;0.5862606175910539;0.22715696643537328;180.90230408433024;412.14103258784564;0.8321411538678113;138859.66495367992;0.6570375462434732;0.2843790320558183;109.04931723462653;2689.6143047930154;0.10046111179857249;138859.66495367992;0.0;0.0;140.32072959073793;310.96178604966445;0.9326022656663838;138859.66495367992;0.5862606175910539;0.22715696643537328;162.12314314342223;356.18194921217355;0.9326022656663838;138859.66495367992;0.5862606175910539;0.22715696643537328;160.66670780329883;378.4201138032021;0.8200000000000004;138859.66495367992;0.6667658295565732;0.29330846650715403;132.3453096906772;326.9903252425948;0.8200000000000004;138859.66495367992;0.6667658295565732;0.29330846650715403;132.3107375566256;326.92819270861395;0.8200000000000004;26724.08406405612;0.6667658295565732;0.29330846650715403;115.48394202977715;2715.2773898318724;0.11260226566638343;26724.08406405612;0.0;0.0;66.46103912825777;278.2360348160365;0.11260226566638343;26724.08406405612;0.0;0.0;66.46626450911896;278.35049179059087;0.11260226566638343;138859.66495367992;0.0;0.0;"Zustand 3: Temperatur 435.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7060943980723876e-18;`gtol` termination condition is satisfied.;4;1.0373772698082344e-07;1.847211085973873e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.03746552189847;140.2732068548126;160.71016293660347;66.48216135284514;0.10835566146640536;0.2840903409107943;0.2275006945053631;0.2929455961919471;280.99263854674155;274.57535009796965;283.8593629327988;271.64418037697874;42.894084874945115;0.505834106606311;7.367213181733573;20.294397129972538;0.012885759358710095;0.05155957527700218;28.099263844827423;27.457535008715293;11.35437451763969;18.109612024149193;3.89946226258116;115.60035325483364;0.01914360954882481;2715.4993865105916;310.966021857122;264.03616716261934;0.018045940346185674;0.9246153848422755;0.5981866498523415;0.23594379721628822;-2.980087288051436e-10;-1.3447646551867365e-08;2.193206682932214e-08;-1.5284864485209937e-09;-8.193467238015728e-09;1.0816734175023157e-08;1.4740862752660178e-08;9.846729653872899e-08;-2.9800872880514364e-12;-1.3447646551867366e-10;2.1932066829322138e-10;-1.5284864485209937e-09;-8.193467238015729e-11;1.0816734175023158e-10;1.4740862752660176e-10;9.846729653872898e-10;151.80577981738884;140.0;131.5113826874163;131.5113826874163;123.38805193451623;46.42197069963936;28.990187183127773;27.22678339089117;69.17838255519428;36.48216135284514;7.763790725513331;15.911029432582666;22.473917165517832;56.90066740711512;1.516620454287704;8.002455482526102;4.0;0.8300000000000004;138804.07688514807;26749.093264589806;5.1891133472137385;1.516620454287704;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.03746552189847;2689.5962297995334;0.11266132518846073;138804.07688514807;0.0;0.0;135.0;4.0;151.80577981738884;4.0;140.0;8.0;131.5113826874163;8.0;131.5113826874163;8.0;123.38805193451623;8.0;30.0;4.0;46.42197069963936;4.0;109.03746552189847;2689.5962297995334;0.012207492412477459;138804.07688514807;0.0;0.0;115.60035325483364;310.96602185712294;0.9426613251884611;26749.093264589806;0.5867351981902487;0.2275006945053631;180.7959670005166;411.82501803143305;0.8422074924124778;138804.07688514807;0.6567177162066128;0.2840903409107943;109.03746552189847;2689.5962297995334;0.10045383277598327;138804.07688514807;0.0;0.0;140.2732068548126;310.96602185712294;0.9426613251884611;138804.07688514807;0.5867351981902487;0.2275006945053631;162.22678339089117;356.46919858538166;0.9426613251884611;138804.07688514807;0.5867351981902487;0.2275006945053631;160.71016293660347;378.3239641000034;0.8300000000000004;138804.07688514807;0.6663766017599204;0.2929455961919471;132.2707513722865;326.6443437683852;0.8300000000000004;138804.07688514807;0.6663766017599204;0.2929455961919471;132.23620927448667;326.582223798172;0.8300000000000004;26749.093264589806;0.6663766017599204;0.2929455961919471;115.60035325483364;2715.4993865105916;0.11266132518846073;26749.093264589806;0.0;0.0;66.48216135284514;278.32452070231267;0.11266132518846073;26749.093264589806;0.0;0.0;66.4873845274011;278.4388967700285;0.11266132518846073;138804.07688514807;0.0;0.0;"Zustand 3: Temperatur 435.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4645070759066685e-18;`gtol` termination condition is satisfied.;4;9.324405754852328e-08;1.7114362833051474e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.02594706154656;140.22723721372148;160.75051332341565;66.50295862107748;0.10889434580876221;0.2838057205473992;0.22783616089957953;0.2925891370693043;280.9947389609038;274.73187638263676;283.8887943342048;271.7727668475563;43.61371834172296;0.5056940385858153;7.452123727970843;20.295402878469304;0.012883519948659451;0.05217064163198128;28.099473887250305;27.47318763730445;11.355551773668246;18.11818445561408;3.9648834867122074;115.71412276858808;0.019000214603013408;2715.716329828082;310.97197403750636;264.39636871572105;0.01810187582193734;0.9346176697281644;0.5985707011900235;0.2362320101832848;-1.9876722490153043e-10;-1.2111321723295987e-08;2.0114669041504385e-08;-1.4351915211818778e-09;-7.50134176996653e-09;9.592270089342492e-09;1.3345072602533037e-08;8.840078180583077e-08;-1.9876722490153043e-12;-1.2111321723295986e-10;2.0114669041504386e-10;-1.4351915211818778e-09;-7.50134176996653e-11;9.592270089342492e-11;1.3345072602533037e-10;8.840078180583077e-10;151.80590544024545;140.0;131.51050256177615;131.51050256177615;123.38332651968415;46.43133231953567;28.88541555028621;27.327919619172178;69.28279044905241;36.50295862107748;7.837014890186197;15.796379793188066;22.48455550022959;56.875146865704835;1.577406295756532;8.029739347874965;4.0;0.8400000000000004;138750.0694176106;26773.737089195125;5.182319859023525;1.577406295756532;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.02594706154656;2689.5786622145956;0.11271954555010133;138750.0694176106;0.0;0.0;135.0;4.0;151.80590544024545;4.0;140.0;8.0;131.51050256177615;8.0;131.51050256177615;8.0;123.38332651968415;8.0;30.0;4.0;46.43133231953567;4.0;109.02594706154656;2689.5786622145956;0.012274521172539259;138750.0694176106;0.0;0.0;115.71412276858808;310.971974037506;0.9527195455501017;26773.737089195125;0.5871977294123368;0.22783616089957953;180.69132099053166;411.5138163373825;0.8522745211725397;138750.0694176106;0.656402064653191;0.2838057205473992;109.02594706154656;2689.5786622145956;0.10044502437756207;138750.0694176106;0.0;0.0;140.22723721372148;310.971974037506;0.9527195455501017;138750.0694176106;0.5871977294123368;0.22783616089957953;162.32791961917218;356.7501031264189;0.9527195455501017;138750.0694176106;0.5871977294123368;0.22783616089957953;160.75051332341565;378.22553638140323;0.8400000000000004;138750.0694176106;0.6659937546592535;0.2925891370693043;132.19749786584651;326.3044431172107;0.8400000000000004;138750.0694176106;0.6659937546592535;0.2925891370693043;132.1629851098138;326.242335210506;0.8400000000000004;26773.737089195125;0.6659937546592535;0.2925891370693043;115.71412276858808;2715.716329828082;0.11271954555010133;26773.737089195125;0.0;0.0;66.50295862107748;278.4116455173691;0.11271954555010133;26773.737089195125;0.0;0.0;66.50817965397931;278.52594264202287;0.11271954555010133;138750.0694176106;0.0;0.0;"Zustand 3: Temperatur 435.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.258764614592416e-18;`gtol` termination condition is satisfied.;4;8.365840630888928e-08;1.5866723761334072e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.01474459270008;140.18279857944162;160.78786584005485;66.52345160183;0.1094394249678336;0.2835250637426188;0.22816360967858204;0.29223889990014773;280.991554404943;274.88611251130556;283.91234365154503;271.89966001566273;44.33127412669665;0.5055514320507308;7.536998688421622;20.29591664059302;0.012881391757532704;0.05278185724253102;28.09915543256569;27.488611250291303;11.35649374633027;18.126644000248987;4.030115830690135;115.82534594712729;0.01886073438816504;2715.9284010878478;310.9795941787978;264.7485419173635;0.01815868101907947;0.9446183055691998;0.5989451404432448;0.23651333130210175;-4.090594529770897e-11;-1.0894837032537907e-08;1.8280502445122693e-08;-1.3482722716062767e-09;-6.7117298385710455e-09;8.392532890866278e-09;1.1927909326914232e-08;7.928605327833793e-08;-4.090594529770897e-13;-1.0894837032537908e-10;1.8280502445122693e-10;-1.3482722716062767e-09;-6.711729838571046e-11;8.392532890866278e-11;1.1927909326914233e-10;7.928605327833793e-10;151.8057149763722;140.0;131.50979833577918;131.50979833577918;123.3788276415309;46.4405569683795;28.78259619356345;27.42662009904427;69.38478897874779;36.523451601830004;7.908958747187114;15.684452388651891;22.495053743079097;56.850157086992795;1.6387542589894224;8.057273253642904;4.0;0.8500000000000004;138697.56015146797;26798.03916832208;5.175660774293596;1.6387542589894224;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.01474459270008;2689.5615757820688;0.11277698658827884;138697.56015146797;0.0;0.0;135.0;4.0;151.8057149763722;4.0;140.0;8.0;131.50979833577918;8.0;131.50979833577918;8.0;123.3788276415309;8.0;30.0;4.0;46.4405569683795;4.0;109.01474459270008;2689.5615757820688;0.012342248561826318;138697.56015146797;0.0;0.0;115.82534594712729;310.9795941787974;0.9627769865882793;26798.03916832208;0.5876485952362626;0.22816360967858204;180.58831116993565;411.207282733706;0.8623422485618267;138697.56015146797;0.6560904860990499;0.2835250637426188;109.01474459270008;2689.5615757820688;0.10043473802645252;138697.56015146797;0.0;0.0;140.18279857944162;310.9795941787974;0.9627769865882793;138697.56015146797;0.5876485952362626;0.22816360967858204;162.42662009904427;357.02480999122565;0.9627769865882793;138697.56015146797;0.5876485952362626;0.22816360967858204;160.78786584005485;378.12491217085136;0.8500000000000004;138697.56015146797;0.6656171102287106;0.29223889990014773;132.12552532579872;325.9704720217484;0.8500000000000004;138697.56015146797;0.6656171102287106;0.29223889990014773;132.0910412528129;325.9083757191101;0.8500000000000004;26798.03916832208;0.6656171102287106;0.29223889990014773;115.82534594712729;2715.9284010878478;0.11277698658827884;26798.03916832208;0.0;0.0;66.52345160183;278.4974958372271;0.11277698658827884;26798.03916832208;0.0;0.0;66.52867055453811;278.61171587579366;0.11277698658827884;138697.56015146797;0.0;0.0;"Zustand 3: Temperatur 435.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0843805977626995e-18;`gtol` termination condition is satisfied.;4;7.504448979063777e-08;1.4726714486012821e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.00384178000252;140.13986801336648;160.82232361813521;66.54365980775134;0.10999091083869673;0.2832482669197812;0.2284832755320871;0.29189470231960035;280.983264332439;275.03820534200594;283.93021273154795;272.02498436974724;45.04670300728836;0.5054063093527368;7.621836066618032;20.295955185299817;0.012879370326366681;0.05339320290456768;28.098326426143093;27.503820533456317;11.357208509513313;18.134998957260116;4.0951548197422944;115.93411382147377;0.018725045873285735;2716.1357733645095;310.98883430388435;265.0929449035651;0.01821635574755509;0.9546173489507938;0.5993102760824032;0.236787968783261;8.134293238981627e-11;-9.876885087578557e-09;1.666870730332448e-08;-1.2671835802890996e-09;-6.284892606345238e-09;7.4427930485398974e-09;1.0845496944966726e-08;7.100805987647618e-08;8.134293238981627e-13;-9.876885087578557e-11;1.666870730332448e-10;-1.2671835802890996e-09;-6.284892606345239e-11;7.442793048539897e-11;1.0845496944966726e-10;7.100805987647619e-10;151.8052191586387;140.0;131.50926397333888;131.50926397333888;123.37454554122922;46.44965342954583;28.681665782629807;27.522950667708756;69.48446039192794;36.54365980775134;7.979645800520245;15.575150151865103;22.505422193336358;56.82566880271651;1.7006270495735407;8.085057799084666;4.0;0.8600000000000004;138646.47116528547;26822.021846985663;5.1691282617036185;1.7006270495735407;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.00384178000252;2689.5449456508095;0.11283370469834841;138646.47116528547;0.0;0.0;135.0;4.0;151.8052191586387;4.0;140.0;8.0;131.50926397333888;8.0;131.50926397333888;8.0;123.37454554122922;8.0;30.0;4.0;46.44965342954583;4.0;109.00384178000252;2689.5449456508095;0.012410681953075877;138646.47116528547;0.0;0.0;115.93411382147377;310.9888343038847;0.9728337046983488;26822.021846985663;0.5880881636704286;0.2284832755320871;180.4868849412685;410.9052780792119;0.8724106819530764;138646.47116528547;0.6557828784708843;0.2832482669197812;109.00384178000252;2689.5449456508095;0.10042302274527254;138646.47116528547;0.0;0.0;140.13986801336648;310.9888343038847;0.9728337046983488;138646.47116528547;0.5880881636704286;0.2284832755320871;162.52295066770876;357.2934625149891;0.9728337046983488;138646.47116528547;0.5880881636704286;0.2284832755320871;160.82232361813521;378.02217088941546;0.8600000000000004;138646.47116528547;0.6652464964566881;0.29189470231960035;132.05481021428182;325.6422836717329;0.8600000000000004;138646.47116528547;0.6652464964566881;0.29189470231960035;132.02035419947975;325.5801985520764;0.8600000000000004;26822.021846985663;0.6652464964566881;0.29189470231960035;115.93411382147377;2716.1357733645095;0.11283370469834841;26822.021846985663;0.0;0.0;66.54365980775134;278.5821533952118;0.11283370469834841;26822.021846985663;0.0;0.0;66.54887673851272;278.6962981036639;0.11283370469834841;138646.47116528547;0.0;0.0;"Zustand 3: Temperatur 435.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.170 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.390775697330693e-19;`gtol` termination condition is satisfied.;4;6.769031202828913e-08;1.370458003539743e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.99322315815056;140.0984218743689;160.85398615179298;66.56360166562587;0.11054880906574877;0.28297522999074276;0.22879538421398557;0.29155636854605116;280.9700399538308;275.1882935599116;283.9425941818577;272.14885722079634;45.7599591909979;0.5052586930533236;7.706633919575305;20.295534512246434;0.012877451395062765;0.05400465988372079;28.09700398898101;27.518829355339;11.357703767502112;18.143257147404864;4.159996290912182;116.04051331393936;0.018593030518696825;2716.3386119501283;310.9996469678093;265.4298250952748;0.018274899174906434;0.9646148538715115;0.5996664032979406;0.23705612237947202;1.9049650745728286e-10;-9.036106973780988e-09;1.518918679721537e-08;-1.1916791997634846e-09;-5.695085292245494e-09;6.521588602481643e-09;9.723407856654376e-09;6.402069629984908e-08;1.9049650745728288e-12;-9.036106973780989e-11;1.518918679721537e-10;-1.1916791997634846e-09;-5.695085292245494e-11;6.521588602481643e-11;9.723407856654375e-11;6.402069629984907e-10;151.80442822690378;140.0;131.50889371465735;131.50889371465735;123.37047095087757;46.45862999760237;28.58256364860688;27.616974832477695;69.58188331633698;36.56360166562587;8.049099231594141;15.46838040071799;22.51567055650679;56.80165432109476;1.762988680684714;8.113092556543734;4.0;0.8700000000000004;138596.72874260682;26845.70626067492;5.162714938352395;1.762988680684714;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.99322315815056;2689.5287482907074;0.11288975304641746;138596.72874260682;0.0;0.0;135.0;4.0;151.80442822690378;4.0;140.0;8.0;131.50889371465735;8.0;131.50889371465735;8.0;123.37047095087757;8.0;30.0;4.0;46.45862999760237;4.0;108.99322315815056;2689.5287482907074;0.012479827755007934;138596.72874260682;0.0;0.0;116.04051331393936;310.99964696781086;0.9828897530464179;26845.70626067492;0.5885167875603848;0.22879538421398557;180.38699187551066;410.6076685879574;0.8824798277550083;138596.72874260682;0.6554791429647998;0.28297522999074276;108.99322315815056;2689.5287482907074;0.10040992529140953;138596.72874260682;0.0;0.0;140.0984218743689;310.99964696781086;0.9828897530464179;138596.72874260682;0.5885167875603848;0.22879538421398557;162.6169748324777;357.55620028334516;0.9828897530464179;138596.72874260682;0.5885167875603848;0.22879538421398557;160.85398615179298;377.9173898215691;0.8700000000000004;138596.72874260682;0.6648817471136754;0.29155636854605116;131.98532931782518;325.31973557926176;0.8700000000000004;138596.72874260682;0.6648817471136754;0.29155636854605116;131.95090076840586;325.2576612575563;0.8700000000000004;26845.70626067492;0.6648817471136754;0.29155636854605116;116.04051331393936;2716.3386119501283;0.11288975304641746;26845.70626067492;0.0;0.0;66.56360166562587;278.6656953767262;0.11288975304641746;26845.70626067492;0.0;0.0;66.56881662978282;278.77976641548355;0.11288975304641746;138596.72874260682;0.0;0.0;"Zustand 3: Temperatur 435.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
