config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.14404841065376e-19;`gtol` termination condition is satisfied.;4;6.097335122029067e-08;1.2762482838894444e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.98287408031376;140.05843595192096;160.88294940626406;66.58329458189263;0.11111311955009352;0.2827058562063513;0.22910015295408662;0.2912237291041751;280.9520446889439;275.3365081710933;283.94967187464187;272.27138914487364;46.47100009124678;0.5051086058733156;7.791390356183649;20.29466989391534;0.012875630892444794;0.05461620990299492;28.095204463135317;27.533650816525686;11.357986875189624;18.151425942400333;4.224636372675569;116.14462745965523;0.01846457409815666;2716.5370747726124;311.01198534166593;265.75941973206307;0.018334309884151967;0.9746108718832576;0.6000138047058784;0.2373179838097788;2.738644866440154e-10;-8.184478872408363e-09;1.392925241816556e-08;-1.1212316630704322e-09;-5.098740984976757e-09;5.836454874952324e-09;8.868653367244406e-09;5.759073928857106e-08;2.738644866440154e-12;-8.184478872408362e-11;1.392925241816556e-10;-1.1212316630704322e-09;-5.0987409849767574e-11;5.836454874952324e-11;8.868653367244406e-11;5.759073928857105e-10;151.80335195508036;140.0;131.50868206116502;131.50868206116502;123.3665950652059;46.46749450784051;28.485231645922852;27.70875386974069;69.67713295181471;36.58329458189263;8.117341885240364;15.364054601509793;22.525807980851255;56.77808743329547;1.8258044634766293;8.141376190698793;4.0;0.8800000000000004;138548.26311827268;26869.112406235145;5.156413841423421;1.8258044634766293;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.98287408031376;2689.51296141457;0.11294518176740909;138548.26311827268;0.0;0.0;135.0;4.0;151.80335195508036;4.0;140.0;8.0;131.50868206116502;8.0;131.50868206116502;8.0;123.3665950652059;8.0;30.0;4.0;46.46749450784051;4.0;108.98287408031376;2689.51296141457;0.012549691484329169;138548.26311827268;0.0;0.0;116.14462745965523;311.0119853416658;0.9929451817674095;26869.112406235145;0.5889348053489698;0.22910015295408662;180.2885836010032;410.3143255701865;0.8925496914843296;138548.26311827268;0.6551791839120089;0.2827058562063513;108.98287408031376;2689.51296141457;0.10039549028307992;138548.26311827268;0.0;0.0;140.05843595192096;311.0119853416658;0.9929451817674095;138548.26311827268;0.5889348053489698;0.22910015295408662;162.7087538697407;357.8131592076087;0.9929451817674095;138548.26311827268;0.5889348053489698;0.22910015295408662;160.88294940626406;377.8106440958437;0.8800000000000004;138548.26311827268;0.6645227015299846;0.2912237291041751;131.91705976122216;325.0026894470109;0.8800000000000004;138548.26311827268;0.6645227015299846;0.2912237291041751;131.88265811475964;324.9406255721211;0.8800000000000004;26869.112406235145;0.6645227015299846;0.2912237291041751;116.14462745965523;2716.5370747726124;0.11294518176740909;26869.112406235145;0.0;0.0;66.58329458189263;278.7481946935947;0.11294518176740909;26869.112406235145;0.0;0.0;66.58850763191043;278.86219363264604;0.11294518176740909;138548.26311827268;0.0;0.0;"Zustand 3: Temperatur 435.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 405.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.094343425811598e-19;`gtol` termination condition is satisfied.;4;5.521083554350738e-08;1.1911627450362605e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.97278066973632;140.01988558530087;160.90930592626341;66.60275500404748;0.11168383691949643;0.2824400520153745;0.22939779084715545;0.2908966205601367;280.92943459139457;275.482972964073;283.9516214193759;272.3926843963393;47.179786117399026;0.504956070646745;7.876103535625445;20.293375915136494;0.01287390492672068;0.05522783512996388;28.09294345393046;27.548297295883962;11.35806485696507;18.159512292545557;4.289071465894653;116.24653561442108;0.01833956652782257;2716.73131278832;311.0258032835178;266.08195637521413;0.01839458592706278;0.9846054522230615;0.6003527510082269;0.23757373715797242;3.042188723156869e-10;-7.442160665505071e-09;1.2719965525320731e-08;-1.0555361029673804e-09;-4.750859261548612e-09;5.233346200839151e-09;8.155950581567595e-09;5.2090001645410666e-08;3.0421887231568688e-12;-7.442160665505071e-11;1.271996552532073e-10;-1.0555361029673804e-09;-4.750859261548612e-11;5.2333462008391505e-11;8.155950581567594e-11;5.209000164541067e-10;151.8019996765188;140.0;131.5086237613823;131.5086237613823;123.36290951508028;46.476254363879946;28.389614022516696;27.798346918678476;69.77028125054113;36.60275500404748;8.184396258107768;15.262088146961219;22.535843091645972;56.75494332530843;1.8890409924150617;8.169906566264103;4.0;0.8900000000000005;138501.00824083298;26892.259208511743;5.150218401769519;1.8890409924150617;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.97278066973632;2689.4975639048143;0.11300003815012383;138501.00824083298;0.0;0.0;135.0;4.0;151.8019996765188;4.0;140.0;8.0;131.5086237613823;8.0;131.5086237613823;8.0;123.36290951508028;8.0;30.0;4.0;46.476254363879946;4.0;108.97278066973632;2689.4975639048143;0.012620277832655305;138501.00824083298;0.0;0.0;116.24653561442108;311.025803283518;1.0030000381501243;26892.259208511743;0.5893425417909502;0.22939779084715545;180.19161369903549;410.0251251884127;0.9026202778326557;138501.00824083298;0.654882908652027;0.2824400520153745;108.97278066973632;2689.4975639048143;0.10037976031746852;138501.00824083298;0.0;0.0;140.01988558530087;311.025803283518;1.0030000381501243;138501.00824083298;0.5893425417909502;0.22939779084715545;162.79834691867848;358.0644716014322;1.0030000381501243;138501.00824083298;0.5893425417909502;0.22939779084715545;160.90930592626341;377.7020066763213;0.8900000000000005;138501.00824083298;0.6641692043818135;0.2908966205601367;131.84997901903677;324.69101103913613;0.8900000000000005;138501.00824083298;0.6641692043818135;0.2908966205601367;131.81560374189223;324.6289572917991;0.8900000000000005;26892.259208511743;0.6641692043818135;0.2908966205601367;116.24653561442108;2716.73131278832;0.11300003815012383;26892.259208511743;0.0;0.0;66.60275500404748;278.8297202411929;0.11300003815012383;26892.259208511743;0.0;0.0;66.60796618977184;278.94364856491273;0.11300003815012383;138501.00824083298;0.0;0.0;"Zustand 3: Temperatur 435.948 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 405.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.156169119152073e-19;`gtol` termination condition is satisfied.;4;4.928043157562881e-08;1.109609761957065e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.9629297746759;139.98274577030895;160.93314494467694;66.6219984777934;0.1122609509643241;0.28217772693118;0.22968849922217197;0.29057488527019215;280.9023587456171;275.6278049401261;283.94861060560993;272.51284129259557;47.886280479579334;0.5048011102788897;7.960771665863817;20.29166651007307;0.012872269776519531;0.05583951816453692;28.090235869920924;27.562780493569225;11.357944424402616;18.167522752360696;4.353298226038028;116.34631364981925;0.018217901701858705;2716.9214703506923;311.04105539847586;266.39765338289294;0.018455724873175927;0.9945986419364198;0.6006835016136491;0.23782355924861748;4.0331116224479047e-10;-6.838973831690964e-09;1.1653810361167416e-08;-9.94221593941802e-10;-4.455444013728993e-09;4.433843514561886e-09;7.185121830843855e-09;4.6407876652665436e-08;4.033111622447905e-12;-6.838973831690964e-11;1.1653810361167415e-10;-9.94221593941802e-10;-4.455444013728993e-11;4.433843514561886e-11;7.185121830843855e-11;4.6407876652665435e-10;151.80038030775222;140.0;131.50871379767915;131.50871379767915;123.35940634275704;46.48491656340468;28.29565729828977;27.885811070978946;69.86139708641457;36.6219984777934;8.250284489203466;15.162400147859898;22.54578402300325;56.732198496260594;1.952666126302006;8.198680845339652;4.0;0.9000000000000005;138454.90155165544;26915.1645825307;5.144122419430408;1.952666126302006;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.9629297746759;2689.4825357451987;0.11305436680959524;138454.90155165544;0.0;0.0;135.0;4.0;151.80038030775222;4.0;140.0;8.0;131.50871379767915;8.0;131.50871379767915;8.0;123.35940634275704;8.0;30.0;4.0;46.48491656340468;4.0;108.9629297746759;2689.4825357451987;0.012691590728714681;138454.90155165544;0.0;0.0;116.34631364981925;311.0410553984769;1.0130543668095957;26915.1645825307;0.5897403086273234;0.22968849922217197;180.096037606042;409.73994822831344;0.9126915907287152;138454.90155165544;0.6545902274127019;0.28217772693118;108.9629297746759;2689.4825357451987;0.10036277608088057;138454.90155165544;0.0;0.0;139.98274577030895;311.0410553984769;1.0130543668095957;138454.90155165544;0.5897403086273234;0.22968849922217197;162.88581107097895;358.31026626066114;1.0130543668095957;138454.90155165544;0.5897403086273234;0.22968849922217197;160.93314494467694;377.5915483661674;0.9000000000000005;138454.90155165544;0.663821105487276;0.29057488527019215;131.7840649249693;324.38457005597184;0.9000000000000005;138454.90155165544;0.663821105487276;0.29057488527019215;131.74971551079653;324.32252614690015;0.9000000000000005;26915.1645825307;0.663821105487276;0.29057488527019215;116.34631364981925;2716.9214703506923;0.11305436680959524;26915.1645825307;0.0;0.0;66.6219984777934;278.91033713781076;0.11305436680959524;26915.1645825307;0.0;0.0;66.62720784649645;279.02419624949107;0.11305436680959524;138454.90155165544;0.0;0.0;"Zustand 3: Temperatur 436.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.384495718620306e-19;`gtol` termination condition is satisfied.;4;4.4638969377935864e-08;1.0377375119576537e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.95330892616562;139.94699125460323;160.95455249017851;66.64103970060364;0.112844447038047;0.2819187934049717;0.22997247199108858;0.290258371139969;280.87095964123273;275.7711147170999;283.9407998199682;272.6319525749239;48.5904490056803;0.50464374770893;8.045393002122683;20.289554997082348;0.012870721882407387;0.05645124202663106;28.087095959924987;27.577111471312644;11.357631992957632;18.17546350455587;4.417313546540653;116.44403413629158;0.018099477334682017;2717.1076855561782;311.0576970883554;266.7067203578656;0.0185177238550851;1.0045904859936956;0.6010063052186564;0.23806762000026696;4.685745125243557e-10;-6.26688034799372e-09;1.07128244053456e-08;-9.36868804757296e-10;-3.972559170506429e-09;3.973468665208202e-09;6.585821665794356e-09;4.1982843868026976e-08;4.685745125243557e-12;-6.26688034799372e-11;1.07128244053456e-10;-9.36868804757296e-10;-3.972559170506429e-11;3.973468665208202e-11;6.585821665794355e-11;4.1982843868026975e-10;151.79850237088715;140.0;131.5089473738048;131.5089473738048;123.35607797862167;46.49348772231457;28.203310150514255;27.971201455790833;69.95054641397701;36.64103970060364;8.315028352476986;15.064913237513224;22.555638447639183;56.709830681425046;2.016648965612319;8.227695575417613;4.0;0.9100000000000005;138409.88377821303;26937.845491945714;5.138120040802703;2.016648965612319;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.95330892616562;2689.4678579568085;0.11310820984878023;138409.88377821303;0.0;0.0;135.0;4.0;151.79850237088715;4.0;140.0;8.0;131.5089473738048;8.0;131.5089473738048;8.0;123.35607797862167;8.0;30.0;4.0;46.49348772231457;4.0;108.95330892616562;2689.4678579568085;0.012763633395848985;138409.88377821303;0.0;0.0;116.44403413629158;311.05769708835413;1.0231082098487807;26937.845491945714;0.5901284052193503;0.22997247199108858;180.0018125214014;409.45867988212996;0.9227636333958494;138409.88377821303;0.6543010531958724;0.2819187934049717;108.95330892616562;2689.4678579568085;0.10034457645293124;138409.88377821303;0.0;0.0;139.94699125460323;311.05769708835413;1.0231082098487807;138409.88377821303;0.5901284052193503;0.22997247199108858;162.97120145579083;358.55066854331113;1.0231082098487807;138409.88377821303;0.5901284052193503;0.22997247199108858;160.95455249017851;377.4793378190494;0.9100000000000005;138409.88377821303;0.6634782596097637;0.290258371139969;131.71929567918562;324.0832400111245;0.9100000000000005;138409.88377821303;0.6634782596097637;0.290258371139969;131.684971647523;324.0212056792271;0.9100000000000005;26937.845491945714;0.6634782596097637;0.290258371139969;116.44403413629158;2717.1076855561782;0.11310820984878023;26937.845491945714;0.0;0.0;66.64103970060364;278.9901069490064;0.11310820984878023;26937.845491945714;0.0;0.0;66.64624729719662;279.1038981751218;0.11310820984878023;138409.88377821303;0.0;0.0;"Zustand 3: Temperatur 436.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.775337397693071e-19;`gtol` termination condition is satisfied.;4;4.1816470059700635e-08;9.772755392102139e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.94390629857031;139.91259662260086;160.97361149396068;66.65989257170577;0.11343430643063918;0.28166316670642316;0.23024989598025497;0.28994693139555416;280.83537352159146;275.9130069043633;283.9283424355759;272.7501057428869;49.29225997150822;0.5044840058754346;8.129965845489803;20.287054111206942;0.012869257838773341;0.057062990144199126;28.083537348213074;27.5913006900863;11.357133697571177;18.183340382459303;4.4811145433915;116.53976651528183;0.01798419480920166;2717.290090569554;311.0756845923909;267.00935857089377;0.018580579609829062;1.0145810273986906;0.6013214003545392;0.23830608275920834;4.910702955385204e-10;-5.798270308332576e-09;9.74131353359553e-09;-8.833367370897349e-10;-3.7035192690382246e-09;3.500247203191975e-09;5.9973217503284104e-09;3.9460701373172924e-08;4.9107029553852044e-12;-5.798270308332576e-11;9.74131353359553e-11;-8.833367370897349e-10;-3.7035192690382244e-11;3.500247203191975e-11;5.99732175032841e-11;3.9460701373172924e-10;151.79637401444927;140.0;131.50931990324233;131.50931990324233;123.35291721954354;46.501974097150935;28.112523306605965;28.05457132102731;70.03779241813089;36.65989257170577;8.378649251078173;14.969553387960502;22.565413604672017;56.687818780783914;2.0809598270666356;8.256946768623607;4.0;0.9200000000000005;138365.89874131666;26960.318003709173;5.132205737420472;2.0809598270666356;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.94390629857031;2689.453512538275;0.11316160700851918;138365.89874131666;0.0;0.0;135.0;4.0;151.79637401444927;4.0;140.0;8.0;131.50931990324233;8.0;131.50931990324233;8.0;123.35291721954354;8.0;30.0;4.0;46.501974097150935;4.0;108.94390629857031;2689.453512538275;0.01283640840558793;138365.89874131666;0.0;0.0;116.53976651528183;311.0756845923917;1.0331616070085197;26960.318003709173;0.5905071191476212;0.23024989598025497;179.90889732105524;409.1812095453682;0.9328364084055885;138365.89874131666;0.6540153016697043;0.28166316670642316;108.94390629857031;2689.453512538275;0.10032519860293125;138365.89874131666;0.0;0.0;139.91259662260086;311.0756845923917;1.0331616070085197;138365.89874131666;0.5905071191476212;0.23024989598025497;163.0545713210273;358.7858004514509;1.0331616070085197;138365.89874131666;0.5905071191476212;0.23024989598025497;160.97361149396068;377.3654415590354;0.9200000000000005;138365.89874131666;0.6631405262701384;0.28994693139555416;131.65564985397725;323.78689811227764;0.9200000000000005;138365.89874131666;0.6631405262701384;0.28994693139555416;131.62135074892183;323.72487312299046;0.9200000000000005;26960.318003709173;0.6631405262701384;0.28994693139555416;116.53976651528183;2717.290090569554;0.11316160700851918;26960.318003709173;0.0;0.0;66.65989257170577;279.0690878968755;0.11316160700851918;26960.318003709173;0.0;0.0;66.66509843875963;279.1828124910994;0.11316160700851918;138365.89874131666;0.0;0.0;"Zustand 3: Temperatur 436.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.1501041690137923e-19;`gtol` termination condition is satisfied.;4;3.670277836220711e-08;9.110547918773922e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.93471067277966;139.87953637120506;160.9904018953917;66.67857023868368;0.1140305067146482;0.28141076481098487;0.2305209512450536;0.28964042436597925;280.79573071239673;276.05358045440266;283.9113851789289;272.8673833676655;49.99168394253879;0.5043219076858498;8.214488541537946;20.28417603480034;0.012867874386261954;0.05767474634175229;28.07957306779659;27.605358045145955;11.356455407297725;18.191158890817604;4.5446985407150144;116.63357726101464;0.017871959031250308;2717.4688119297325;311.094975020469;267.30576136081805;0.018644288517083663;1.0245703072909575;0.6016290159019833;0.23853910461469033;5.230518240750825e-10;-5.326363350377505e-09;9.060215688805329e-09;-8.338950641118004e-10;-3.514173840812873e-09;2.9431248549371958e-09;5.401489033829421e-09;3.4430797768436605e-08;5.2305182407508255e-12;-5.326363350377505e-11;9.060215688805329e-11;-8.338950641118004e-10;-3.514173840812873e-11;2.943124854937196e-11;5.401489033829421e-11;3.4430797768436606e-10;151.7940030330381;140.0;131.50982699823777;131.50982699823777;123.34991720853486;46.510381606124554;28.023249443481575;28.135972111090666;70.12319565489008;36.678570238683676;8.441168213118317;14.876249737223134;22.57511632545811;56.66614279191856;2.1455702156989673;8.286429973279837;4.0;0.9300000000000005;138322.893175468;26982.59733915327;5.126374286242402;2.1455702156989673;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.93471067277966;2689.439482409965;0.11321459580804072;138322.893175468;0.0;0.0;135.0;4.0;151.7940030330381;4.0;140.0;8.0;131.50982699823777;8.0;131.50982699823777;8.0;123.34991720853486;8.0;30.0;4.0;46.510381606124554;4.0;108.93471067277966;2689.439482409965;0.01290991772748497;138322.893175468;0.0;0.0;116.63357726101464;311.09497502046963;1.0432145958080412;26982.59733915327;0.5908767267777716;0.2305209512450536;179.81725247651968;408.9074306257668;0.9429099177274854;138322.893175468;0.6537328910670109;0.28141076481098487;108.93471067277966;2689.439482409965;0.10030467808055575;138322.893175468;0.0;0.0;139.87953637120506;311.09497502046963;1.0432145958080412;138322.893175468;0.5908767267777716;0.2305209512450536;163.13597211109067;359.0157807141599;1.0432145958080412;138322.893175468;0.5908767267777716;0.2305209512450536;160.9904018953917;377.24992400816865;0.9300000000000005;138322.893175468;0.6628077695675818;0.28964042436597925;131.59310639792523;323.49542514578616;0.9300000000000005;138322.893175468;0.6628077695675818;0.28964042436597925;131.55883178688168;323.4334092895047;0.9300000000000005;26982.59733915327;0.6628077695675818;0.28964042436597925;116.63357726101464;2717.4688119297325;0.11321459580804072;26982.59733915327;0.0;0.0;66.67857023868368;279.1473350553101;0.11321459580804072;26982.59733915327;0.0;0.0;66.6837744166163;279.2609942022993;0.11321459580804072;138322.893175468;0.0;0.0;"Zustand 3: Temperatur 436.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.651278659489825e-19;`gtol` termination condition is satisfied.;4;3.3451645090375726e-08;8.545500172008453e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.92571140139017;139.84778497668503;161.00500074479373;66.6970851414892;0.1146330220505335;0.28116150828882436;0.23078581136619067;0.2893387132733466;280.7521559330838;276.1929289941667;283.89006847734714;272.98386338724794;50.68869362491379;0.504157475989286;8.298959478911517;20.280932426540517;0.012866568404479979;0.05828649482818848;28.07521559017164;27.619292899151443;11.355602739214872;18.198924225480596;4.60806305725027;116.72553003240904;0.017762678289853305;2717.643970836898;311.11552637772985;267.5961145110694;0.01870884663427641;1.0345583650431198;0.6019293715719907;0.23876683669409668;5.772378131041478e-10;-4.839179723603593e-09;8.31596480566077e-09;-7.863945050701204e-10;-3.0246383175835945e-09;2.652313924045302e-09;5.038998551754048e-09;3.136739223918994e-08;5.772378131041478e-12;-4.839179723603593e-11;8.31596480566077e-11;-7.863945050701204e-10;-3.0246383175835946e-11;2.652313924045302e-11;5.038998551754048e-11;3.136739223918994e-10;151.79139688595;140.0;131.5104644594095;131.5104644594095;123.34707141553247;46.518715848933425;27.935443090942726;28.215453539797522;70.20681418347561;36.6970851414892;8.50260588897902;14.78493442700045;22.584753058019317;56.64478374685825;2.210452795003789;8.316140338166292;4.0;0.9400000000000005;138280.81655922212;27004.697922382184;5.120620751125361;2.210452795003789;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.92571140139017;2689.425751361189;0.11326721167739573;138280.81655922212;0.0;0.0;135.0;4.0;151.79139688595;4.0;140.0;8.0;131.5104644594095;8.0;131.5104644594095;8.0;123.34707141553247;8.0;30.0;4.0;46.518715848933425;4.0;108.92571140139017;2689.425751361189;0.01298416277381735;138280.81655922212;0.0;0.0;116.72553003240904;311.11552637772974;1.0532672116773962;27004.697922382184;0.5912374937915439;0.23078581136619067;179.72683997689273;408.6372403580309;0.9529841627738178;138280.81655922212;0.6534537420840071;0.28116150828882436;108.92571140139017;2689.425751361189;0.10028304890357838;138280.81655922212;0.0;0.0;139.84778497668503;311.11552637772974;1.0532672116773962;138280.81655922212;0.5912374937915439;0.23078581136619067;163.21545353979752;359.2407248676635;1.0532672116773962;138280.81655922212;0.5912374937915439;0.23078581136619067;161.00500074479373;377.13284751632705;0.9400000000000005;138280.81655922212;0.662479858005267;0.2893387132733466;131.53164463851874;323.20870536277755;0.9400000000000005;138280.81655922212;0.662479858005267;0.2893387132733466;131.49739411102098;323.14669845338585;0.9400000000000005;27004.697922382184;0.662479858005267;0.2893387132733466;116.72553003240904;2717.643970836898;0.11326721167739573;27004.697922382184;0.0;0.0;66.6970851414892;279.2249005342659;0.11326721167739573;27004.697922382184;0.0;0.0;66.70228766867422;279.33849535322486;0.11326721167739573;138280.81655922212;0.0;0.0;"Zustand 3: Temperatur 436.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.223380030257856e-19;`gtol` termination condition is satisfied.;4;3.053246853067141e-08;8.029171850518403e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.91689837649784;139.8173169542224;161.01748230548844;66.7154490532098;0.11524182350173574;0.28091532020791604;0.23104464373322245;0.2890416660349133;280.7047685853723;276.3311411310948;283.864526781608;273.0996193783705;51.38326372821562;0.5039907335520742;8.38337708808967;20.277334448335864;0.012865336905160006;0.05889822018594206;28.070476855676386;27.63311411287942;11.354581071379156;18.206641291592817;4.671205793880497;116.8156858162584;0.017656264123047605;2717.815683423252;311.13729758434505;267.8805966071993;0.018774249728715997;1.0445452383508167;0.6022226783615908;0.23898942444404758;6.024762910783465e-10;-4.46984671498285e-09;7.700975857005687e-09;-7.426358417106371e-10;-2.8709337129839696e-09;2.3006236915534828e-09;4.478238224692177e-09;2.8608440061361762e-08;6.024762910783465e-12;-4.46984671498285e-11;7.700975857005687e-11;-7.426358417106371e-10;-2.8709337129839696e-11;2.300623691553483e-11;4.478238224692177e-11;2.8608440061361764e-10;151.78856271443613;140.0;131.51122826610026;131.51122826610026;123.3443736196179;46.5269821250655;27.849060544155748;28.293063661181918;70.2887036911929;36.715449053209795;8.562982549724438;14.695542449841867;22.59432988960242;56.62372365360727;2.2755813556934754;8.346072670545482;4.0;0.9500000000000005;138239.6209583976;27026.633425157775;5.1149404657154625;2.2755813556934754;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.91689837649784;2689.4123040013455;0.11331948807953218;138239.6209583976;0.0;0.0;135.0;4.0;151.78856271443613;4.0;140.0;8.0;131.51122826610026;8.0;131.51122826610026;8.0;123.3443736196179;8.0;30.0;4.0;46.5269821250655;4.0;108.91689837649784;2689.4123040013455;0.013059144444568495;138239.6209583976;0.0;0.0;116.8156858162584;311.1372975843458;1.0633194880795327;27026.633425157775;0.5915896756915494;0.23104464373322245;179.63762325859187;408.370539638321;0.963059144444569;138239.6209583976;0.6531777777936018;0.28091532020791604;108.91689837649784;2689.4123040013455;0.1002603436349637;138239.6209583976;0.0;0.0;139.8173169542224;311.1372975843458;1.0633194880795327;138239.6209583976;0.5915896756915494;0.23104464373322245;163.29306366118192;359.4607453385285;1.0633194880795327;138239.6209583976;0.5915896756915494;0.23104464373322245;161.01748230548844;377.0142723991536;0.9500000000000005;138239.6209583976;0.6621566643257629;0.2890416660349133;131.47124428367692;322.92662637008715;0.9500000000000005;138239.6209583976;0.6621566643257629;0.2890416660349133;131.43701745027556;322.8646282435756;0.9500000000000005;27026.633425157775;0.6621566643257629;0.2890416660349133;116.8156858162584;2717.815683423252;0.11331948807953218;27026.633425157775;0.0;0.0;66.7154490532098;279.30183365052375;0.11331948807953218;27026.633425157775;0.0;0.0;66.72064996601063;279.4153651985672;0.11331948807953218;138239.6209583976;0.0;0.0;"Zustand 3: Temperatur 436.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.844434455581206e-19;`gtol` termination condition is satisfied.;4;2.7726034362835007e-08;7.542459089158132e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.90826199939465;139.7881069103821;161.0279181532885;66.73367311834772;0.11585687928379555;0.2806721260322347;0.23129760981300584;0.2887491550738561;280.6536830273806;276.4683007420292;283.83488887242515;273.21472081320843;52.07537083712515;0.503821703036046;8.467739840117574;20.27339279088477;0.012864177025718569;0.059509907360051545;28.065368300147487;27.6468300740033;11.353395555005847;18.214314720606126;4.734124621934611;116.90410306190216;0.0175526311891551;2717.984061007678;311.1602484891967;268.15937937439844;0.018840493307113793;1.0545309633183977;0.6025091389818985;0.23920700789517912;6.096172455727356e-10;-4.155573662956158e-09;7.15243686499889e-09;-7.014718805820053e-10;-2.720980774029158e-09;1.996227183553856e-09;4.116543550480856e-09;2.5905762868205784e-08;6.096172455727356e-12;-4.155573662956158e-11;7.15243686499889e-11;-7.014718805820053e-10;-2.720980774029158e-11;1.996227183553856e-11;4.116543550480856e-11;2.5905762868205786e-10;151.78550735809694;140.0;131.51211456721217;131.51211456721217;123.34181789217604;46.53518545107829;27.764059777785633;28.3688489366246;70.36891761082387;36.733673118347724;8.6223180865735;14.608011505310003;22.603852567817512;56.60294544084445;2.3409307833360913;8.376221488167744;4.0;0.9600000000000005;138199.26087876462;27048.416809144164;5.109329017439722;2.3409307833360913;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.90826199939465;2689.399125713958;0.11337145662551096;138199.26087876462;0.0;0.0;135.0;4.0;151.78550735809694;4.0;140.0;8.0;131.51211456721217;8.0;131.51211456721217;8.0;123.34181789217604;8.0;30.0;4.0;46.53518545107829;4.0;108.90826199939465;2689.399125713958;0.013134863164489887;138199.26087876462;0.0;0.0;116.90410306190216;311.16024848919676;1.0733714566255115;27048.416809144164;0.5919335182772538;0.23129760981300584;179.54956713588257;408.1072328578298;0.9731348631644904;138199.26087876462;0.6529049235519939;0.2806721260322347;108.90826199939465;2689.399125713958;0.10023659346102107;138199.26087876462;0.0;0.0;139.7881069103821;311.16024848919676;1.0733714566255115;138199.26087876462;0.5919335182772538;0.23129760981300584;163.3688489366246;359.6759515253487;1.0733714566255115;138199.26087876462;0.5919335182772538;0.23129760981300584;161.0279181532885;376.8942569788997;0.9600000000000005;138199.26087876462;0.6618380653528327;0.2887491550738561;131.41188542221437;322.64907902419606;0.9600000000000005;138199.26087876462;0.6618380653528327;0.2887491550738561;131.3776819134265;322.58708953736266;0.9600000000000005;27048.416809144164;0.6618380653528327;0.2887491550738561;116.90410306190216;2717.984061007678;0.11337145662551096;27048.416809144164;0.0;0.0;66.73367311834772;279.3781810880049;0.11337145662551096;27048.416809144164;0.0;0.0;66.73887245133159;279.49165036332886;0.11337145662551096;138199.26087876462;0.0;0.0;"Zustand 3: Temperatur 436.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5151575478067753e-19;`gtol` termination condition is satisfied.;4;2.5240351703402718e-08;7.092471427939312e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.89979315199918;139.7601295891676;161.03637727322;66.75176788880941;0.11647815502546403;0.28043185353175754;0.23154486540391894;0.28846105713764153;280.59900883152267;276.6044872436372;283.8012781487829;273.32923329934346;52.764993291215404;0.5036504069794585;8.552046245383993;20.26911769772215;0.01286308602304356;0.06012154164709198;28.05990088079299;27.66044872419625;11.35205112604948;18.221948886372964;4.79681757227423;116.9908378079677;0.017451697143279304;2718.149210335432;311.18433987807725;268.43262799622414;0.018907572642643977;1.0645155745396537;0.6027889482603233;0.23941972191159658;6.364970772665401e-10;-3.801119419222232e-09;6.502489213744411e-09;-6.628483317783207e-10;-2.4541009224776644e-09;1.6747208064771257e-09;3.748994004126871e-09;2.3592747311340645e-08;6.364970772665401e-12;-3.801119419222232e-11;6.502489213744412e-11;-6.628483317783207e-10;-2.4541009224776645e-11;1.6747208064771258e-11;3.748994004126871e-11;2.359274731134064e-10;151.7822373703064;140.0;131.51311967258425;131.51311967258425;123.3393985810967;46.543330576772576;27.680400367018308;28.442854298449106;70.44750723119512;36.75176788880941;8.680632011463786;14.52228186461656;22.613326520585076;56.58243290638421;2.406477025229094;8.40658106594941;4.0;0.9700000000000005;138159.6931273606;27070.060365717865;5.103782232503964;2.406477025229094;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.89979315199918;2689.3862026133197;0.11342314718229718;138159.6931273606;0.0;0.0;135.0;4.0;151.7822373703064;4.0;140.0;8.0;131.51311967258425;8.0;131.51311967258425;8.0;123.3393985810967;8.0;30.0;4.0;46.543330576772576;4.0;108.89979315199918;2689.3862026133197;0.013211318920975636;138159.6931273606;0.0;0.0;116.9908378079677;311.1843398780779;1.0834231471822977;27070.060365717865;0.5922692580939682;0.23154486540391894;179.4626377373247;407.8472277518242;0.9832113189209761;138159.6931273606;0.6526351069173499;0.28043185353175754;108.89979315199918;2689.3862026133197;0.10021182826132155;138159.6931273606;0.0;0.0;139.7601295891676;311.1843398780779;1.0834231471822977;138159.6931273606;0.5922692580939682;0.23154486540391894;163.4428542984491;359.88644987862887;1.0834231471822977;138159.6931273606;0.5922692580939682;0.23154486540391894;161.03637727322;376.7728576270526;0.9700000000000005;138159.6931273606;0.6615239418386507;0.28846105713764153;131.3535485232182;322.37595732748673;0.9700000000000005;138159.6931273606;0.6615239418386507;0.28846105713764153;131.31936798853621;322.3139763567165;0.9700000000000005;27070.060365717865;0.6615239418386507;0.28846105713764153;116.9908378079677;2718.149210335432;0.11342314718229718;27070.060365717865;0.0;0.0;66.75176788880941;279.45398704851414;0.11342314718229718;27070.060365717865;0.0;0.0;66.75696567471249;279.5673949933878;0.11342314718229718;138159.6931273606;0.0;0.0;"Zustand 3: Temperatur 436.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2287976628697555e-19;`gtol` termination condition is satisfied.;4;2.3012653534300334e-08;6.676522542266678e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.8914831702794;139.73335991262053;161.04292615431655;66.76974335745155;0.11710561399836956;0.2801944326940392;0.23178656087822638;0.28817725312567904;280.54085102678516;276.7397758451681;283.7638128988881;273.4432188037651;53.4521110735308;0.5034768677802551;8.636294852464145;20.26451898781272;0.012862061267715653;0.06073310868496276;28.05408510053426;27.67397758436884;11.350552516048447;18.229547920020945;4.859282825185478;117.07594380185333;0.01735338251890335;2718.3112338041697;311.20953347829663;268.70050141676705;0.018975482799802323;1.0744991051735793;0.6030622935208484;0.23962769642763562;6.527685059154464e-10;-3.509455837047426e-09;6.09651351624052e-09;-6.267699692585893e-10;-2.323076842003502e-09;1.4796910363656934e-09;3.4509071156207938e-09;2.144258814951172e-08;6.527685059154465e-12;-3.509455837047426e-11;6.09651351624052e-11;-6.267699692585893e-10;-2.323076842003502e-11;1.4796910363656934e-11;3.450907115620794e-11;2.144258814951172e-10;151.77875903270245;140.0;131.51424004488973;131.51424004488973;123.33711029597333;46.55142200030912;27.598043412466893;28.515123211139326;70.52452180154421;36.769743357451546;8.737943458391953;14.438296243036405;22.62275687461033;56.56217066867282;2.472197056822779;8.437145477967533;4.0;0.9800000000000005;138120.87668359018;27091.575753131732;5.098296161958157;2.472197056822779;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.8914831702794;2689.373521504165;0.11347458797338106;138120.87668359018;0.0;0.0;135.0;4.0;151.77875903270245;4.0;140.0;8.0;131.51424004488973;8.0;131.51424004488973;8.0;123.33711029597333;8.0;30.0;4.0;46.55142200030912;4.0;108.8914831702794;2689.373521504165;0.013288511297834791;138120.87668359018;0.0;0.0;117.07594380185333;311.2095334782969;1.0934745879733816;27091.575753131732;0.592597122858654;0.23178656087822638;179.37680244516935;407.59043525450926;0.9932885112978354;138120.87668359018;0.6523682575691744;0.2801944326940392;108.8914831702794;2689.373521504165;0.10018607667554627;138120.87668359018;0.0;0.0;139.73335991262053;311.2095334782969;1.0934745879733816;138120.87668359018;0.592597122858654;0.23178656087822638;163.51512321113933;360.09234398109754;1.0934745879733816;138120.87668359018;0.592597122858654;0.23178656087822638;161.04292615431655;376.6501288108966;0.9800000000000005;138120.87668359018;0.6612141783184466;0.28817725312567904;131.296214434653;322.10715832836803;0.9800000000000005;138120.87668359018;0.6612141783184466;0.28817725312567904;131.26205654160805;322.0451857684854;0.9800000000000005;27091.575753131732;0.6612141783184466;0.28817725312567904;117.07594380185333;2718.3112338041697;0.11347458797338106;27091.575753131732;0.0;0.0;66.76974335745155;279.52929339222595;0.11347458797338106;27091.575753131732;0.0;0.0;66.77493962730051;279.6426408958162;0.11347458797338106;138120.87668359018;0.0;0.0;"Zustand 3: Temperatur 436.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.193 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.412 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.97880806318989e-19;`gtol` termination condition is satisfied.;4;2.103476668583969e-08;6.290958691948135e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.88332381919491;139.70777301614743;161.0476288815833;66.78760898964424;0.11773921732486436;0.2799597956404165;0.23202284141202967;0.2878976279243158;280.4793103274356;276.87423778565784;283.722606556225;273.55673586286827;54.13670570651845;0.5033011076812991;8.720484246992978;20.259606076886826;0.012861100238467768;0.061344594442604934;28.04793103078538;27.68742377843705;11.348904262331562;18.237115723980075;4.921518700886951;117.15947261234595;0.017257610614243444;2718.4702296769974;311.23579195901834;268.96315262644634;0.019044218657076728;1.0844815870160864;0.6033293549420374;0.23983105667136256;6.807638897043944e-10;-3.2380143011323526e-09;5.636309197143419e-09;-5.92917048791719e-10;-2.0640413822548e-09;1.2873329069407191e-09;3.16714476866764e-09;1.958176198968431e-08;6.807638897043944e-12;-3.238014301132353e-11;5.6363091971434185e-11;-5.92917048791719e-10;-2.0640413822548e-11;1.2873329069407191e-11;3.16714476866764e-11;1.958176198968431e-10;151.77507836886576;140.0;131.51547229197894;131.51547229197894;123.33494789416591;46.55946398239581;27.516951469244248;28.585697729483456;70.60000862995014;36.78760898964424;8.794271185488185;14.355999679632987;22.632148472784024;56.54214412125299;2.538068847900149;8.467908634912874;4.0;0.9900000000000005;138082.77257785114;27112.97403155713;5.092867068626808;2.538068847900149;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.88332381919491;2689.361069843637;0.11352580567316262;138082.77257785114;0.0;0.0;135.0;4.0;151.77507836886576;4.0;140.0;8.0;131.51547229197894;8.0;131.51547229197894;8.0;123.33494789416591;8.0;30.0;4.0;46.55946398239581;4.0;108.88332381919491;2689.361069843637;0.013366439506132814;138082.77257785114;0.0;0.0;117.15947261234595;311.23579195901925;1.1035258056731632;27112.97403155713;0.5929173318623051;0.23202284141202967;179.29202983811;407.3367693617156;1.0033664395061335;138082.77257785114;0.6521043072318644;0.2799597956404165;108.88332381919491;2689.361069843637;0.1001593661670298;138082.77257785114;0.0;0.0;139.70777301614743;311.23579195901925;1.1035258056731632;138082.77257785114;0.5929173318623051;0.23202284141202967;163.58569772948346;360.2937346262453;1.1035258056731632;138082.77257785114;0.5929173318623051;0.23202284141202967;161.0476288815833;376.52612314123047;0.9900000000000005;138082.77257785114;0.6609086629706385;0.2878976279243158;131.23986438123455;321.84258202422274;0.9900000000000005;138082.77257785114;0.6609086629706385;0.2878976279243158;131.20572881451182;321.78061778741204;0.9900000000000005;27112.97403155713;0.6609086629706385;0.2878976279243158;117.15947261234595;2718.4702296769974;0.11352580567316262;27112.97403155713;0.0;0.0;66.78760898964424;279.60413976991094;0.11352580567316262;27112.97403155713;0.0;0.0;66.79280377291292;279.7174276709499;0.11352580567316262;138082.77257785114;0.0;0.0;"Zustand 3: Temperatur 436.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
