config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.124641944473104e-19;`gtol` termination condition is satisfied.;9;1.0112541428516561e-07;1.3508991038914123e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.87530725943333;139.6833442689661;161.0505471943431;66.80537376421233;0.11837892513119806;0.27972787671316796;0.23225384714101077;0.2876220701848478;280.41448344582346;277.0079406490125;283.67776803944446;273.66983987060627;54.818760112259184;0.5031231487604751;8.8046130474091;20.25438800631258;0.012860200514796787;0.06195598518287493;28.041448335100302;27.700794063879833;11.34711072191302;18.244655990440286;4.983523647357766;117.2414737288471;0.01716430738431789;2718.626292268586;311.2630788862804;269.22072888755;0.01911377492955757;1.0944630506067181;0.6035903058088771;0.24002992331056675;9.124789812631207e-10;-8.676245499827928e-09;2.806945076372358e-08;-8.957531383302353e-10;-8.381050520256395e-09;1.0214137091679731e-08;1.4001955150888534e-08;9.482045015829499e-08;9.124789812631207e-12;-8.676245499827928e-11;2.806945076372358e-10;-8.957531383302353e-10;-8.381050520256395e-11;1.0214137091679732e-10;1.4001955150888534e-10;9.4820450158295e-10;151.77120116302774;140.0;131.51681315671516;131.51681315671516;123.33290646201999;46.56746056513231;27.437088515923847;28.654618521477573;70.67401316371479;36.805373764212334;8.84963358205323;14.275339427868062;22.64150589728183;56.522339373201135;2.604071327134477;8.498864311640318;4.0;1.0;138045.34373224678;27134.265709602816;5.087491410662811;2.604071327134477;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.87530725943333;2689.348835690709;0.11357682553627568;138045.34373224678;0.0;0.0;135.0;4.0;151.77120116302774;4.0;140.0;8.0;131.51681315671516;8.0;131.51681315671516;8.0;123.33290646201999;8.0;30.0;4.0;46.56746056513231;4.0;108.87530725943333;2689.348835690709;0.013445102526797923;138045.34373224678;0.0;0.0;117.2414737288471;311.2630788862821;1.1135768255362757;27134.265709602816;0.593230096265779;0.23225384714101077;179.2082896789516;407.08614714598593;1.0134451025267979;138045.34373224678;0.651843189789859;0.27972787671316796;108.87530725943333;2689.348835690709;0.10013172300947776;138045.34373224678;0.0;0.0;139.6833442689661;311.2630788862821;1.1135768255362757;138045.34373224678;0.593230096265779;0.23225384714101077;163.65461852147757;360.4907198133996;1.1135768255362757;138045.34373224678;0.593230096265779;0.23225384714101077;161.0505471943431;376.40089133348613;1.0;138045.34373224678;0.6606072874122255;0.2876220701848478;131.18447995732578;321.5821312221394;1.0;138045.34373224678;0.6606072874122255;0.2876220701848478;131.15036641794677;321.52017523695656;1.0;27134.265709602816;0.6606072874122255;0.2876220701848478;117.2414737288471;2718.626292268586;0.11357682553627568;27134.265709602816;0.0;0.0;66.80537376421233;279.67856379436506;0.11357682553627568;27134.265709602816;0.0;0.0;66.81056708881886;279.79179288360996;0.11357682553627568;138045.34373224678;0.0;0.0;"Zustand 3: Temperatur 436.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.124699235563282e-19;`gtol` termination condition is satisfied.;1;1.0112599065175697e-07;1.3509033448447215e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.87530725943333;139.6833442689661;161.0505471943431;66.80537376421233;0.11837892513119806;0.27972787671316796;0.23225384714101077;0.2876220701848478;280.4144834458239;277.00794064901305;283.677768039445;273.6698398706068;54.81876011225922;0.503123148760475;8.804613047409088;20.25438800631258;0.012860200514796812;0.061955985182874956;28.041448335100302;27.700794063879794;11.34711072191302;18.244655990440286;4.983523647357766;117.2414737288471;0.01716430738431788;2718.626292268586;311.2630788862804;269.22072888755;0.01911377492955757;1.0944630506067188;0.6035903058088771;0.24002992331056675;9.124931921178359e-10;-8.67620997269114e-09;2.8069564450561302e-08;-8.957530273079328e-10;-8.380482086067786e-09;1.0215103429800365e-08;1.4002466741658282e-08;9.482090490564588e-08;9.124931921178359e-12;-8.67620997269114e-11;2.8069564450561303e-10;-8.957530273079324e-10;-8.380482086067786e-11;1.0215103429800365e-10;1.4002466741658282e-10;9.482090490564587e-10;151.77120116302774;140.0;131.51681315671516;131.51681315671516;123.33290646201999;46.567460565132365;27.437088515923847;28.654618521477573;70.67401316371473;36.805373764212334;8.84963358205323;14.275339427868062;22.64150589728183;56.522339373201135;2.604071327134477;8.498864311640318;4.0;1.0000000000000004;138045.34373224678;27134.265709602816;5.087491410662811;2.604071327134477;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.87530725943333;2689.348835690709;0.1135768255362759;138045.34373224678;0.0;0.0;135.0;4.0;151.77120116302774;4.0;140.0;8.0;131.51681315671516;8.0;131.51681315671516;8.0;123.33290646201999;8.0;30.0;4.0;46.567460565132365;4.0;108.87530725943333;2689.348835690709;0.01344510252679795;138045.34373224678;0.0;0.0;117.2414737288471;311.2630788862821;1.1135768255362763;27134.265709602816;0.593230096265779;0.23225384714101077;179.2082896789516;407.08614714598593;1.0134451025267983;138045.34373224678;0.651843189789859;0.27972787671316796;108.87530725943333;2689.348835690709;0.10013172300947795;138045.34373224678;0.0;0.0;139.6833442689661;311.2630788862821;1.1135768255362763;138045.34373224678;0.593230096265779;0.23225384714101077;163.65461852147757;360.4907198133996;1.1135768255362763;138045.34373224678;0.593230096265779;0.23225384714101077;161.0505471943431;376.40089133348613;1.0000000000000004;138045.34373224678;0.6606072874122255;0.2876220701848478;131.18447995732578;321.5821312221394;1.0000000000000004;138045.34373224678;0.6606072874122255;0.2876220701848478;131.15036641794677;321.52017523695656;1.0000000000000004;27134.265709602816;0.6606072874122255;0.2876220701848478;117.2414737288471;2718.626292268586;0.1135768255362759;27134.265709602816;0.0;0.0;66.80537376421233;279.67856379436506;0.1135768255362759;27134.265709602816;0.0;0.0;66.81056708881886;279.79179288360996;0.1135768255362759;138045.34373224678;0.0;0.0;"Zustand 3: Temperatur 436.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.321938867131822e-19;`gtol` termination condition is satisfied.;4;2.6322132010634838e-08;1.0316917046416358e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.86742606217382;139.6600493395859;161.0517406908878;66.82304615832385;0.11902469322988646;0.2794986118187905;0.2324797136073621;0.2873504724171476;280.34646292359855;277.1409482167667;283.6294016029418;273.7825829114247;55.49825868387232;0.5029430129096426;8.888679916039766;20.248873428532818;0.012859359779810122;0.06256726755502393;28.034646289921714;27.714094821601226;11.345176064238048;18.25217219379999;5.045296244334512;117.32199468832056;0.017073401332243655;2718.7795121915783;311.291358876571;269.47337216232296;0.019184146180521333;1.1044435251430287;0.6038453131582509;0.24022441290195787;1.336253774297802e-09;-3.80731535187806e-09;7.204221219581086e-09;-1.007575023415086e-09;-3.009404281328898e-09;7.54425855120644e-10;4.424862254381878e-09;2.4381392904615495e-08;1.336253774297802e-11;-3.80731535187806e-11;7.204221219581087e-11;-9.97599033084243e-10;-3.009404281328898e-11;7.54425855120644e-12;4.424862254381878e-11;2.4381392904615497e-10;151.76713294997597;140.0;131.51825952144316;131.51825952144316;123.33098132433116;46.57541556320376;27.358419771869592;28.721925045015723;70.7465791251168;36.82304615832385;8.904048655443376;14.196264833122598;22.650833459269336;56.50274327360853;2.6701843541279118;8.530006199507397;4.0;1.0100000000000007;138008.55502587653;27155.460723852804;5.082165846100067;2.6701843541279118;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.86742606217382;2689.336807728895;0.11362767132354934;138008.55502587653;0.0;0.0;135.0;4.0;151.76713294997597;4.0;140.0;8.0;131.51825952144316;8.0;131.51825952144316;8.0;123.33098132433116;8.0;30.0;4.0;46.57541556320376;4.0;108.86742606217382;2689.336807728895;0.013524498721711827;138008.55502587653;0.0;0.0;117.32199468832056;311.2913588765717;1.12362767132355;27155.460723852804;0.5935356197841057;0.2324797136073621;179.12555272184557;406.83848813525094;1.0235244987217125;138008.55502587653;0.6515848405642293;0.2794986118187905;108.86742606217382;2689.336807728895;0.10010317260183751;138008.55502587653;0.0;0.0;139.6600493395859;311.2913588765717;1.12362767132355;138008.55502587653;0.5935356197841057;0.2324797136073621;163.72192504501572;360.68339513578866;1.12362767132355;138008.55502587653;0.5935356197841057;0.2324797136073621;161.0517406908878;376.27448259223166;1.0100000000000007;138008.55502587653;0.660309946837222;0.2873504724171476;131.1300431400785;321.3257116194237;1.0100000000000007;138008.55502587653;0.660309946837222;0.2873504724171476;131.09595134455662;321.26376382976525;1.0100000000000007;27155.460723852804;0.660309946837222;0.2873504724171476;117.32199468832056;2718.7795121915783;0.11362767132354934;27155.460723852804;0.0;0.0;66.82304615832385;279.75260097713345;0.11362767132354934;27155.460723852804;0.0;0.0;66.82823805072263;279.8657719999136;0.11362767132354934;138008.55502587653;0.0;0.0;"Zustand 3: Temperatur 436.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.448763591062753e-19;`gtol` termination condition is satisfied.;4;2.429739567305961e-08;9.43267045015647e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.85967314035668;139.63786416808927;161.05126675582358;66.8406342289154;0.11967647761319235;0.2792719389829435;0.23270057164074334;0.2870827305248734;280.2753378274627;277.27332114812106;283.5776075609676;273.89501441160536;56.17518698763798;0.5027607218372994;8.972683541691126;20.24307067033169;0.012858575806379198;0.06317842845348012;28.02753378049561;27.727332114735407;11.34310430254397;18.259667627162454;5.106835181014809;117.401081132912;0.01698482341663897;2718.929976457596;311.3205973795601;269.7212191257937;0.01925532685085596;1.1144230387418483;0.6040945376481147;0.24041463775171126;1.2490772860473953e-09;-3.524917246977566e-09;6.639027105848072e-09;-9.297135283858893e-10;-2.6316797629988287e-09;7.669882506888825e-10;4.168555278738495e-09;2.2506583263748325e-08;1.2490772860473954e-11;-3.524917246977566e-11;6.639027105848072e-11;-9.114838513587146e-10;-2.6316797629988288e-11;7.669882506888826e-12;4.168555278738495e-11;2.2506583263748326e-10;151.7628790566664;140.0;131.51980838633472;131.51980838633472;123.32916800321254;46.58333260455271;27.2809117505559;28.7876554355002;70.81774852835929;36.840634228915405;8.957534057670387;14.118727253422719;22.66013524597804;56.48334328905179;2.7363886796766224;8.561327905392943;4.0;1.0200000000000005;137972.3729706108;27176.56853428974;5.07688720143331;2.7363886796766224;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.85967314035668;2689.3249751615062;0.11367836559270383;137972.3729706108;0.0;0.0;135.0;4.0;151.7628790566664;4.0;140.0;8.0;131.51980838633472;8.0;131.51980838633472;8.0;123.32916800321254;8.0;30.0;4.0;46.58333260455271;4.0;108.85967314035668;2689.3249751615062;0.013604626374959516;137972.3729706108;0.0;0.0;117.401081132912;311.320597379559;1.1336783655927043;27176.56853428974;0.5938340985992053;0.23270057164074334;179.0437908072223;406.59371471556165;1.0336046263749599;137972.3729706108;0.6513291969521963;0.2792719389829435;108.85967314035668;2689.3249751615062;0.10007373921774432;137972.3729706108;0.0;0.0;139.63786416808927;311.320597379559;1.1336783655927043;137972.3729706108;0.5938340985992053;0.23270057164074334;163.7876554355002;360.8718534435033;1.1336783655927043;137972.3729706108;0.5938340985992053;0.23270057164074334;161.05126675582358;376.146944219318;1.0200000000000005;137972.3729706108;0.6600165395423172;0.2870827305248734;131.07653626269632;321.0732314875642;1.0200000000000005;137972.3729706108;0.6600165395423172;0.2870827305248734;131.0424659423296;321.0112918518255;1.0200000000000005;27176.56853428974;0.6600165395423172;0.2870827305248734;117.401081132912;2718.929976457596;0.11367836559270383;27176.56853428974;0.0;0.0;66.8406342289154;279.8262850695736;0.11367836559270383;27176.56853428974;0.0;0.0;66.84582471416076;279.9393987279143;0.11367836559270383;137972.3729706108;0.0;0.0;"Zustand 3: Temperatur 436.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.711166360993688e-19;`gtol` termination condition is satisfied.;4;2.2321567400965526e-08;8.61529611910547e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.85204175012313;139.6167650075571;161.049180714261;66.85814561368574;0.12033423309084146;0.27904779821921327;0.23291654769358938;0.2868187438129417;280.20119368055964;277.40511691958346;283.52248224052977;274.0071810592639;56.84953178218011;0.5025762970568446;9.056622646821449;20.236987727322003;0.012857846455008915;0.06378945506463529;28.020119365993867;27.740511691895787;11.34089928972496;18.267145403701424;5.168139253225129;117.47877691859662;0.016898506949297;2719.077768686452;311.3507607613784;269.9644015064713;0.019327311266050806;1.1244016183986405;0.6043381340410497;0.24060070624669389;1.1702141478053818e-09;-3.296307227174111e-09;6.239361027837731e-09;-8.571193754747242e-10;-2.594276793388417e-09;6.25618667982053e-10;3.7425706977956e-09;2.0620973373297602e-08;1.1702141478053818e-11;-3.2963072271741114e-11;6.239361027837732e-11;-8.321547334706055e-10;-2.594276793388417e-11;6.25618667982053e-12;3.7425706977955996e-11;2.06209733732976e-10;151.75844459811958;140.0;131.52145687079758;131.52145687079758;123.32746222189616;46.59121512676933;27.204532223143985;28.85184662829846;70.8875617918273;36.858145613685735;9.010107077574162;14.042679952200956;22.669415120674444;56.464127506382056;2.8026659140374477;8.592822985293594;4.0;1.0300000000000007;137936.7657148256;27197.598123537155;5.07165247049714;2.8026659140374477;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.85204175012313;2689.3133277140028;0.11372892966469061;137936.7657148256;0.0;0.0;135.0;4.0;151.75844459811958;4.0;140.0;8.0;131.52145687079758;8.0;131.52145687079758;8.0;123.32746222189616;8.0;30.0;4.0;46.59121512676933;4.0;108.85204175012313;2689.3133277140028;0.013685483531442794;137936.7657148256;0.0;0.0;117.47877691859662;311.35076076137744;1.1437289296646913;27197.598123537155;0.594125721883232;0.23291654769358938;178.96297682126357;406.35175200560275;1.0436854835314435;137936.7657148256;0.6510761982945777;0.27904779821921327;108.85204175012313;2689.3133277140028;0.10004344613324782;137936.7657148256;0.0;0.0;139.6167650075571;311.35076076137744;1.1437289296646913;137936.7657148256;0.594125721883232;0.23291654769358938;163.85184662829846;361.05618510423005;1.1437289296646913;137936.7657148256;0.594125721883232;0.23291654769358938;161.049180714261;376.01832186867597;1.0300000000000007;137936.7657148256;0.6597269669667676;0.2868187438129417;131.0239420222635;320.82460169293824;1.0300000000000007;137936.7657148256;0.6597269669667676;0.2868187438129417;130.98989292242584;320.76267018316673;1.0300000000000007;27197.598123537155;0.6597269669667676;0.2868187438129417;117.47877691859662;2719.077768686452;0.11372892966469061;27197.598123537155;0.0;0.0;66.85814561368574;279.8996480669861;0.11372892966469061;27197.598123537155;0.0;0.0;66.8633347155141;280.01270502173736;0.11372892966469061;137936.7657148256;0.0;0.0;"Zustand 3: Temperatur 437.002 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.113 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0907691078755765e-19;`gtol` termination condition is satisfied.;4;2.0447458006271043e-08;7.862275889175571e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.84452547640524;139.5967284448443;161.0455359184047;66.87558754878796;0.12099791270566229;0.27882613119453525;0.23312776403702504;0.28655841487751865;280.1241126245781;277.53638999273267;283.4641181615912;274.11912695226545;57.521280957335215;0.5023897598776981;9.140495986881906;20.23063227902952;0.01285716967208821;0.06440033487023554;28.012411260566605;27.753638999214555;11.338564726555212;18.27460846325148;5.229207360032338;117.55512419912776;0.01681438750584601;2719.2229692656992;311.38181630696585;270.20304631290037;0.01940009365360451;1.1343792900354834;0.6045762514978106;0.24078272304363293;1.0881890943892358e-09;-3.0205029588614707e-09;5.631420663121389e-09;-7.89582843552239e-10;-2.2890844775247388e-09;5.87135673413286e-10;3.4932554626720957e-09;1.891208967208513e-08;1.0881890943892358e-11;-3.0205029588614704e-11;5.6314206631213895e-11;-7.592142726463832e-10;-2.2890844775247387e-11;5.87135673413286e-12;3.4932554626720955e-11;1.8912089672085132e-10;151.7538344871159;140.0;131.5232022080864;131.5232022080864;123.32585989492054;46.59906638712516;27.129250084271575;28.914534415119647;70.9560578120026;36.87558754878796;9.061784645843375;13.968078008958628;22.67867673168115;56.44508460523639;2.868998496714937;8.624484970150775;4.0;1.0400000000000005;137901.70297334748;27218.558016227773;5.066458806933495;2.868998496714937;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.84452547640524;2689.301855612122;0.11377938368908747;137901.70297334748;0.0;0.0;135.0;4.0;151.7538344871159;4.0;140.0;8.0;131.5232022080864;8.0;131.5232022080864;8.0;123.32585989492054;8.0;30.0;4.0;46.59906638712516;4.0;108.84452547640524;2689.301855612122;0.013767067935316261;137901.70297334748;0.0;0.0;117.55512419912776;311.38181630696647;1.153779383689088;27218.558016227773;0.5944106721282946;0.23312776403702504;178.88308457138749;406.1125274912356;1.0537670679353168;137901.70297334748;0.6508257855122879;0.27882613119453525;108.84452547640524;2689.301855612122;0.1000123157537712;137901.70297334748;0.0;0.0;139.5967284448443;311.38181630696647;1.153779383689088;137901.70297334748;0.5944106721282946;0.23312776403702504;163.91453441511965;361.2364780997756;1.153779383689088;137901.70297334748;0.5944106721282946;0.23312776403702504;161.0455359184047;375.8886596221992;1.0400000000000005;137901.70297334748;0.6594411336023076;0.28655841487751865;130.97224347469353;320.57973562580787;1.0400000000000005;137901.70297334748;0.6594411336023076;0.28655841487751865;130.93821535415663;320.5178122268942;1.0400000000000005;27218.558016227773;0.6594411336023076;0.28655841487751865;117.55512419912776;2719.2229692656992;0.11377938368908747;27218.558016227773;0.0;0.0;66.87558754878796;279.97272028275376;0.11377938368908747;27218.558016227773;0.0;0.0;66.88077528968415;280.08572115562913;0.11377938368908747;137901.70297334748;0.0;0.0;"Zustand 3: Temperatur 437.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5709640902636267e-19;`gtol` termination condition is satisfied.;4;1.880572097127424e-08;7.170723938715848e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.83711821189934;139.57773141027843;161.04038381244584;66.89296689498599;0.12166746832557203;0.2786068812829351;0.23333433890935215;0.28630164945653996;280.0441736109715;277.6671920035454;283.40260424897525;274.23089376746805;58.190423450615015;0.5022011314010293;9.224302348470474;20.22401170666626;0.012856543484607486;0.06501105562808383;28.00441735936003;27.766719200306742;11.33610417004526;18.28205958429044;5.290038495764997;117.63016350386158;0.016732402837212355;2719.365655497379;311.41373219063496;270.43727602583544;0.019473668156058777;1.1443560785644737;0.6048090338010514;0.24096078920728967;1.0390408533567097e-09;-2.7999504936815356e-09;5.281208359519951e-09;-7.266122148408272e-10;-2.1562414076470304e-09;4.779394657816738e-10;3.1114382181840483e-09;1.7371178273606347e-08;1.0390408533567097e-11;-2.7999504936815355e-11;5.281208359519951e-11;-6.920116331817397e-10;-2.1562414076470303e-11;4.779394657816738e-12;3.1114382181840483e-11;1.7371178273606346e-10;151.74905344563228;140.0;131.52504173896602;131.52504173896602;123.32435711673315;46.606889473896274;27.05503533242245;28.97575347624519;71.02327402996531;36.89296689498599;9.112583341132506;13.894878235104443;22.687923527066687;56.42620382050126;2.9353696637993494;8.656307381708416;4.0;1.0500000000000007;137867.15592676614;27239.456308679233;5.061303513713594;2.9353696637993494;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.83711821189934;2689.2905495499176;0.11382974672053181;137867.15592676614;0.0;0.0;135.0;4.0;151.74905344563228;4.0;140.0;8.0;131.52504173896602;8.0;131.52504173896602;8.0;123.32435711673315;8.0;30.0;4.0;46.606889473896274;4.0;108.83711821189934;2689.2905495499176;0.01384937710362819;137867.15592676614;0.0;0.0;117.63016350386158;311.4137321906344;1.1638297467205325;27239.456308679233;0.5946891254079071;0.23333433890935215;178.80408877805473;405.8759710339333;1.0638493771036288;137867.15592676614;0.6505779011798332;0.2786068812829351;108.83711821189934;2689.2905495499176;0.09998036961690362;137867.15592676614;0.0;0.0;139.57773141027843;311.4137321906344;1.1638297467205325;137867.15592676614;0.5946891254079071;0.23333433890935215;163.9757534762452;361.41281806602586;1.1638297467205325;137867.15592676614;0.5946891254079071;0.23333433890935215;161.04038381244584;375.75800000868674;1.0500000000000007;137867.15592676614;0.6591589468580371;0.28630164945653996;130.92142402857002;320.3385491043287;1.0500000000000007;137867.15592676614;0.6591589468580371;0.28630164945653996;130.8874166588675;320.27663381325436;1.0500000000000007;27239.456308679233;0.6591589468580371;0.28630164945653996;117.63016350386158;2719.365655497379;0.11382974672053181;27239.456308679233;0.0;0.0;66.89296689498599;280.04553045785184;0.11382974672053181;27239.456308679233;0.0;0.0;66.8981532962319;280.1584758333359;0.11382974672053181;137867.15592676614;0.0;0.0;"Zustand 3: Temperatur 437.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 404.037 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1347879734247475e-19;`gtol` termination condition is satisfied.;4;1.721325245886753e-08;6.534199221671692e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.82981414086231;139.5597511890943;161.03377400585487;66.9102901579272;0.12234285076020411;0.27838999350605453;0.23353638667869417;0.28604835630988124;279.96145255482804;277.797571915533;283.33802600461837;274.3425208953344;58.85694918323785;0.5020104325156832;9.308040548442605;20.2171331074843;0.01285596599639695;0.06562160536379695;27.996145253892333;27.77975719150733;11.333521040261424;18.289501392827678;5.350631744168895;117.70393381313096;0.016652492785221663;2719.505901740762;311.4464774612946;270.667208794841;0.019548028843183296;1.1543320079361323;0.6050366195963159;0.2411350023639419;9.520704224996734e-10;-2.6199984404229326e-09;4.765411176776979e-09;-6.681974973332672e-10;-1.9172148313373327e-09;4.597495717462152e-10;2.9192506190156564e-09;1.5904731753835222e-08;9.520704224996735e-12;-2.6199984404229327e-11;4.765411176776979e-11;-6.30374997484214e-10;-1.9172148313373326e-11;4.597495717462152e-12;2.919250619015656e-11;1.590473175383522e-10;151.74410601404475;140.0;131.52697290656045;131.52697290656045;123.32295015251339;46.6146873155223;26.98185902211793;29.035537422756647;71.08924649760866;36.91029015792719;9.162519395236757;13.823039093429486;22.697158765698134;56.40747491288232;3.001763416901781;8.688283749155914;4.0;1.0600000000000005;137833.09714347858;27260.3006916482;5.056184034892425;3.001763416901781;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.82981414086231;2689.279400665137;0.11388003677931513;137833.09714347858;0.0;0.0;135.0;4.0;151.74410601404475;4.0;140.0;8.0;131.52697290656045;8.0;131.52697290656045;8.0;123.32295015251339;8.0;30.0;4.0;46.6146873155223;4.0;108.82981414086231;2689.279400665137;0.013932408344258306;137833.09714347858;0.0;0.0;117.70393381313096;311.44647746129573;1.1738800367793156;27260.3006916482;0.5949612516536933;0.23353638667869417;178.72596503616268;405.64201477657366;1.0739324083442587;137833.09714347858;0.6503324894706223;0.27838999350605453;108.82981414086231;2689.279400665137;0.09994762843505682;137833.09714347858;0.0;0.0;139.5597511890943;311.44647746129573;1.1738800367793156;137833.09714347858;0.5949612516536933;0.23353638667869417;164.03553742275665;361.585288361189;1.1738800367793156;137833.09714347858;0.5949612516536933;0.23353638667869417;161.03377400585487;375.6263840542636;1.0600000000000005;137833.09714347858;0.6588803169561367;0.28604835630988124;130.87146743993839;320.10096029739026;1.0600000000000005;137833.09714347858;0.6588803169561367;0.28604835630988124;130.83748060476324;320.03905312251874;1.0600000000000005;27260.3006916482;0.6588803169561367;0.28604835630988124;117.70393381313096;2719.505901740762;0.11388003677931513;27260.3006916482;0.0;0.0;66.9102901579272;280.11810584577995;0.11388003677931513;27260.3006916482;0.0;0.0;66.91547523963106;280.23099627293453;0.11388003677931513;137833.09714347858;0.0;0.0;"Zustand 3: Temperatur 437.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 404.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7694223495845777e-19;`gtol` termination condition is satisfied.;4;1.579956010652221e-08;5.948818957716864e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.82260772386479;139.54276543058398;161.02575434403377;66.92756350713324;0.1230240098745676;0.2781754144744157;0.23373401799828608;0.28579844710481633;279.8760224785758;277.92757616221917;283.2704656690573;274.45404556486955;59.52084900088446;0.5018176838944545;9.391709433106588;20.210003308200044;0.01285543538450014;0.0662319723628881;27.987602246402282;27.792757616180896;11.33081862683589;18.296936370815896;5.410986273030452;117.77647262954656;0.01657459920163366;2719.643779547403;311.480022026523;270.89295862506384;0.019623169722976286;1.1643071011846995;0.6052591426205628;0.24130545684735158;8.790479455456079e-10;-2.450512681662076e-09;4.495063876674976e-09;-6.136984254112576e-10;-1.8399646251054946e-09;4.1018211049959064e-10;2.6311113288102206e-09;1.4552995253325207e-08;8.79047945545608e-12;-2.450512681662076e-11;4.495063876674976e-11;-5.735499302908946e-10;-1.8399646251054946e-11;4.101821104995906e-12;2.6311113288102206e-11;1.4552995253325207e-10;151.73899655972343;140.0;131.5289932515234;131.5289932515234;123.32163542960745;46.62246268912793;26.909693218122015;29.09391883701676;71.15400994041863;36.92756350713324;9.211608698562884;13.752520621976828;22.706385527658597;56.38888814129871;3.068164492982987;8.720407623780943;4.0;1.0700000000000007;137799.5005063988;27281.09847166829;5.051097947888903;3.068164492982987;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.82260772386479;2689.2684005160518;0.11393027090767505;137799.5005063988;0.0;0.0;135.0;4.0;151.73899655972343;4.0;140.0;8.0;131.5289932515234;8.0;131.5289932515234;8.0;123.32163542960745;8.0;30.0;4.0;46.62246268912793;4.0;108.82260772386479;2689.2684005160518;0.014016158773157978;137799.5005063988;0.0;0.0;117.77647262954656;311.48002202652236;1.1839302709076758;27281.09847166829;0.5952272149185026;0.23373401799828608;178.64868977784545;405.41059305200304;1.0840161587731587;137799.5005063988;0.6500894961024744;0.2781754144744157;108.82260772386479;2689.2684005160518;0.09991411213451706;137799.5005063988;0.0;0.0;139.54276543058398;311.48002202652236;1.1839302709076758;137799.5005063988;0.5952272149185026;0.23373401799828608;164.09391883701676;361.7539701326486;1.1839302709076758;137799.5005063988;0.5952272149185026;0.23373401799828608;161.02575434403377;375.4938513321549;1.0700000000000007;137799.5005063988;0.6586051568318538;0.28579844710481633;130.82235780680304;319.8668896499069;1.0700000000000007;137799.5005063988;0.6586051568318538;0.28579844710481633;130.78839130143712;319.80499061031543;1.0700000000000007;27281.09847166829;0.6586051568318538;0.28579844710481633;117.77647262954656;2719.643779547403;0.11393027090767505;27281.09847166829;0.0;0.0;66.92756350713324;280.19047229211185;0.11393027090767505;27281.09847166829;0.0;0.0;66.93274728830875;280.3033082862869;0.11393027090767505;137799.5005063988;0.0;0.0;"Zustand 3: Temperatur 437.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4630609911888137e-19;`gtol` termination condition is satisfied.;4;1.4376827112299151e-08;5.409364086819843e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.81549368342417;139.52675215541865;161.01637097636092;66.9447927939525;0.12371089468958209;0.27796309233323;0.23392733995412243;0.28555183630621606;279.7879536495335;278.0572487824999;283.2000023754506;274.565502962335;60.18211461786689;0.5016229059918155;9.475307877402336;20.2026288778265;0.0128549498957816;0.06684214516304023;27.978795363627437;27.80572487822422;11.328000095088647;18.304366864003995;5.471101329100882;117.84781604546862;0.01649866587065577;2719.779357788964;311.5143366358384;271.1146355544287;0.019699084751808815;1.1742813804714582;0.6054767319181846;0.2414722438370429;8.11020584023936e-10;-2.242813934572041e-09;4.064929726155242e-09;-5.632327937377113e-10;-1.7656134332355577e-09;2.5772806111490354e-10;2.27510099648498e-09;1.3259125353215495e-08;8.11020584023936e-12;-2.242813934572041e-11;4.064929726155242e-11;-5.215118460534362e-10;-1.7656134332355578e-11;2.5772806111490356e-12;2.27510099648498e-11;1.3259125353215496e-10;151.7337292852592;140.0;131.5311004074327;131.5311004074327;123.32040952937245;46.630218228618446;26.838510952545107;29.150929311241327;71.21759781685017;36.9447927939525;9.259866805738739;13.68328436196407;22.715606724008524;56.37043423677022;3.13455833488041;8.752672591929525;4.0;1.0800000000000005;137766.34114395367;27301.85659125382;5.0460429562173905;3.13455833488041;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.81549368342417;2689.257541059627;0.11398046522326655;137766.34114395367;0.0;0.0;135.0;4.0;151.7337292852592;4.0;140.0;8.0;131.5311004074327;8.0;131.5311004074327;8.0;123.32040952937245;8.0;30.0;4.0;46.630218228618446;4.0;108.81549368342417;2689.257541059627;0.014100625329905102;137766.34114395367;0.0;0.0;117.84781604546862;311.5143366358373;1.193980465223267;27301.85659125382;0.5954871736258099;0.23392733995412243;178.5722402378043;405.18164229801783;1.0941006253299057;137766.34114395367;0.649848868287665;0.27796309233323;108.81549368342417;2689.257541059627;0.09987983989336144;137766.34114395367;0.0;0.0;139.52675215541865;311.5143366358373;1.193980465223267;137766.34114395367;0.5954871736258099;0.23392733995412243;164.15092931124133;361.9189423817221;1.193980465223267;137766.34114395367;0.5954871736258099;0.23392733995412243;161.01637097636092;375.3604400115005;1.0800000000000005;137766.34114395367;0.6583333820372524;0.28555183630621606;130.77407956348912;319.63625981052286;1.0800000000000005;137766.34114395367;0.6583333820372524;0.28555183630621606;130.74013319426126;319.5743689353719;1.0800000000000005;27301.85659125382;0.6583333820372524;0.28555183630621606;117.84781604546862;2719.779357788964;0.11398046522326655;27301.85659125382;0.0;0.0;66.9447927939525;280.2626543096664;0.11398046522326655;27301.85659125382;0.0;0.0;66.94997529260223;280.3754363541211;0.11398046522326655;137766.34114395367;0.0;0.0;"Zustand 3: Temperatur 437.301 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;140.0;nan;30.0;140.0;8.0;8.0;4.0;140.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2091833110887519e-19;`gtol` termination condition is satisfied.;4;1.3242248688319308e-08;4.917689113981793e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.80846699051125;139.51168976121443;161.00566842184992;66.96198356833435;0.12440345347741617;0.27775297670852217;0.23411645620623717;0.28530844107193315;279.6973137089878;278.1866315470826;283.12671229451246;274.6769263419187;60.840738565486575;0.5014261190420285;9.558834784143965;20.1950161397275;0.012854507843701206;0.06745211254679144;27.96973136967898;27.818663154684142;11.325068491842963;18.311795089318124;5.530976233415238;117.9179988068945;0.016424638434658988;2719.912702778256;311.5493928634475;271.3323458222367;0.01977576784361923;1.184254867125413;0.6056895120463791;0.24163545149017382;7.513420996474451e-10;-2.081044669921539e-09;3.781224222620949e-09;-5.162592575658209e-10;-1.5616024029441178e-09;2.411866262264084e-10;2.146862243534997e-09;1.2198029253340792e-08;7.513420996474452e-12;-2.081044669921539e-11;3.7812242226209494e-11;-4.736323463906611e-10;-1.561602402944118e-11;2.411866262264084e-12;2.146862243534997e-11;1.2198029253340792e-10;151.72830823618347;140.0;131.53329209645597;131.53329209645597;123.31926917953257;46.637956432241765;26.768286183619864;29.20659948460832;71.28004237465274;36.96198356833435;9.30730894139333;13.615293289561464;22.724825105944717;56.35210437812373;3.2009310627584;8.785072286380228;4.0;1.0900000000000007;137733.59536532065;27322.581647791478;5.041016882694679;3.2009310627584;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.80846699051125;2689.2468146310066;0.11403063496903143;137733.59536532065;0.0;0.0;135.0;4.0;151.72830823618347;4.0;140.0;8.0;131.53329209645597;8.0;131.53329209645597;8.0;123.31926917953257;8.0;30.0;4.0;46.637956432241765;4.0;108.80846699051125;2689.2468146310066;0.014185804792370128;137733.59536532065;0.0;0.0;117.9179988068945;311.54939286344677;1.2040306349690322;27322.581647791478;0.5957412808073523;0.23411645620623717;178.49659441980333;404.9551009745191;1.104185804792371;137733.59536532065;0.6496105546827585;0.27775297670852217;108.80846699051125;2689.2468146310066;0.0998448301766613;137733.59536532065;0.0;0.0;139.51168976121443;311.54939286344677;1.2040306349690322;137733.59536532065;0.5957412808073523;0.23411645620623717;164.20659948460832;362.08028202728553;1.2040306349690322;137733.59536532065;0.5957412808073523;0.23411645620623717;161.00566842184992;375.22618690573165;1.0900000000000007;137733.59536532065;0.6580649106493032;0.28530844107193315;130.7266174748342;319.4089955619379;1.0900000000000007;137733.59536532065;0.6580649106493032;0.28530844107193315;130.69269105860667;319.3471128898766;1.0900000000000007;27322.581647791478;0.6580649106493032;0.28530844107193315;117.9179988068945;2719.912702778256;0.11403063496903143;27322.581647791478;0.0;0.0;66.96198356833435;280.33467514881403;0.11403063496903143;27322.581647791478;0.0;0.0;66.96716480140884;280.44740369625384;0.11403063496903143;137733.59536532065;0.0;0.0;"Zustand 3: Temperatur 437.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 434.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
