config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.665581505208969e-18;`xtol` termination condition is satisfied.;5;2.3074137226493887e-07;2.308931140250384e-09;3;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.72843503998325;138.20145868668055;155.14763393659985;65.51463969697659;0.08570340745078632;0.2698491040262381;0.1795706347037112;0.2831949257194127;270.6805699892527;267.29350089225085;268.72196191212856;269.1983317576435;19.738683205456958;0.503198286390405;3.6080082167857257;11.189029305577321;0.01800218357256896;0.035775028269147024;27.06805699886765;26.729350089232558;10.74887847649044;17.94655545050718;1.794425766927039;99.86889415723152;0.034633054272004776;2685.264473509893;302.4815013899445;216.9978908758023;0.01769279769545068;0.4931716948350982;0.5318420101626268;0.1907070901167517;1.1018386203431874e-10;-2.3074046850979357e-07;-2.0366996977827512e-10;-8.369960280418809e-11;-1.3244516594568267e-10;-7.474909580196254e-11;3.575451046344824e-11;5.762217369920108e-10;1.1018386203431873e-12;-2.307404685097936e-09;-2.036699697782751e-12;-8.369960280418809e-11;-1.3244516594568268e-12;-7.474909580196254e-13;3.575451046344824e-13;5.762217369920109e-12;151.18902930557732;131.94981065318052;123.91386681609532;140.0;131.94981065318052;45.98645340264659;35.35397788441486;20.190537988358813;53.882440754584934;35.51463969697659;3.5834707473488265;24.0449726588638;22.271564960016747;66.42785208418411;0.04290405175896694;9.786211418987705;4.0;0.4;184794.66000303967;25623.679307804527;7.2118706210452155;0.04290405175896694;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.72843503998325;2702.6084671103267;0.11086449253054886;184794.66000303967;0.0;0.0;135.0;4.0;151.18902930557732;4.0;131.94981065318052;8.0;123.91386681609532;8.0;140.0;8.0;131.94981065318052;8.0;30.0;4.0;45.98645340264659;4.0;117.72843503998325;2702.6084671103267;0.009501464775170285;184794.66000303967;0.0;0.0;99.86889415723152;302.4815013899443;0.5108644925305489;25623.679307804527;0.5134226969605323;0.1795706347037112;186.54300718999218;417.5851603671944;0.4095014647751703;184794.66000303967;0.640509126784475;0.2698491040262381;117.72843503998325;2702.6084671103267;0.10136302775537857;184794.66000303967;0.0;0.0;138.20145868668055;302.4815013899443;0.5108644925305489;184794.66000303967;0.5134226969605323;0.1795706347037112;155.1905379883588;341.11930748933105;0.5108644925305489;184794.66000303967;0.5134226969605323;0.1795706347037112;155.14763393659985;363.30748921802774;0.4;184794.66000303967;0.6557235638410204;0.2831949257194127;128.41524726769285;313.9607812046608;0.4;184794.66000303967;0.6557235638410204;0.2831949257194127;128.3663399058317;313.8713436339879;0.4;25623.679307804527;0.6557235638410204;0.2831949257194127;99.86889415723152;2685.264473509893;0.11086449253054886;25623.679307804527;0.0;0.0;65.51463969697659;274.2716047282334;0.11086449253054886;25623.679307804527;0.0;0.0;65.52195856899641;274.4339847938582;0.11086449253054886;184794.66000303967;0.0;0.0;"Zustand 3: Temperatur 428.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 459.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.455357596080537e-19;`gtol` termination condition is satisfied.;5;9.436182471582034e-08;9.439658464245977e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.68388155364198;138.06852382725702;155.4449457150797;65.59740861200044;0.0862505095265441;0.26918889303647603;0.1805634650480509;0.2822663118776656;271.2645456782394;267.91644380401533;269.38949833763417;269.73685360009404;20.617355071140505;0.5031557902952809;3.6901991797052722;11.223956081234405;0.018001422171857986;0.0366361223926954;27.12645456780646;26.791644380403937;10.775579933508514;17.98245690667254;1.8743050150456455;100.25396022538519;0.034061060382252956;2685.9964497991245;302.0184785946104;217.95434752304223;0.0177493927484349;0.5033557211041854;0.5332660734181023;0.1915915435217629;3.8038905358916963e-11;-9.436159587039583e-08;-6.090772330935579e-11;-2.5616175847176237e-11;-7.867129170335829e-11;-2.404476617812179e-11;5.9685589803848416e-12;1.7485035641584545e-10;3.803890535891696e-13;-9.436159587039584e-10;-6.090772330935579e-13;-2.5616175847176237e-11;-7.867129170335829e-13;-2.4044766178121793e-13;5.968558980384842e-14;1.7485035641584546e-12;151.2239560812344;131.93370653109764;123.87780048033108;140.0;131.93370653109764;46.02371075382865;35.04875618940889;20.498684752329268;54.23024947155653;35.597408612000436;3.728012355731778;23.62384025494589;22.31611844635802;66.32898694490797;0.05373903724955653;9.814052929577144;4.0;0.41000000000000003;184530.5809770365;25718.35763509087;7.175053072800327;0.05373903724955653;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.68388155364198;2702.5430438711956;0.11110511385262023;184530.5809770365;0.0;0.0;135.0;4.0;151.2239560812344;4.0;131.93370653109764;8.0;123.87780048033108;8.0;140.0;8.0;131.93370653109764;8.0;30.0;4.0;46.02371075382865;4.0;117.68388155364198;2702.5430438711956;0.009582872680793188;184530.5809770365;0.0;0.0;100.25396022538519;302.0184785946106;0.5211051138526203;25718.35763509087;0.5151024654916014;0.1805634650480509;186.2727122706433;416.83552674229895;0.4195828726807932;184530.5809770365;0.6397366204115553;0.26918889303647603;117.68388155364198;2702.5430438711956;0.10152224117182704;184530.5809770365;0.0;0.0;138.06852382725702;302.0184785946106;0.5211051138526203;184530.5809770365;0.5151024654916014;0.1805634650480509;155.49868475232927;341.58315474739834;0.5211051138526203;184530.5809770365;0.5151024654916014;0.1805634650480509;155.4449457150797;363.41200449293547;0.41000000000000003;184530.5809770365;0.6546890949408934;0.2822663118776656;128.25447089767988;313.12577261219775;0.41000000000000003;184530.5809770365;0.6546890949408934;0.2822663118776656;128.20569417536586;313.036416216118;0.41000000000000003;25718.35763509087;0.6546890949408934;0.2822663118776656;100.25396022538519;2685.9964497991245;0.11110511385262023;25718.35763509087;0.0;0.0;65.59740861200044;274.6183006402683;0.11110511385262023;25718.35763509087;0.0;0.0;65.60471958618967;274.7803221849808;0.11110511385262023;184530.5809770365;0.0;0.0;"Zustand 3: Temperatur 428.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 459.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.222843005443501e-20;`gtol` termination condition is satisfied.;5;4.054480419046005e-08;4.0553281015088043e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.64178691500257;137.93408471615186;155.7304688012365;65.67580294081756;0.08678557422422059;0.26854762260546494;0.1815206127278286;0.28136728198082706;271.8115748514332;268.5064623084611;270.0168829747673;270.2456551377427;21.503809676264158;0.5031101652930603;3.772481006854296;11.256673137047414;0.018000537781997995;0.03749850961636215;27.181157485137557;26.850646230847325;10.800675318992445;18.0163770091831;1.9548917924371718;100.62290676201741;0.033508760067909836;2686.6979362896645;301.570202561288;218.8765684560917;0.017804295553150773;0.5135282729175437;0.5346295101865461;0.19244158963817284;1.3979928326079971e-11;-4.0544730239844284e-08;-1.821831574488897e-11;-8.291700659412982e-12;-4.376943252282217e-11;-1.2164491636212915e-11;-3.808509063674137e-12;5.763922672485933e-11;1.3979928326079972e-13;-4.0544730239844286e-10;-1.821831574488897e-13;-8.291700659412982e-12;-4.376943252282217e-13;-1.2164491636212916e-13;-3.808509063674137e-14;5.763922672485933e-13;151.25667313704741;131.91849117411056;123.84382362103736;140.0;131.91849117411056;46.058998941893606;34.754853966071266;20.79685596064934;54.5639078201238;35.67580294081756;3.870961663022854;23.22091685901995;22.35821308499743;66.23538474600207;0.0663871594128409;9.837902313244456;4.0;0.42000000000000004;184281.35984753844;25808.305365121014;7.140389779198288;0.0663871594128409;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.64178691500257;2702.4812186768495;0.11133256847069439;184281.35984753844;0.0;0.0;135.0;4.0;151.25667313704741;4.0;131.91849117411056;8.0;123.84382362103736;8.0;140.0;8.0;131.91849117411056;8.0;30.0;4.0;46.058998941893606;4.0;117.64178691500257;2702.4812186768495;0.009662060884586569;184281.35984753844;0.0;0.0;100.62290676201741;301.57020256127805;0.5313325684706944;25808.305365121014;0.516714738204481;0.1815206127278286;186.01152710311868;416.1103198544989;0.4296620608845866;184281.35984753844;0.6389844345574845;0.26854762260546494;117.64178691500257;2702.4812186768495;0.10167050758610782;184281.35984753844;0.0;0.0;137.93408471615186;301.57020256127805;0.5313325684706944;184281.35984753844;0.516714738204481;0.1815206127278286;155.79685596064934;342.0416717545884;0.5313325684706944;184281.35984753844;0.516714738204481;0.1815206127278286;155.7304688012365;363.5125702611973;0.42000000000000004;184281.35984753844;0.6536842119448794;0.28136728198082706;128.0961824029074;312.3130234129826;0.42000000000000004;184281.35984753844;0.6536842119448794;0.28136728198082706;128.0475295110877;312.2237412472294;0.42000000000000004;25808.305365121014;0.6536842119448794;0.28136728198082706;100.62290676201741;2686.6979362896645;0.11133256847069439;25808.305365121014;0.0;0.0;65.67580294081756;274.94667610797785;0.11133256847069439;25808.305365121014;0.0;0.0;65.68310642810849;275.1083586958249;0.11133256847069439;184281.35984753844;0.0;0.0;"Zustand 3: Temperatur 428.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 459.162 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6497779005275645e-20;`gtol` termination condition is satisfied.;5;1.8162494680316623e-08;1.8164679466082325e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.60197512084454;137.79865517345132;156.00446526403175;65.7501256430952;0.08731014549255572;0.2679244125594967;0.1824438195006976;0.28049649737252663;272.323973142074;269.06583656812387;270.6065842688514;270.72686373672695;22.397368993878064;0.5030614201752923;3.8548500000243;11.287318967827389;0.017999552703877788;0.03836215192096755;27.23239731420565;26.906583656813137;10.824263370755263;18.048457582448822;2.0361244556400475;100.97664716844747;0.03297535526119003;2687.3706510160614;301.13627549889884;219.7661401075765;0.01785773078083963;0.5236900596642593;0.5359359332577238;0.19325908630592317;5.3717030823463574e-12;-1.816245642771719e-08;-7.048583938740194e-12;-2.8173574584400285e-12;-3.0183855415089056e-11;-7.503331289626658e-12;-5.4001247917767614e-12;1.750777300912887e-11;5.371703082346357e-14;-1.8162456427717187e-10;-7.048583938740194e-14;-2.8173574584400285e-12;-3.0183855415089054e-13;-7.503331289626658e-14;-5.400124791776761e-14;1.750777300912887e-13;151.2873189678274;131.90410096481082;123.81179880366096;140.0;131.90410096481082;46.0924543401988;34.4716334529395;21.085442428916622;54.88419282824867;35.7501256430952;4.012214254193054;22.835151635213492;22.398024879155457;66.14667893745883;0.08097716488487094;9.85823306804781;4.0;0.43000000000000005;184045.90773266813;25893.827645328514;7.107713477264599;0.08097716488487094;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.60197512084454;2702.4227351013424;0.11154779044509888;184045.90773266813;0.0;0.0;135.0;4.0;151.2873189678274;4.0;131.90410096481082;8.0;123.81179880366096;8.0;140.0;8.0;131.90410096481082;8.0;30.0;4.0;46.0924543401988;4.0;117.60197512084454;2702.4227351013424;0.0097392538131347;184045.90773266813;0.0;0.0;100.97664716844747;301.136275498899;0.5415477904450989;25893.827645328514;0.5182632554613129;0.1824438195006976;185.7589524207669;415.40827012741954;0.4397392538131347;184045.90773266813;0.6382516876376979;0.2679244125594967;117.60197512084454;2702.4227351013424;0.10180853663196418;184045.90773266813;0.0;0.0;137.79865517345132;301.136275498899;0.5415477904450989;184045.90773266813;0.5182632554613129;0.1824438195006976;156.08544242891662;342.49434100862925;0.5415477904450989;184045.90773266813;0.5182632554613129;0.1824438195006976;156.00446526403175;363.6087018746322;0.43000000000000005;184045.90773266813;0.6527077229394368;0.28049649737252663;127.94042210540351;311.52179723771894;0.43000000000000005;184045.90773266813;0.6527077229394368;0.28049649737252663;127.89188671061777;311.432582930926;0.43000000000000005;25893.827645328514;0.6527077229394368;0.28049649737252663;100.97664716844747;2687.3706510160614;0.11154779044509888;25893.827645328514;0.0;0.0;65.7501256430952;275.25799961799015;0.11154779044509888;25893.827645328514;0.0;0.0;65.75742202735199;275.41936142203895;0.11154779044509888;184045.90773266813;0.0;0.0;"Zustand 3: Temperatur 429.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.557170033605359e-21;`gtol` termination condition is satisfied.;5;8.434063530126164e-09;8.434654745281941e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.56428373272968;137.6627086269994;156.26719279647483;65.82065701149514;0.08782570837714875;0.26731843234830865;0.18333471736930151;0.2796526955367847;272.80386298444125;269.5966761470493;271.16087083267996;271.1824428044933;23.29737577772271;0.5030095441850447;3.9373022993795646;11.316020513423496;0.0179984859332993;0.03922700838616103;27.280386298444327;26.95966761470534;10.846434833307887;18.07882952029979;2.1179432532869775;101.3160356950005;0.03246009634154324;2688.0162013724334;300.7163458477489;220.62457597503234;0.01790991148060761;0.533841731279801;0.5371886855860754;0.1940457673343121;2.1671553440683056e-12;-8.434042797489383e-09;-3.751665644813329e-12;-9.987011218015596e-13;-1.722355591482483e-11;-4.035882739117369e-12;-3.581135388230905e-12;-2.0463630789890885e-12;2.1671553440683054e-14;-8.434042797489383e-11;-3.751665644813329e-14;-9.987011218015596e-13;-1.7223555914824827e-13;-4.035882739117369e-14;-3.581135388230905e-14;-2.0463630789890885e-14;151.3160205134235;131.89047718886087;123.78159947257257;140.0;131.89047718886087;46.12420311884267;34.19850129583455;21.36481764956551;55.19183257615782;35.82065701149514;4.151681357547432;22.465563777572072;22.435716267270323;66.06253053766977;0.0976248530906787;9.875489003358382;4.0;0.44000000000000006;183823.22284100988;25975.209423804987;7.076871637175138;0.0976248530906787;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.56428373272968;2702.3673563421703;0.1117516427604085;183823.22284100988;0.0;0.0;135.0;4.0;151.3160205134235;4.0;131.89047718886087;8.0;123.78159947257257;8.0;140.0;8.0;131.89047718886087;8.0;30.0;4.0;46.12420311884267;4.0;117.56428373272968;2702.3673563421703;0.009814667187742942;183823.22284100988;0.0;0.0;101.3160356950005;300.71634584774813;0.5517516427604086;25975.209423804987;0.5197514890983644;0.18333471736930151;185.51452180925804;414.72818697325175;0.449814667187743;183823.22284100988;0.637537543475648;0.26731843234830865;117.56428373272968;2702.3673563421703;0.10193697557266555;183823.22284100988;0.0;0.0;137.6627086269994;300.71634584774813;0.5517516427604086;183823.22284100988;0.5197514890983644;0.18333471736930151;156.3648176495655;342.94073445340075;0.5517516427604086;183823.22284100988;0.5197514890983644;0.18333471736930151;156.26719279647483;363.6999663073327;0.44000000000000006;183823.22284100988;0.651758495311798;0.2796526955367847;127.78721962364102;310.7513849943315;0.44000000000000006;183823.22284100988;0.651758495311798;0.2796526955367847;127.73879583131344;310.66223270254477;0.44000000000000006;25975.209423804987;0.651758495311798;0.2796526955367847;101.3160356950005;2688.0162013724334;0.1117516427604085;25975.209423804987;0.0;0.0;65.82065701149514;275.55344478410416;0.1117516427604085;25975.209423804987;0.0;0.0;65.8279466511911;275.7145026933099;0.1117516427604085;183823.22284100988;0.0;0.0;"Zustand 3: Temperatur 429.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.167523749440938e-22;`gtol` termination condition is satisfied.;5;4.041497202389003e-09;4.041663951750798e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.5285626952421;137.5266791017902;156.5189065807033;65.88765657515557;0.08833368614011748;0.26672889784287446;0.18419483681824964;0.278834684134605;273.2531923528477;270.10093433696426;271.68183022663277;271.6142060738272;24.203195113660485;0.5029545111603391;4.019833917222201;11.342894279476525;0.017997353630357257;0.04009303572242389;27.32531923528459;27.01009343369675;10.867273209065768;18.107613738255328;2.200290465245633;101.64187141348066;0.03196227690710311;2688.636091468717;300.31009706284385;221.4533180793379;0.01796103924869563;0.5439838841651953;0.5383908635127738;0.194803251716574;8.313350008393172e-13;-4.04147826316148e-09;-6.821210263296962e-13;-3.6715075424353927e-13;-1.1425527191022411e-11;-3.240074875066057e-12;-2.7284841053187847e-12;1.8189894035458565e-12;8.313350008393172e-15;-4.04147826316148e-11;-6.8212102632969615e-15;-3.6715075424353927e-13;-1.142552719102241e-13;-3.2400748750660566e-14;-2.7284841053187846e-14;1.8189894035458565e-14;151.34289427947652;131.8775656078401;123.75310896230684;140.0;131.8775656078401;46.154362101493064;33.93490489504535;21.635338315516776;55.487509311987594;35.887656575155575;4.289288315314877;22.111237548826182;22.4714373047579;65.98262580268687;0.11643173481348867;9.89008413024186;4.0;0.45000000000000007;183612.38250568145;26052.71685105802;7.0477249476660555;0.11643173481348867;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.5285626952421;2702.3148635272923;0.11194492341389084;183612.38250568145;0.0;0.0;135.0;4.0;151.34289427947652;4.0;131.8775656078401;8.0;123.75310896230684;8.0;140.0;8.0;131.8775656078401;8.0;30.0;4.0;46.154362101493064;4.0;117.5285626952421;2702.3148635272923;0.009888507729822122;183612.38250568145;0.0;0.0;101.64187141348066;300.31009706284465;0.5619449234138909;26052.71685105802;0.5211826656489241;0.18419483681824964;185.27779917452187;414.0689531024348;0.4598885077298222;183612.38250568145;0.6368412087069584;0.26672889784287446;117.5285626952421;2702.3148635272923;0.10205641568406872;183612.38250568145;0.0;0.0;137.5266791017902;300.31009706284465;0.5619449234138909;183612.38250568145;0.5211826656489241;0.18419483681824964;156.63533831551678;343.38050148366017;0.5619449234138909;183612.38250568145;0.5211826656489241;0.18419483681824964;156.5189065807033;363.7859811624998;0.45000000000000007;183612.38250568145;0.6508354514060715;0.278834684134605;127.63659497154833;310.00110313214503;0.45000000000000007;183612.38250568145;0.6508354514060715;0.278834684134605;127.58827729252522;309.91200749720633;0.45000000000000007;26052.71685105802;0.6508354514060715;0.278834684134605;101.64187141348066;2688.636091468717;0.11194492341389084;26052.71685105802;0.0;0.0;65.88765657515557;275.8340983106387;0.11194492341389084;26052.71685105802;0.0;0.0;65.89493980515323;275.99486802740216;0.11194492341389084;183612.38250568145;0.0;0.0;"Zustand 3: Temperatur 429.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9842753465964213e-22;`gtol` termination condition is satisfied.;5;1.992073008358617e-09;1.9921221582003556e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.49467327458848;137.39096240298534;156.75986075675996;65.95136481708619;0.08883543771935806;0.26615506849500536;0.18502561436324516;0.2780413357632079;273.6737517078908;270.5804210828995;272.17138600044245;272.02383043208715;25.114215762880054;0.5028962832528342;4.102440767909365;11.368047350950405;0.017996169521042618;0.04096018873997037;27.36737517078899;27.05804210829011;10.886855440017998;18.13492202880598;2.283110524079283;101.95490193252738;0.03148122920399446;2689.2317290222236;299.9172383314615;222.25373877941814;0.018011304378261817;0.554117066517004;0.5395453377089375;0.19553305209096414;3.872457909892546e-13;-1.992056297694944e-09;-1.4210854715202004e-13;-1.3994361225400098e-13;-7.503331289626658e-12;-1.6484591469634324e-12;-2.5579538487363607e-12;9.094947017729282e-13;3.872457909892546e-15;-1.9920562976949442e-11;-1.4210854715202005e-15;-1.3994361225400098e-13;-7.503331289626658e-14;-1.6484591469634323e-14;-2.5579538487363607e-14;9.094947017729283e-15;151.3680473509504;131.8653160755955;123.7262196042904;140.0;131.8653160755955;46.18303953845094;33.68032913338766;21.897344907605316;55.771862394076436;35.95136481708619;4.424973174042179;21.77131767176303;22.50532672541152;65.90667412540711;0.13748415084535281;9.902402821425596;4.0;0.4600000000000001;183412.5360737526;26126.598576015163;7.020145984182175;0.13748415084535281;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.49467327458848;2702.265054192655;0.11212837089526573;183412.5360737526;0.0;0.0;135.0;4.0;151.3680473509504;4.0;131.8653160755955;8.0;123.7262196042904;8.0;140.0;8.0;131.8653160755955;8.0;30.0;4.0;46.18303953845094;4.0;117.49467327458848;2702.265054192655;0.00996097290923946;183412.5360737526;0.0;0.0;101.95490193252738;299.9172383314605;0.5721283708952658;26126.598576015163;0.5225597872665759;0.18502561436324516;185.04837648433806;413.4295194397937;0.46996097290923955;183412.5360737526;0.6361619304973245;0.26615506849500536;117.49467327458848;2702.265054192655;0.10216739798602627;183412.5360737526;0.0;0.0;137.39096240298534;299.9172383314605;0.5721283708952658;183412.5360737526;0.5225597872665759;0.18502561436324516;156.89734490760532;343.8133585738134;0.5721283708952658;183412.5360737526;0.5225597872665759;0.18502561436324516;156.75986075675996;363.8664134498415;0.4600000000000001;183412.5360737526;0.6499375647482667;0.2780413357632079;127.48855958155974;309.27029222619007;0.4600000000000001;183412.5360737526;0.6499375647482667;0.2780413357632079;127.44034290155332;309.18124833762494;0.4600000000000001;26126.598576015163;0.6499375647482667;0.2780413357632079;101.95490193252738;2689.2317290222236;0.11212837089526573;26126.598576015163;0.0;0.0;65.95136481708619;276.1009671775073;0.11212837089526573;26126.598576015163;0.0;0.0;65.9586419501884;276.26146330687544;0.11212837089526573;183412.5360737526;0.0;0.0;"Zustand 3: Temperatur 430.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 458.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.151412890180894e-23;`gtol` termination condition is satisfied.;5;1.0150134872962671e-09;1.0150283631683298e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.46248710343491;137.2559174818341;156.99030950564958;66.01200472659292;0.08933225565645785;0.2655962447635673;0.18582839947677998;0.27727158331865015;274.06718928189423;271.03681466718416;272.631313116734;272.4128674663411;26.029851263574535;0.5028348142139666;4.1851186944144905;11.391578306333372;0.017994945241288113;0.04182842076226662;27.406718928189438;27.103681466718445;10.90525252466957;18.160857831089455;2.366350114962685;102.25582687232048;0.031016320156971252;2689.8044318126094;299.5374970145983;223.02714286464257;0.018060886013931188;0.5642417831140121;0.5406547721143329;0.19623658252940762;3.090860900556436e-13;-1.0149996398922667e-09;-8.526512829121202e-14;-5.495603971894525e-14;-5.229594535194337e-12;-2.8421709430404007e-13;-7.389644451905042e-13;-1.7053025658242404e-13;3.0908609005564358e-15;-1.0149996398922666e-11;-8.526512829121202e-16;-5.495603971894525e-14;-5.2295945351943376e-14;-2.842170943040401e-15;-7.389644451905042e-15;-1.7053025658242404e-15;151.39157830633337;131.8536821929922;123.70083192036259;140.0;131.8536821929922;46.21033580545361;33.43429342745168;22.151162324807274;56.04549106686687;36.01200472659292;4.5586853903046745;21.445005048042105;22.53751289656509;65.83440613811302;0.16085281915769656;9.912800230789458;4.0;0.4700000000000001;183222.89854527326;26197.086945000807;6.9940180345218765;0.16085281915769656;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.46248710343491;2702.2177409104547;0.11230266912794318;183222.89854527326;0.0;0.0;135.0;4.0;151.39157830633337;4.0;131.8536821929922;8.0;123.70083192036259;8.0;140.0;8.0;131.8536821929922;8.0;30.0;4.0;46.21033580545361;4.0;117.46248710343491;2702.2177409104547;0.010032250749440016;183222.89854527326;0.0;0.0;102.25582687232048;299.5374970145998;0.5823026691279433;26197.086945000807;0.5238856506080404;0.18582839947677998;184.82587173378505;412.8089005246465;0.4800322507494401;183222.89854527326;0.6354989944752203;0.2655962447635673;117.46248710343491;2702.2177409104547;0.10227041837850316;183222.89854527326;0.0;0.0;137.2559174818341;299.5374970145998;0.5823026691279433;183222.89854527326;0.5238856506080404;0.18582839947677998;157.15116232480727;344.2390803038484;0.5823026691279433;183222.89854527326;0.5238856506080404;0.18582839947677998;156.99030950564958;363.94097806776307;0.4700000000000001;183222.89854527326;0.6490638567380659;0.27727158331865015;127.34311725104465;308.5583158048392;0.4700000000000001;183222.89854527326;0.6490638567380659;0.27727158331865015;127.29499680268754;308.46931916491945;0.4700000000000001;26197.086945000807;0.6490638567380659;0.27727158331865015;102.25582687232048;2689.8044318126094;0.11230266912794318;26197.086945000807;0.0;0.0;66.01200472659292;276.35498513561424;0.11230266912794318;26197.086945000807;0.0;0.0;66.01927605487919;276.51522126696375;0.11230266912794318;183222.89854527326;0.0;0.0;"Zustand 3: Temperatur 430.301 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3960245312412078e-23;`gtol` termination condition is satisfied.;5;5.283937234094465e-10;5.283984351303868e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.43188531947374;137.12186796487094;157.21050777331857;66.06978320550894;0.0898253645825354;0.26505176574376565;0.1866044609456724;0.27652441586310006;274.43502483428296;271.47167229315073;273.0632518772331;272.78275387557835;26.94954077242502;0.5027700522527264;4.267863491899444;11.413578040327934;0.01799369063203845;0.04269768399046389;27.443502483428336;27.147167229315134;10.922530075089371;18.185516925038588;2.449958252086674;102.54530111353574;0.03056694794311302;2690.355433725819;299.17061260671164;223.77476985673624;0.018109952328206447;0.5743584996058954;0.541721641101209;0.19691516572006615;2.1671553440683056e-13;-5.283915527343197e-10;-2.5579538487363607e-13;-2.2315482794965646e-14;-1.1937117960769683e-12;-6.252776074688882e-13;-4.547473508864641e-13;-3.979039320256561e-13;2.1671553440683055e-15;-5.283915527343197e-12;-2.5579538487363606e-15;-2.2315482794965646e-14;-1.1937117960769683e-14;-6.252776074688882e-15;-4.547473508864641e-15;-3.9790393202565614e-15;151.41357804032793;131.8426209965437;123.67685389495182;140.0;131.8426209965437;46.23634403667171;33.19634905695693;22.39710053945572;56.30895707686403;36.06978320550894;4.690384646085988;21.131552781416076;22.568114680526264;65.76557199471739;0.18659276613715292;9.921602951661043;4.0;0.4800000000000001;183042.7448693904;26264.39911208966;6.969234060456182;0.18659276613715292;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.43188531947374;2702.1727500505635;0.11246845193410171;183042.7448693904;0.0;0.0;135.0;4.0;151.41357804032793;4.0;131.8426209965437;8.0;123.67685389495182;8.0;140.0;8.0;131.8426209965437;8.0;30.0;4.0;46.23634403667171;4.0;117.43188531947374;2702.1727500505635;0.010102519699014045;183042.7448693904;0.0;0.0;102.54530111353574;299.1706126067119;0.5924684519341018;26264.39911208966;0.5251628638980106;0.1866044609456724;184.60992709728487;412.2061703067258;0.49010251969901414;183042.7448693904;0.6348517228151315;0.26505176574376565;117.43188531947374;2702.1727500505635;0.10236593223508766;183042.7448693904;0.0;0.0;137.12186796487094;299.1706126067119;0.5924684519341018;183042.7448693904;0.5251628638980106;0.1866044609456724;157.39710053945572;344.657491586426;0.5924684519341018;183042.7448693904;0.5251628638980106;0.1866044609456724;157.21050777331857;364.00943596933797;0.4800000000000001;183042.7448693904;0.6482133937227785;0.27652441586310006;127.2002650132099;307.86455936011964;0.4800000000000001;183042.7448693904;0.6482133937227785;0.27652441586310006;127.15223635045771;307.7756058518062;0.4800000000000001;26264.39911208966;0.6482133937227785;0.27652441586310006;102.54530111353574;2690.355433725819;0.11246845193410171;26264.39911208966;0.0;0.0;66.06978320550894;276.5970185907611;0.11246845193410171;26264.39911208966;0.0;0.0;66.07704900182631;276.75700737270483;0.11246845193410171;183042.7448693904;0.0;0.0;"Zustand 3: Temperatur 430.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.302 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.941808363450357e-24;`gtol` termination condition is satisfied.;5;2.807762778781567e-10;2.8077778984279925e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.40275778678733;136.98910382075968;157.4207116734088;66.1248923447016;0.0903159203081467;0.26452100695568187;0.18735499270940825;0.2757988749160285;274.778662004482;271.8864396925009;273.46872047100476;273.13482088216153;27.87274964033519;0.502701942479631;4.350670928590049;11.434130502660423;0.017992413992575264;0.04356792982405408;27.47786620044817;27.188643969250133;10.938748818840223;18.208988058810792;2.5338863309650876;102.82393783419298;0.030132539049844444;2690.885890410478;298.8163320154304;224.49779646247072;0.01815866073050032;0.5844676463477962;0.5427482450581593;0.19757003959948904;2.1316282072803006e-14;-2.807745147492824e-10;-2.842170943040401e-14;-9.2148511043888e-15;-7.958078640513122e-13;-3.979039320256561e-13;-3.410605131648481e-13;2.8421709430404007e-13;2.1316282072803005e-16;-2.8077451474928237e-12;-2.842170943040401e-16;-9.2148511043888e-15;-7.958078640513123e-15;-3.9790393202565614e-15;-3.4106051316484808e-15;2.842170943040401e-15;151.43413050266042;131.83209267696884;123.65420031838619;140.0;131.83209267696884;46.26115069931228;32.96607673592467;22.635455262991968;56.56278713488069;36.12489234470161;4.820039767462617;20.830262484193213;22.597242213212667;65.69993981313314;0.21474358958317907;9.92910988590586;4.0;0.4900000000000001;182871.40481736267;26328.73806857616;6.945695777027122;0.21474358958317907;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.40275778678733;2702.129920659759;0.11262630707829646;182871.40481736267;0.0;0.0;135.0;4.0;151.43413050266042;4.0;131.83209267696884;8.0;123.65420031838619;8.0;140.0;8.0;131.83209267696884;8.0;30.0;4.0;46.26115069931228;4.0;117.40275778678733;2702.129920659759;0.010171948574684281;182871.40481736267;0.0;0.0;102.82393783419298;298.8163320154307;0.6026263070782966;26328.73806857616;0.5263938623697098;0.18735499270940825;184.4002072385851;411.6204582724707;0.5001719485746844;182871.40481736267;0.6342194724284548;0.26452100695568187;117.40275778678733;2702.129920659759;0.10245435850361218;182871.40481736267;0.0;0.0;136.98910382075968;298.8163320154307;0.6026263070782966;182871.40481736267;0.5263938623697098;0.18735499270940825;157.63545526299197;345.0684609267459;0.6026263070782966;182871.40481736267;0.5263938623697098;0.18735499270940825;157.4207116734088;364.07159202506;0.4900000000000001;182871.40481736267;0.6473852843847739;0.2757988749160285;127.05999393485382;307.18842949376375;0.4900000000000001;182871.40481736267;0.6473852843847739;0.2757988749160285;127.01205290950622;307.09951535126567;0.4900000000000001;26328.73806857616;0.6473852843847739;0.2757988749160285;102.82393783419298;2690.885890410478;0.11262630707829646;26328.73806857616;0.0;0.0;66.1248923447016;276.827871945141;0.11262630707829646;26328.73806857616;0.0;0.0;66.1321528638357;276.9876251543097;0.11262630707829646;182871.40481736267;0.0;0.0;"Zustand 3: Temperatur 430.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.162 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.159665795121566e-24;`gtol` termination condition is satisfied.;5;1.5229293461447334e-10;1.5229351891144718e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.37500239049689;136.85788313565115;157.62117861326374;66.17751058522362;0.09080500952577542;0.2640033782622953;0.18808111922341578;0.2750940511036145;275.0993993855227;272.28245986446154;273.8491262610821;273.47030275746164;28.798969727829302;0.5026304289596158;4.433536764200991;11.45331336037816;0.017991122298193767;0.04443910914231241;27.509939938552336;27.22824598644624;10.953965050443328;18.231353517164155;2.618088157089235;103.09231134701076;0.029712545759747806;2691.396884568635;298.4744059735449;225.19733912693923;0.018207158114396438;0.5945696218228531;0.5437367245611947;0.19820236348197307;-6.394884621840902e-14;-1.5228351912810467e-10;-1.9895196601282805e-13;-4.218847493575595e-15;-1.0800249583553523e-12;-8.526512829121202e-13;-6.821210263296962e-13;-6.821210263296962e-13;-6.394884621840901e-16;-1.5228351912810467e-12;-1.9895196601282807e-15;-4.218847493575595e-15;-1.0800249583553523e-14;-8.526512829121202e-15;-6.8212102632969615e-15;-6.8212102632969615e-15;151.45331336037816;131.82206032423858;123.63279219442154;140.0;131.82206032423858;46.28483611629554;32.7430843961107;22.86650861088293;56.80747523071523;36.177510585223615;4.947627739852749;20.540480847410777;22.62499760950311;65.63729425912436;0.24532999761919427;9.93559329140254;4.0;0.5000000000000001;182708.2583631845;26390.293598551903;6.923312833973553;0.24532999761919427;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.37500239049689;2702.089103445333;0.11277677993724944;182708.2583631845;0.0;0.0;135.0;4.0;151.45331336037816;4.0;131.82206032423858;8.0;123.63279219442154;8.0;140.0;8.0;131.82206032423858;8.0;30.0;4.0;46.28483611629554;4.0;117.37500239049689;2702.089103445333;0.010240696576488214;182708.2583631845;0.0;0.0;103.09231134701076;298.4744059735448;0.6127767799372495;26390.293598551903;0.5275809222514148;0.18808111922341578;184.19639775648886;411.05094585294125;0.5102406965764883;182708.2583631845;0.6336016332344583;0.2640033782622953;117.37500239049689;2702.089103445333;0.10253608336076123;182708.2583631845;0.0;0.0;136.85788313565115;298.4744059735448;0.6127767799372495;182708.2583631845;0.5275809222514148;0.18808111922341578;157.86650861088293;345.4718945709071;0.6127767799372495;182708.2583631845;0.5275809222514148;0.18808111922341578;157.62117861326374;364.1272926188203;0.5000000000000001;182708.2583631845;0.6465786773870927;0.2750940511036145;126.92228984424861;306.5293531631616;0.5000000000000001;182708.2583631845;0.6465786773870927;0.2750940511036145;126.87443258438583;306.440474944877;0.5000000000000001;26390.293598551903;0.6465786773870927;0.2750940511036145;103.09231134701076;2691.396884568635;0.11277677993724944;26390.293598551903;0.0;0.0;66.17751058522362;277.04829245629344;0.11277677993724944;26390.293598551903;0.0;0.0;66.18476606511422;277.20782106057;0.11277677993724944;182708.2583631845;0.0;0.0;"Zustand 3: Temperatur 431.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3719920012114388e-17;`gtol` termination condition is satisfied.;4;6.710408911957819e-07;6.887658529880004e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.34852433578294;136.72843387174896;157.81216692270112;66.22780387334228;0.09129365407661079;0.26349832336281204;0.18878389987516012;0.27440908053990976;275.39844115915605;272.660981816461;274.20577663711197;273.79034534686707;29.72771929676865;0.502555456345378;4.516456752248;11.471198633920835;0.01798982138951442;0.04531117245317417;27.539844066120487;27.26609817513266;10.968231065166943;18.25268968539905;2.7025199759342415;103.35095968105435;0.02930644403488202;2691.889430756481;298.1445862256805;225.87445639023508;0.018255581172136548;0.60466479601207;0.5446890724335884;0.19881322318601147;2.2046648950890813e-09;-4.3850800679479107e-07;3.7391117757579195e-08;-1.5525763452650665e-09;7.938410817587283e-09;6.513437256217003e-08;6.588129508600105e-08;4.979511913916213e-07;2.2046648950890812e-11;-4.385080067947911e-09;3.7391117757579195e-10;-1.5525763452650665e-09;7.938410817587282e-11;6.513437256217003e-10;6.588129508600104e-10;4.9795119139162125e-09;151.47119863392084;131.81248967264156;123.61255616076619;140.0;131.81248967264156;46.30747498902281;32.52700552790617;23.090529503941013;57.04348469203154;36.22780387334228;5.073132837595381;20.26159647971184;22.65147566421706;65.57743513647966;0.27836258123988955;9.94129992701454;4.0;0.5100000000000001;182552.73115585724;26449.243280329174;6.902002042970557;0.27836258123988955;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.34852433578294;2702.050159762229;0.11292037718420644;182552.73115585724;0.0;0.0;135.0;4.0;151.47119863392084;4.0;131.81248967264156;8.0;123.61255616076619;8.0;140.0;8.0;131.81248967264156;8.0;30.0;4.0;46.30747498902281;4.0;117.34852433578294;2702.050159762229;0.010308913852855357;182552.73115585724;0.0;0.0;103.35095968105435;298.14458622568077;0.6229203771842066;26449.243280329174;0.5287261726159017;0.18878389987516012;183.998204161827;410.4968643649893;0.5203089138528555;182552.73115585724;0.6329976282489326;0.26349832336281204;117.34852433578294;2702.050159762229;0.10261146333135109;182552.73115585724;0.0;0.0;136.72843387174896;298.14458622568077;0.6229203771842066;182552.73115585724;0.5287261726159017;0.18878389987516012;158.090529503941;345.86773092540494;0.6229203771842066;182552.73115585724;0.5287261726159017;0.18878389987516012;157.81216692270112;364.17642225893866;0.5100000000000001;182552.73115585724;0.6457927585746261;0.27440908053990976;126.78713394473442;305.886776583323;0.5100000000000001;182552.73115585724;0.6457927585746261;0.27440908053990976;126.73935683504618;305.79793114714033;0.5100000000000001;26449.243280329174;0.6457927585746261;0.27440908053990976;103.35095968105435;2691.889430756481;0.11292037718420644;26449.243280329174;0.0;0.0;66.22780387334228;277.2589750711398;0.11292037718420644;26449.243280329174;0.0;0.0;66.2350545361619;277.41828928738767;0.11292037718420644;182552.73115585724;0.0;0.0;"Zustand 3: Temperatur 431.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
