config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1242770773420786e-17;`gtol` termination condition is satisfied.;4;4.615186594455854e-07;4.741892190554481e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.32323582676474;136.60095617758788;157.99393672059955;66.27592621019454;0.09178279471067653;0.26300531159426926;0.1894643357206506;0.27374314451145043;275.67690284373305;273.02316449574664;274.5398850282774;274.096009726279;30.658543614863905;0.5024769714840893;4.599426713806871;11.487853040893128;0.017988516124327062;0.04618407052582365;27.567690249876776;27.302316445100224;10.98159540094662;18.273067312046607;2.787140355775111;103.60038734729204;0.028913731573243732;2692.364480628152;297.82662448001105;226.53015261577124;0.018304056601260887;0.6147535117341644;0.5456071491394844;0.19940363860951754;1.7268817487092747e-09;-2.9866231798791887e-07;2.6347635184720275e-08;-1.0889044110840018e-09;4.611877102433937e-09;4.474441084312275e-08;4.557989541353891e-08;3.4496531498007243e-07;1.7268817487092746e-11;-2.9866231798791885e-09;2.6347635184720275e-10;-1.0889044110840018e-09;4.611877102433937e-11;4.4744410843122753e-10;4.5579895413538907e-10;3.4496531498007245e-09;151.48785304089313;131.803348991439;123.59342419992356;140.0;131.803348991439;46.329136632520715;32.317495724764285;23.30777540203877;57.27125071477133;36.27592621019454;5.196545706025404;19.99303685263152;22.676764173235256;65.52017672803623;0.313838681439222;9.946452555187932;4.0;0.5200000000000001;182404.2922786924;26505.752823595118;6.881686911239819;0.313838681439222;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.32323582676474;2702.012961156411;0.11305756833542513;182404.2922786924;0.0;0.0;135.0;4.0;151.48785304089313;4.0;131.803348991439;8.0;123.59342419992356;8.0;140.0;8.0;131.803348991439;8.0;30.0;4.0;46.329136632520715;4.0;117.32323582676474;2702.012961156411;0.010376739585018608;182404.2922786924;0.0;0.0;103.60038734729204;297.8266244800098;0.6330575683354253;26505.752823595118;0.5298316104848226;0.1894643357206506;183.8053487656574;409.95748632445026;0.5303767395850187;182404.2922786924;0.6324069044055466;0.26300531159426926;117.32323582676474;2702.012961156411;0.10268082875040652;182404.2922786924;0.0;0.0;136.60095617758788;297.8266244800098;0.6330575683354253;182404.2922786924;0.5298316104848226;0.1894643357206506;158.30777540203877;346.25593825549805;0.6330575683354253;182404.2922786924;0.5298316104848226;0.1894643357206506;157.99393672059955;364.218904112143;0.5200000000000001;182404.2922786924;0.6450267518476229;0.27374314451145043;126.65450362239994;305.2601663945718;0.5200000000000001;182404.2922786924;0.6450267518476229;0.27374314451145043;126.6068032854136;305.17135087432985;0.5200000000000001;26505.752823595118;0.6450267518476229;0.27374314451145043;103.60038734729204;2692.364480628152;0.11305756833542513;26505.752823595118;0.0;0.0;66.27592621019454;277.4605647246434;0.11305756833542513;26505.752823595118;0.0;0.0;66.28317226340278;277.6196740738818;0.11305756833542513;182404.2922786924;0.0;0.0;"Zustand 3: Temperatur 431.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.379192857414119e-18;`gtol` termination condition is satisfied.;4;3.1879292731345067e-07;3.2799978223816305e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.29905510939778;136.4756236406525;158.16674761167394;66.32202121525171;0.09227332020910872;0.262523846475606;0.1901233700531402;0.2730954628924894;275.9358242946331;273.3700888913759;274.852584085746;274.388284137133;31.59101335997357;0.5023949240839446;4.682442452880542;11.50333877360248;0.017987210531481578;0.047057753897586284;27.593582405590737;27.337008886060296;10.994103363322413;18.29255227370853;2.8719103241598503;103.84106716778041;0.028533926452926576;2692.8229262305813;297.52026994989757;227.16537883439136;0.01835270165671321;0.6248360893072752;0.5464926875859886;0.19997456477673337;1.299159890777446e-09;-2.0578478299171366e-07;1.850756348176219e-08;-7.717202987755911e-10;2.6856810109165963e-09;3.077292376474361e-08;3.1505010156251956e-08;2.387257609370863e-07;1.299159890777446e-11;-2.0578478299171367e-09;1.8507563481762192e-10;-7.717202987755911e-10;2.6856810109165964e-11;3.077292376474361e-10;3.1505010156251956e-10;2.387257609370863e-09;151.50333877360248;131.79460872795653;123.57533288807178;140.0;131.79460872795653;46.349885699244965;32.11423357946933;23.518491138496245;57.491181468535444;36.32202121525171;5.3178627979927455;19.734265720291376;22.700944890602216;65.4653458754438;0.3517435268223039;9.95125099053513;4.0;0.5300000000000001;182262.44832185458;26559.977634999956;6.862296754409706;0.3517435268223039;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.29905510939778;2701.977387970687;0.11318879096398826;182262.44832185458;0.0;0.0;135.0;4.0;151.50333877360248;4.0;131.79460872795653;8.0;123.57533288807178;8.0;140.0;8.0;131.79460872795653;8.0;30.0;4.0;46.349885699244965;4.0;117.29905510939778;2701.977387970687;0.010444305552701962;182262.44832185458;0.0;0.0;103.84106716778041;297.5202699498974;0.6431887909639884;26559.977634999956;0.5308991054313478;0.1901233700531402;183.6175723530718;409.432131598055;0.5404443055527021;182262.44832185458;0.631828943352005;0.262523846475606;117.29905510939778;2701.977387970687;0.10274448541128631;182262.44832185458;0.0;0.0;136.4756236406525;297.5202699498974;0.6431887909639884;182262.44832185458;0.5308991054313478;0.1901233700531402;158.51849113849624;346.63650736539415;0.6431887909639884;182262.44832185458;0.5308991054313478;0.1901233700531402;158.16674761167394;364.254691725516;0.5300000000000001;182262.44832185458;0.6442799127287764;0.2730954628924894;126.52437265011736;304.6490061431115;0.5300000000000001;182262.44832185458;0.6442799127287764;0.2730954628924894;126.47674592996378;304.56021792821036;0.5300000000000001;26559.977634999956;0.6442799127287764;0.2730954628924894;103.84106716778041;2692.8229262305813;0.11318879096398826;26559.977634999956;0.0;0.0;66.32202121525171;277.6536628858541;0.11318879096398826;26559.977634999956;0.0;0.0;66.32926285251273;277.8125762409513;0.11318879096398826;182262.44832185458;0.0;0.0;"Zustand 3: Temperatur 431.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.317 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7476368850289684e-18;`gtol` termination condition is satisfied.;4;2.2755759675427852e-07;2.344200027740367e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.27590629941113;136.35258569236254;158.3308595405565;66.36622243787616;0.09276604882561924;0.2620534564107476;0.19076189487082748;0.27246529473573156;276.17617305004205;273.70276013385086;275.1449293050392;274.66808579841125;32.524724988653695;0.502309267811854;4.765499837686812;11.5177136991652;0.017985907919066606;0.047932173529672766;27.61761728788105;27.370276011174823;11.00579717214277;18.311205718381142;2.9567931940465515;104.0734427753548;0.028166565667640576;2693.265604771757;297.2252696313388;227.78103664051574;0.018401624398429073;0.6349128270531355;0.547347307265425;0.20052689911264676;1.0062279898193083e-09;-1.4585837249114775e-07;1.3435737855616026e-08;-5.630803601164303e-10;1.4699708117404953e-09;2.2102597085904563e-08;2.269410970257013e-08;1.7123153384090983e-07;1.0062279898193083e-11;-1.4585837249114775e-09;1.3435737855616025e-10;-5.630803601164303e-10;1.4699708117404954e-11;2.2102597085904562e-10;2.269410970257013e-10;1.7123153384090983e-09;151.5177136991652;131.78624145339677;123.55822323255228;140.0;131.78624145339677;46.369782304656155;31.916917192856886;23.72291082268663;57.70366047069865;36.36622243787616;5.437085582439806;19.484780457197473;22.724093700588867;65.41278161339756;0.39205128213012586;9.955873768083507;4.0;0.5400000000000001;182126.74210730838;26612.06295051234;6.843766394435124;0.39205128213012586;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.27590629941113;2701.9433291033242;0.11331445145156438;182126.74210730838;0.0;0.0;135.0;4.0;151.5177136991652;4.0;131.78624145339677;8.0;123.55822323255228;8.0;140.0;8.0;131.78624145339677;8.0;30.0;4.0;46.369782304656155;4.0;117.27590629941113;2701.9433291033242;0.010511733936004082;182126.74210730838;0.0;0.0;104.0734427753548;297.22526963133714;0.6533144514515645;26612.06295051234;0.5319304133923272;0.19076189487082748;183.43463089202208;408.9201579730687;0.5505117339360043;182126.74210730838;0.6312632508561401;0.2620534564107476;117.27590629941113;2701.9433291033242;0.1028027175155603;182126.74210730838;0.0;0.0;136.35258569236254;297.22526963133714;0.6533144514515645;182126.74210730838;0.5319304133923272;0.19076189487082748;158.72291082268663;347.00945076553484;0.6533144514515645;182126.74210730838;0.5319304133923272;0.19076189487082748;158.3308595405565;364.2837700645912;0.5400000000000001;182126.74210730838;0.6435515300663187;0.27246529473573156;126.39671192427903;304.05279786524403;0.5400000000000001;182126.74210730838;0.6435515300663187;0.27246529473573156;126.34915587095696;303.9640345809298;0.5400000000000001;26612.06295051234;0.6435515300663187;0.27246529473573156;104.0734427753548;2693.265604771757;0.11331445145156438;26612.06295051234;0.0;0.0;66.36622243787616;277.83882886009343;0.11331445145156438;26612.06295051234;0.0;0.0;66.37345983999921;277.997554492073;0.11331445145156438;182126.74210730838;0.0;0.0;"Zustand 3: Temperatur 431.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5882752515190686e-18;`gtol` termination condition is satisfied.;4;1.7291945659597704e-07;1.7822879966599498e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.253718851685;136.23196935585298;158.48653182290172;66.4086542395271;0.09326173605703675;0.26159369520455655;0.19138075366750756;0.2718519352593647;276.39885168960006;274.02211420234624;275.41790660730027;274.93626739363253;33.459299804269484;0.5022199607940679;4.848594790028218;11.53103179961721;0.017984610980449272;0.04880728080689644;27.63988515575187;27.40221141854108;11.016716264273938;18.32908449175394;3.0417545375181616;104.29793051874475;0.02781120403647686;2693.693302162026;296.94136780065594;228.3779803721038;0.018450924142324965;0.6449840036703991;0.5481725219877128;0.2010614848142133;7.737739338153915e-10;-1.0843029230045431e-07;1.0517680948396446e-08;-4.318047031048877e-10;4.517914931057021e-10;1.6935473468038253e-08;1.7323429801763268e-08;1.320813680649735e-07;7.737739338153915e-12;-1.0843029230045432e-09;1.0517680948396446e-10;-4.318047031048877e-10;4.517914931057021e-12;1.6935473468038254e-10;1.732342980176327e-10;1.320813680649735e-09;151.5310317996172;131.77822166885068;123.54204025116826;140.0;131.77822166885068;46.38888242836998;31.725263264135265;23.921258043683565;57.90904809037477;36.408654239527095;5.554219978032165;19.24410973242351;22.746281148315006;65.36233409357607;0.4347262207818403;9.960479520093486;4.0;0.5500000000000002;181996.74934292724;26662.144666135402;6.826035625486955;0.4347262207818403;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.253718851685;2701.910681237769;0.1134349278127239;181996.74934292724;0.0;0.0;135.0;4.0;151.5310317996172;4.0;131.77822166885068;8.0;123.54204025116826;8.0;140.0;8.0;131.77822166885068;8.0;30.0;4.0;46.38888242836998;4.0;117.253718851685;2701.910681237769;0.010579138297319273;181996.74934292724;0.0;0.0;104.29793051874475;296.9413678006557;0.6634349278127241;26662.144666135402;0.5329271841315224;0.19138075366750756;183.25629506375248;408.4209604577623;0.5605791382973194;181996.74934292724;0.6307093578962574;0.26159369520455655;117.253718851685;2701.910681237769;0.10285578951540464;181996.74934292724;0.0;0.0;136.23196935585298;296.9413678006557;0.6634349278127241;181996.74934292724;0.5329271841315224;0.19138075366750756;158.92125804368357;347.37479902590235;0.6634349278127241;181996.74934292724;0.5329271841315224;0.19138075366750756;158.48653182290172;364.3061514957729;0.5500000000000002;181996.74934292724;0.6428409235158814;0.2718519352593647;126.2714898357595;303.4710609439625;0.5500000000000002;181996.74934292724;0.6428409235158814;0.2718519352593647;126.22400169081851;303.3823204334045;0.5500000000000002;26662.144666135402;0.6428409235158814;0.2718519352593647;104.29793051874475;2693.693302162026;0.1134349278127239;26662.144666135402;0.0;0.0;66.4086542395271;278.0165834820021;0.1134349278127239;26662.144666135402;0.0;0.0;66.41588757527461;278.1751291021848;0.1134349278127239;181996.74934292724;0.0;0.0;"Zustand 3: Temperatur 432.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.656626012136046e-19;`gtol` termination condition is satisfied.;4;1.3476243732216887e-07;1.3897212678905109e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;117.23242715491659;136.11388108346318;158.63402253085582;66.44943247540141;0.09376107700725936;0.2611441405123085;0.19198074468404294;0.27125471381764693;276.60470347385797;274.32902305547117;275.6724382092906;275.19362197108876;34.39438315677947;0.5021269660056469;4.9317232929751995;11.543343509202032;0.017983321883032047;0.04968302765508028;27.660470336917893;27.432902304194716;11.026897528353185;18.34624146381392;3.1267621126325884;104.51492132751218;0.027467413231710792;2694.1067565076687;296.66830608942155;228.95701958738906;0.018500691888772347;0.6550498799362267;0.5489697480656235;0.2015791146923579;5.883720177735086e-10;-8.21790067107031e-08;8.57909299156745e-09;-3.3947794575439616e-10;4.609432835422922e-10;1.352401568510686e-08;1.387991233059438e-08;1.0467903166500037e-07;5.883720177735085e-12;-8.21790067107031e-10;8.57909299156745e-11;-3.3947794575439616e-10;4.609432835422922e-12;1.352401568510686e-10;1.387991233059438e-10;1.0467903166500038e-09;151.54334350920203;131.7705256587593;123.52673265010827;140.0;131.7705256587593;46.407238221020975;31.539005751623392;24.1137464144021;58.10768310649121;36.44943247540141;5.669275810247484;19.01181132259609;22.767572845083407;65.31386375650925;0.4797238835462849;9.965208418266457;4.0;0.5600000000000002;181872.07604329276;26710.34995950733;6.809048788915508;0.4797238835462849;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.23242715491659;2701.879348255254;0.11355057182499884;181872.07604329276;0.0;0.0;135.0;4.0;151.54334350920203;4.0;131.7705256587593;8.0;123.52673265010827;8.0;140.0;8.0;131.7705256587593;8.0;30.0;4.0;46.407238221020975;4.0;117.23242715491659;2701.879348255254;0.010646623909102051;181872.07604329276;0.0;0.0;104.51492132751218;296.6683060894218;0.673550571824999;26710.34995950733;0.5338909691437969;0.19198074468404294;183.08234926082542;407.9339688516699;0.5706466239091023;181872.07604329276;0.6301668192393721;0.2611441405123085;117.23242715491659;2701.879348255254;0.10290394791589678;181872.07604329276;0.0;0.0;136.11388108346318;296.6683060894218;0.673550571824999;181872.07604329276;0.5338909691437969;0.19198074468404294;159.1137464144021;347.73259820870123;0.673550571824999;181872.07604329276;0.5338909691437969;0.19198074468404294;158.63402253085582;364.3218729338962;0.5600000000000002;181872.07604329276;0.6421474420696557;0.27125471381764693;126.14867266519673;302.903331583555;0.5600000000000002;181872.07604329276;0.6421474420696557;0.27125471381764693;126.10124984851183;302.81461189131375;0.5600000000000002;26710.34995950733;0.6421474420696557;0.27125471381764693;104.51492132751218;2694.1067565076687;0.11355057182499884;26710.34995950733;0.0;0.0;66.44943247540141;278.187411968745;0.11355057182499884;26710.34995950733;0.0;0.0;66.45666190225006;278.34578476770145;0.11355057182499884;181872.07604329276;0.0;0.0;"Zustand 3: Temperatur 432.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.896074898060235e-19;`gtol` termination condition is satisfied.;4;1.22092770141527e-07;1.2566682058570777e-09;1;True;;True;0;zulässig;feasible;True;True;True;117.21197015706156;135.99840852612863;158.77358785884775;66.48866512574585;0.0942647091528946;0.2607043924264795;0.19256262388040193;0.2706729919819415;276.7945174191782;274.6242993846571;275.9093879225574;275.4408874727133;35.32964353820937;0.5020302514961842;5.014881396577981;11.554696017893434;0.017982042344723493;0.050559366634782554;27.67945173205936;27.46242993718176;11.036375516887171;18.362725830640034;3.211785782487093;104.72478244407955;0.027134780937489222;2694.506661356278;296.40582378596184;229.5189214500085;0.01855101076334964;0.6651107002372243;0.5497403117615456;0.20208053469916665;4.148432708461769e-10;-6.914865480212029e-08;8.305306664624368e-09;-2.9758928654644023e-10;3.781224222620949e-10;1.283950723518501e-08;1.3112810393067775e-08;9.85846213552577e-08;4.148432708461769e-12;-6.914865480212029e-10;8.305306664624368e-11;-2.9758928654644023e-10;3.781224222620949e-12;1.283950723518501e-10;1.3112810393067775e-10;9.858462135525769e-10;151.55469601789343;131.76313135548105;123.51225253004571;140.0;131.76313135548105;46.42489828855605;31.357894650974288;24.300580076449705;58.2998841555235;36.488665125745854;5.782266323317344;18.787470085966163;22.788029842938442;65.2672405648479;0.5269922176019577;9.970183591516786;4.0;0.5700000000000002;181752.35615768822;26756.797875005974;6.792754387380057;0.5269922176019577;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.21197015706156;2701.849240691519;0.11366171100057376;181752.35615768822;0.0;0.0;135.0;4.0;151.55469601789343;4.0;131.76313135548105;8.0;123.51225253004571;8.0;140.0;8.0;131.76313135548105;8.0;30.0;4.0;46.42489828855605;4.0;117.21197015706156;2701.849240691519;0.010714288129289446;181752.35615768822;0.0;0.0;104.72478244407955;296.40582378596173;0.6836617110005739;26756.797875005974;0.534823228829389;0.19256262388040193;182.91259066886772;407.4586455164319;0.5807142881292896;181752.35615768822;0.6296352121450396;0.2607043924264795;117.21197015706156;2701.849240691519;0.10294742287128432;181752.35615768822;0.0;0.0;135.99840852612863;296.40582378596173;0.6836617110005739;181752.35615768822;0.534823228829389;0.19256262388040193;159.3005800764497;348.0829075976361;0.6836617110005739;181752.35615768822;0.534823228829389;0.19256262388040193;158.77358785884775;364.3309930435679;0.5700000000000002;181752.35615768822;0.6414704626392131;0.2706729919819415;126.02822493461184;302.34916227550735;0.5700000000000002;181752.35615768822;0.6414704626392131;0.2706729919819415;125.9808650321637;302.2604616322884;0.5700000000000002;26756.797875005974;0.6414704626392131;0.2706729919819415;104.72478244407955;2694.506661356278;0.11366171100057376;26756.797875005974;0.0;0.0;66.48866512574585;278.3517665626319;0.11366171100057376;26756.797875005974;0.0;0.0;66.49589079063315;278.5099732461881;0.11366171100057376;181752.35615768822;0.0;0.0;"Zustand 3: Temperatur 432.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.131 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.486073499173434e-19;`gtol` termination condition is satisfied.;4;1.1081611236243596e-07;1.1389533352313812e-09;1;True;;True;0;zulässig;feasible;True;True;True;117.19229102780895;135.8856222363769;158.90548153163547;66.52645286700738;0.09477321484891492;0.2602740720123933;0.19312710773035227;0.2701061618078718;276.96903276531503;274.90870090808204;276.12956583972164;275.6787508092152;36.26477162831899;0.501929790488323;5.098065224055109;11.565133538595376;0.017980773699640865;0.05143625102992982;27.69690326729142;27.490870089597102;11.045182633585306;18.378583386462495;3.2967974260428043;104.9278590417785;0.02681291011017512;2694.8936687317296;296.15365832497156;230.06441305559758;0.018601956459423308;0.6751666939029306;0.5504854561883125;0.2025664472456235;2.6926016971628997e-10;-5.8151861992428167e-08;7.94321408648102e-09;-2.630599627018171e-10;8.901679393602535e-11;1.2111001979064895e-08;1.2277780570002506e-08;9.240079634764697e-08;2.6926016971628996e-12;-5.815186199242817e-10;7.943214086481021e-11;-2.630599627018171e-10;8.901679393602535e-13;1.2111001979064896e-10;1.2277780570002505e-10;9.240079634764697e-10;151.56513353859538;131.75601821742777;123.49855512413467;140.0;131.75601821742777;46.44190794904796;31.181694838113287;24.48195420557562;58.485951092730545;36.52645286700738;5.8932077378524355;18.570696082356164;22.80770897219105;65.22234331036549;0.5764726739401453;9.975512509362659;4.0;0.5800000000000002;181637.2494382406;26801.599857754452;6.777104740099605;0.5764726739401453;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.19229102780895;2701.8202752469947;0.11376865036235373;181637.2494382406;0.0;0.0;135.0;4.0;151.56513353859538;4.0;131.75601821742777;8.0;123.49855512413467;8.0;140.0;8.0;131.75601821742777;8.0;30.0;4.0;46.44190794904796;4.0;117.19229102780895;2701.8202752469947;0.010782220743862432;181637.2494382406;0.0;0.0;104.9278590417785;296.15365832497196;0.6937686503623539;26801.599857754452;0.5357253391345765;0.19312710773035227;182.74682837670866;406.99448317925834;0.5907822207438627;181637.2494382406;0.6291141349707425;0.2602740720123933;117.19229102780895;2701.8202752469947;0.1029864296184913;181637.2494382406;0.0;0.0;135.8856222363769;296.15365832497196;0.6937686503623539;181637.2494382406;0.5357253391345765;0.19312710773035227;159.48195420557562;348.4257977613359;0.6937686503623539;181637.2494382406;0.5357253391345765;0.19312710773035227;158.90548153163547;364.33358964332723;0.5800000000000002;181637.2494382406;0.6408093887867403;0.2701061618078718;125.91010972701423;301.8081213191036;0.5800000000000002;181637.2494382406;0.6408093887867403;0.2701061618078718;125.86281047957533;301.7194381276727;0.5800000000000002;26801.599857754452;0.6408093887867403;0.2701061618078718;104.9278590417785;2694.8936687317296;0.11376865036235373;26801.599857754452;0.0;0.0;66.52645286700738;278.51006892197154;0.11376865036235373;26801.599857754452;0.0;0.0;66.53367490706228;278.6681157445573;0.11376865036235373;181637.2494382406;0.0;0.0;"Zustand 3: Temperatur 432.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.897 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.355284481521295e-19;`gtol` termination condition is satisfied.;4;1.0079863527169087e-07;1.0349187872989161e-09;1;True;;True;0;zulässig;feasible;True;True;True;117.17333684070326;135.7755772739676;159.0299542049633;66.56288961026974;0.09528712445300064;0.25985282008319294;0.19367487573370104;0.2695536441387258;277.12894307238423;275.182934427814;276.33373264113345;275.90785170732727;37.19947926459156;0.501825561360692;5.18127097491035;11.574697552176076;0.017979516955100104;0.052313634907611345;27.71289429861444;27.51829344165352;11.053349305634253;18.393856779722757;3.3817708466957335;105.12447571976594;0.02650141832737447;2695.2683919370443;295.9115458632014;230.594183628116;0.018653597684733514;0.6852180764386624;0.5512063475187735;0.20303751419817495;1.2519052461357205e-10;-4.906151218619925e-08;7.532662493758835e-09;-2.3457602527088284e-10;2.7711166694643907e-10;1.1278814326942666e-08;1.1485894901852589e-08;8.62398223944183e-08;1.2519052461357205e-12;-4.906151218619925e-10;7.532662493758835e-11;-2.3457602527088284e-10;2.7711166694643907e-12;1.1278814326942666e-10;1.1485894901852588e-10;8.623982239441829e-10;151.57469755217608;131.74916711401534;123.48559855417284;140.0;131.74916711401534;46.45830947534773;31.010185038126792;24.65805545653052;58.66616624441821;36.562889610269735;6.002118856387426;18.3611228344069;22.826663159296743;65.17905896068214;0.628101251567216;9.981288309012314;4.0;0.5900000000000002;181526.43944326718;26844.860266420197;6.762055665096372;0.628101251567216;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.17333684070326;2701.7923743250026;0.11387167412339572;181526.43944326718;0.0;0.0;135.0;4.0;151.57469755217608;4.0;131.74916711401534;8.0;123.48559855417284;8.0;140.0;8.0;131.74916711401534;8.0;30.0;4.0;46.45830947534773;4.0;117.17333684070326;2701.7923743250026;0.01085050438386754;181526.43944326718;0.0;0.0;105.12447571976594;295.91154586320215;0.7038716741233959;26844.860266420197;0.5365985975184744;0.19367487573370104;182.58488259030287;406.5410030117247;0.6008505043838678;181526.43944326718;0.6286032060328777;0.25985282008319294;117.17333684070326;2701.7923743250026;0.10302116973952817;181526.43944326718;0.0;0.0;135.7755772739676;295.91154586320215;0.7038716741233959;181526.43944326718;0.5365985975184744;0.19367487573370104;159.65805545653052;348.76134879201004;0.7038716741233959;181526.43944326718;0.5365985975184744;0.19367487573370104;159.0299542049633;364.3297571490467;0.5900000000000002;181526.43944326718;0.6401636494366013;0.2695536441387258;125.79428896495529;301.279792294019;0.5900000000000002;181526.43944326718;0.6401636494366013;0.2695536441387258;125.74704825762791;301.1911251162095;0.5900000000000002;26844.860266420197;0.6401636494366013;0.2695536441387258;105.12447571976594;2695.2683919370443;0.11387167412339572;26844.860266420197;0.0;0.0;66.56288961026974;278.6627123751965;0.11387167412339572;26844.860266420197;0.0;0.0;66.5701081533332;278.82060517069203;0.11387167412339572;181526.43944326718;0.0;0.0;"Zustand 3: Temperatur 432.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.897 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.434930953809787e-19;`gtol` termination condition is satisfied.;4;9.178594230447837e-08;9.417994429611633e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.15505828589693;135.66831472804813;159.14725293088446;66.59806298940197;0.09580691914453315;0.25944029593898954;0.19420657278112635;0.26901488706396787;277.2748998363818;275.4476595019553;276.52260341298575;276.12878617938907;38.13349840007573;0.5017175475499926;5.264494928534416;11.583427023707031;0.017978272840439975;0.05319147317443933;27.727489975634715;27.544765949143112;11.060904136522604;18.408585744581156;3.466681676530329;105.31493789795218;0.026199937201402363;2695.6314081722207;295.6792219384886;231.10888664298074;0.018705996600338337;0.6952650506026714;0.5519040807442798;0.20349435969506213;5.262279501039302e-11;-4.175788603788533e-08;7.120377176761394e-09;-2.1100882152680356e-10;-7.935341272968799e-11;1.0524161098146578e-08;1.0671726613509236e-08;8.003462426131591e-08;5.262279501039302e-13;-4.175788603788533e-10;7.120377176761395e-11;-2.1100882152680356e-10;-7.935341272968799e-13;1.0524161098146579e-10;1.0671726613509236e-10;8.003462426131591e-10;151.58342702370703;131.7425602219082;123.4733436126682;140.0;131.7425602219082;46.474142314710264;30.84315684836281;24.829062405679394;58.84079558324191;36.59806298940197;6.109020706846138;18.158405714716025;22.844941714103072;65.13728206717872;0.6818094747949317;9.987591065509719;4.0;0.6000000000000002;181419.63173741716;26886.676841790384;6.747566194399814;0.6818094747949317;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.15505828589693;2701.765465614274;0.11397104720300955;181419.63173741716;0.0;0.0;135.0;4.0;151.58342702370703;4.0;131.7425602219082;8.0;123.4733436126682;8.0;140.0;8.0;131.7425602219082;8.0;30.0;4.0;46.474142314710264;4.0;117.15505828589693;2701.765465614274;0.010919214904196508;181419.63173741716;0.0;0.0;105.31493789795218;295.6792219384903;0.7139710472030097;26886.676841790384;0.5374442284875819;0.19420657278112635;182.42658387206984;406.097752742367;0.6109192149041968;181419.63173741716;0.6281020623940851;0.25944029593898954;117.15505828589693;2701.765465614274;0.10305183229881304;181419.63173741716;0.0;0.0;135.66831472804813;295.6792219384903;0.7139710472030097;181419.63173741716;0.5374442284875819;0.19420657278112635;159.8290624056794;349.0896488030868;0.7139710472030097;181419.63173741716;0.5374442284875819;0.19420657278112635;159.14725293088446;364.31960424511163;0.6000000000000002;181419.63173741716;0.6395326977108206;0.26901488706396787;125.68072366253841;300.7637735784065;0.6000000000000002;181419.63173741716;0.6395326977108206;0.26901488706396787;125.63353951506207;300.67512112311573;0.6000000000000002;26886.676841790384;0.6395326977108206;0.26901488706396787;105.31493789795218;2695.6314081722207;0.11397104720300955;26886.676841790384;0.0;0.0;66.59806298940197;278.81006396435816;0.11397104720300955;26886.676841790384;0.0;0.0;66.60527815472949;278.9678081746787;0.11397104720300955;181419.63173741716;0.0;0.0;"Zustand 3: Temperatur 432.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.696327018565587e-19;`gtol` termination condition is satisfied.;4;8.382281013756168e-08;8.598054452683569e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.13740940418558;135.56386314190217;159.25762066367025;66.63205481400661;0.09633303385952155;0.2590361762143676;0.19472281132663985;0.26848936445679145;277.4075157600136;275.70349185334373;276.69685111155496;276.34210973831057;39.066580041554836;0.5016057373855111;5.347733446565501;11.591358598086913;0.01797704184918204;0.05406972161845547;27.740751568573582;27.57034918435097;11.067874044469859;18.42280731522906;3.5515072797438183;105.49953311092787;0.025908111847292168;2695.9832609627965;295.4564221550043;231.60914184328385;0.018759209251871467;0.7053078073814584;0.5525796849293851;0.2039375727349677;-2.4201085579989012e-11;-3.5627166994345316e-08;6.744244274159428e-09;-1.914228775490301e-10;-1.915054781420622e-10;9.834025149757508e-09;9.874668194242986e-09;7.427780701618758e-08;-2.4201085579989014e-13;-3.5627166994345315e-10;6.744244274159428e-11;-1.914228775490301e-10;-1.915054781420622e-12;9.834025149757508e-11;9.874668194242986e-11;7.427780701618758e-10;151.5913585980869;131.7361809288783;123.46175356310215;140.0;131.7361809288783;46.48944329266408;30.68041384408241;24.99514596203204;59.01008981826379;36.63205481400661;6.213936223031453;17.96222045217428;22.862590595814424;65.09691421612501;0.7375252983617884;9.994488993826167;4.0;0.6100000000000002;181316.55223154827;26927.14114702949;6.733598314114028;0.7375252983617884;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.13740940418558;2701.7394817021063;0.11406701663332963;181316.55223154827;0.0;0.0;135.0;4.0;151.5913585980869;4.0;131.7361809288783;8.0;123.46175356310215;8.0;140.0;8.0;131.7361809288783;8.0;30.0;4.0;46.48944329266408;4.0;117.13740940418558;2701.7394817021063;0.01098842177559315;181316.55223154827;0.0;0.0;105.49953311092787;295.45642215500453;0.7240670166333298;26927.14114702949;0.5382633886476932;0.19472281132663985;182.27177244216932;405.6643049220448;0.6209884217755933;181316.55223154827;0.6276103587537492;0.2590361762143676;117.13740940418558;2701.7394817021063;0.10307859485773649;181316.55223154827;0.0;0.0;135.56386314190217;295.45642215500453;0.7240670166333298;181316.55223154827;0.5382633886476932;0.19472281132663985;159.99514596203204;349.41079259878114;0.7240670166333298;181316.55223154827;0.5382633886476932;0.19472281132663985;159.25762066367025;364.3032517020699;0.6100000000000002;181316.55223154827;0.6389160098050518;0.26848936445679145;125.56937414807601;300.25967786341573;0.6100000000000002;181316.55223154827;0.6389160098050518;0.26848936445679145;125.52224470584684;300.17103897551664;0.6100000000000002;26927.14114702949;0.6389160098050518;0.26848936445679145;105.49953311092787;2695.9832609627965;0.11406701663332963;26927.14114702949;0.0;0.0;66.63205481400661;278.9524663414439;0.11406701663332963;26927.14114702949;0.0;0.0;66.63926671275328;279.1100670430294;0.11406701663332963;181316.55223154827;0.0;0.0;"Zustand 3: Temperatur 433.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.076468275397164e-19;`gtol` termination condition is satisfied.;4;7.645906848288805e-08;7.844065623638247e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.12034734202598;135.46223984055297;159.36129581859075;66.66494148740617;0.09686586019899589;0.25864015379751054;0.1952241733974665;0.26797657459911167;277.52736769952685;275.9510065155303;276.8571096950982;276.5483403586389;39.99849318859916;0.5014901238731535;5.430982974550916;11.598526776287486;0.017975824275333327;0.05494833694105464;27.75273676309324;27.595100650640493;11.074284387816615;18.436556023297488;3.6362266562863033;105.67853220923683;0.025625600392878527;2696.324462415178;295.2428828707067;232.09553715542782;0.01881328598876375;0.7153465268674474;0.5532341280287576;0.2043677095692346;-1.0374634484833223e-10;-3.0550175722510176e-08;6.31317220722849e-09;-1.7520790374092599e-10;-3.171862772433087e-10;9.125358246819815e-09;9.176574167213403e-09;6.859443146822741e-08;-1.0374634484833222e-12;-3.055017572251018e-10;6.31317220722849e-11;-1.7520790374092599e-10;-3.171862772433087e-12;9.125358246819814e-11;9.176574167213402e-11;6.859443146822741e-10;151.59852677628749;131.73001374525603;123.45079395772319;140.0;131.73001374525603;46.50424680116811;30.52177075275017;25.156469755020453;59.17428540806873;36.66494148740617;6.316889958435809;17.772261748486358;22.87965265797402;65.05786352208094;0.7951739364297055;10.002039579476843;4.0;0.6200000000000002;181216.9456585773;26966.338978223004;6.720116727929632;0.7951739364297055;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.12034734202598;2701.714359717821;0.11415981285621091;181216.9456585773;0.0;0.0;135.0;4.0;151.59852677628749;4.0;131.73001374525603;8.0;123.45079395772319;8.0;140.0;8.0;131.73001374525603;8.0;30.0;4.0;46.50424680116811;4.0;117.12034734202598;2701.714359717821;0.011058188472473258;181216.9456585773;0.0;0.0;105.67853220923683;295.24288287070794;0.7341598128562111;26966.338978223004;0.53905717134019;0.1952241733974665;182.12029752903766;405.2402553059937;0.6310581884724735;181216.9456585773;0.6271277663999173;0.25864015379751054;117.12034734202598;2701.714359717821;0.10310162438373766;181216.9456585773;0.0;0.0;135.46223984055297;295.24288287070794;0.7341598128562111;181216.9456585773;0.53905717134019;0.1952241733974665;160.15646975502045;349.7248805068726;0.7341598128562111;181216.9456585773;0.53905717134019;0.1952241733974665;159.36129581859075;364.2808303665953;0.6200000000000002;181216.9456585773;0.6383130839192134;0.26797657459911167;125.46020026107612;299.767131675139;0.6200000000000002;181216.9456585773;0.6383130839192134;0.26797657459911167;125.41312378682022;299.6785053252341;0.6200000000000002;26966.338978223004;0.6383130839192134;0.26797657459911167;105.67853220923683;2696.324462415178;0.11415981285621091;26966.338978223004;0.0;0.0;66.66494148740617;279.0902395183498;0.11415981285621091;26966.338978223004;0.0;0.0;66.6721502231751;279.2477014467254;0.11415981285621091;181216.9456585773;0.0;0.0;"Zustand 3: Temperatur 433.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5729817874351794e-19;`gtol` termination condition is satisfied.;4;6.989056836325766e-08;7.173537185287576e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.10383212564221;135.36345216189892;159.4585118861308;66.6967943927769;0.0974057492805017;0.2582519368175662;0.1957112124550344;0.2674760388877695;277.6349993270536;276.1907407390584;277.0039769621836;276.7479612067689;40.929023784194136;0.5013707044441005;5.51424004297143;11.60496407458453;0.017974620244628866;0.05582727677988521;27.76349992637017;27.619074073064624;11.080159078500282;18.449864079887163;3.720820346411524;105.8521904745948;0.025352073522246225;2696.6554953109185;295.0383418671365;232.56863050538544;0.0188682718690365;0.7253813790512228;0.5538683213049087;0.20478529591257033;-1.3510259577742545e-10;-2.6332628522141022e-08;5.941956260357983e-09;-1.6164719562894447e-10;-3.234958967368584e-10;8.412200713792117e-09;8.461427114525577e-09;6.335193347695167e-08;-1.3510259577742544e-12;-2.633262852214102e-10;5.941956260357983e-11;-1.6164719562894447e-10;-3.234958967368584e-12;8.412200713792118e-11;8.461427114525577e-11;6.335193347695167e-10;151.60496407458453;131.7240442222856;123.44043247102417;140.0;131.7240442222856;46.51858497243171;30.36705269111718;25.313190500044072;59.333605502163095;36.696794392776894;6.417907829894148;17.58824199642936;22.896167874357786;65.02004416021464;0.8546786139132792;10.010290635558817;4.0;0.6300000000000002;181120.57417248492;27004.350747422224;6.707088641624694;0.8546786139132792;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.10383212564221;2701.690041003811;0.11424965092025907;181120.57417248492;0.0;0.0;135.0;4.0;151.60496407458453;4.0;131.7240442222856;8.0;123.44043247102417;8.0;140.0;8.0;131.7240442222856;8.0;30.0;4.0;46.51858497243171;4.0;117.10383212564221;2701.690041003811;0.011128572852923596;181120.57417248492;0.0;0.0;105.8521904745948;295.0383418671359;0.7442496509202593;27004.350747422224;0.5398266109015436;0.1957112124550344;181.9720167657017;404.8252213452;0.6411285728529238;181120.57417248492;0.6266539722208786;0.2582519368175662;117.10383212564221;2701.690041003811;0.10312107806733548;181120.57417248492;0.0;0.0;135.36345216189892;295.0383418671359;0.7442496509202593;181120.57417248492;0.5398266109015436;0.1957112124550344;160.31319050004407;350.0320173543675;0.7442496509202593;181120.57417248492;0.5398266109015436;0.1957112124550344;159.4585118861308;364.2524793246506;0.6300000000000002;181120.57417248492;0.6377234392395877;0.2674760388877695;125.3531615263401;299.2857749050804;0.6300000000000002;181120.57417248492;0.6377234392395877;0.2674760388877695;125.30613639239147;299.197160180033;0.6300000000000002;27004.350747422224;0.6377234392395877;0.2674760388877695;105.8521904745948;2696.6554953109185;0.11424965092025907;27004.350747422224;0.0;0.0;66.6967943927769;279.223682483528;0.11424965092025907;27004.350747422224;0.0;0.0;66.70400006207097;279.3810100560838;0.11424965092025907;181120.57417248492;0.0;0.0;"Zustand 3: Temperatur 433.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.503 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
