config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1632664323095662e-19;`gtol` termination condition is satisfied.;4;6.403677558116393e-08;6.577638531128883e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.08782645273982;135.2674985929417;159.54949710225748;66.72768024991478;0.09795301450956895;0.257871247698978;0.19618445511982976;0.2669873006161612;277.7309235403605;276.42319667664805;277.13801712846845;276.94142315888894;41.85797368685895;0.5012474806795274;5.597501267729425;11.610701168681828;0.017973429741443652;0.05670649972420208;27.773092348182026;27.64231966687571;11.08552068514717;18.462761543399782;3.8052703372374173;106.02074865498452;0.02508721404546112;2696.976815051;294.8425389859861;233.02895153715767;0.018924207047648522;0.7354125245382314;0.5544831233822298;0.2051908289863748;-1.8543033775131335e-10;-2.2752644213142048e-08;5.6044200391625054e-09;-1.5028200905931044e-10;-2.1077539713587612e-10;7.890946562838508e-09;7.892197118053446e-09;5.8540251757221995e-08;-1.8543033775131336e-12;-2.2752644213142048e-10;5.604420039162506e-11;-1.5028200905931044e-10;-2.107753971358761e-12;7.890946562838508e-11;7.892197118053446e-11;5.8540251757222e-10;151.61070116868183;131.71825887682746;123.4306387473876;140.0;131.71825887682746;46.53248783951244;30.216094460906845;25.4654583432104;59.488260815472074;36.72768024991478;6.517016888434853;17.40989009240309;22.91217354726018;64.98337593417477;0.9159612409529245;10.019281285683121;4.0;0.6400000000000002;181027.21606031197;27041.251839856173;6.694483566529841;0.9159612409529245;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.08782645273982;2701.666470812059;0.11433673158587965;181027.21606031197;0.0;0.0;135.0;4.0;151.61070116868183;4.0;131.71825887682746;8.0;123.4306387473876;8.0;140.0;8.0;131.71825887682746;8.0;30.0;4.0;46.53248783951244;4.0;117.08782645273982;2701.666470812059;0.01119962752800836;181027.21606031197;0.0;0.0;106.02074865498452;294.84253898598547;0.7543367315858799;27041.251839856173;0.540572686581344;0.19618445511982976;181.82679562958867;404.41884078266486;0.6511996275280086;181027.21606031197;0.6261886777770195;0.257871247698978;117.08782645273982;2701.666470812059;0.10313710405787128;181027.21606031197;0.0;0.0;135.2674985929417;294.84253898598547;0.7543367315858799;181027.21606031197;0.540572686581344;0.19618445511982976;160.4654583432104;350.3323115691909;0.7543367315858799;181027.21606031197;0.540572686581344;0.19618445511982976;159.54949710225748;364.21834423528253;0.6400000000000002;181027.21606031197;0.6371466149693268;0.2669873006161612;125.24821730725859;298.8152603492757;0.6400000000000002;181027.21606031197;0.6371466149693268;0.2669873006161612;125.20124198839261;298.72665644345665;0.6400000000000002;27041.251839856173;0.6371466149693268;0.2669873006161612;106.02074865498452;2696.976815051;0.11433673158587965;27041.251839856173;0.0;0.0;66.72768024991478;279.353074695755;0.11433673158587965;27041.251839856173;0.0;0.0;66.73488294265269;279.510272032885;0.11433673158587965;181027.21606031197;0.0;0.0;"Zustand 3: Temperatur 433.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8083678036353716e-19;`gtol` termination condition is satisfied.;4;5.847087275551093e-08;6.013930168592535e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.07229550025664;135.17436981361737;159.63447417359913;66.7576614450474;0.09850793425319357;0.25749782227786416;0.1966444027716689;0.26650992382629757;277.81562464890214;276.64884386494384;277.25976317151816;277.1291471241669;42.78515967205561;0.5011204580205768;5.680763350178482;11.615767024455863;0.017972252631878877;0.057585965323453656;27.781562459509246;27.664884385770723;11.090390526871497;18.47527647446305;3.889559971985836;106.18443392534988;0.02483071648888447;2697.2888514607416;294.65521672124424;233.47700323602177;0.018981127146769805;0.7454401151990462;0.5550793439694213;0.20558477940770095;-2.0547474832710577e-10;-1.978858676920936e-08;5.208164566283813e-09;-1.406813554538644e-10;-2.6926727514364757e-10;7.236621968331747e-09;7.221103714982746e-09;5.380968559620669e-08;-2.0547474832710578e-12;-1.978858676920936e-10;5.208164566283813e-11;-1.406813554538644e-10;-2.6926727514364755e-12;7.236621968331746e-11;7.221103714982746e-11;5.380968559620669e-10;151.61576702445586;131.71264512188498;123.42138426149268;140.0;131.71264512188498;46.54598348474542;30.068739897803198;25.613417186382662;59.63845044060446;36.757661445047404;6.61424511465907;17.236950336142797;22.927704499743356;64.94778387699245;0.9789430127835317;10.029042873171477;4.0;0.6500000000000002;180936.66455665915;27077.11294705677;6.682273140066309;0.9789430127835317;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.07229550025664;2701.6435980238757;0.11442124234581574;180936.66455665915;0.0;0.0;135.0;4.0;151.61576702445586;4.0;131.71264512188498;8.0;123.42138426149268;8.0;140.0;8.0;131.71264512188498;8.0;30.0;4.0;46.54598348474542;4.0;117.07229550025664;2701.6435980238757;0.011271400218170346;180936.66455665915;0.0;0.0;106.18443392534988;294.6552167212438;0.764421242345816;27077.11294705677;0.5412963261504805;0.1966444027716689;181.68450692225906;404.0207703463453;0.6612714002181705;180936.66455665915;0.6257315984289378;0.25749782227786416;117.07229550025664;2701.6435980238757;0.1031498421276454;180936.66455665915;0.0;0.0;135.17436981361737;294.6552167212438;0.764421242345816;180936.66455665915;0.5412963261504805;0.1966444027716689;160.61341718638266;350.6258743926067;0.764421242345816;180936.66455665915;0.5412963261504805;0.1966444027716689;159.63447417359913;364.1785758294999;0.6500000000000002;180936.66455665915;0.6365821694048864;0.26650992382629757;125.1453269404459;298.35525325679055;0.6500000000000002;180936.66455665915;0.6365821694048864;0.26650992382629757;125.0984000072259;298.2666594639852;0.6500000000000002;27077.11294705677;0.6365821694048864;0.26650992382629757;106.18443392534988;2697.2888514607416;0.11442124234581574;27077.11294705677;0.0;0.0;66.7576614450474;279.4786774650163;0.11442124234581574;27077.11294705677;0.0;0.0;66.76486124489253;279.6357484097414;0.11442124234581574;180936.66455665915;0.0;0.0;"Zustand 3: Temperatur 433.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5222309785454974e-19;`gtol` termination condition is satisfied.;4;5.3560964580814556e-08;5.517664322057835e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.05720674688786;135.08404965224867;159.71366005559122;66.78679633578156;0.09907075440269354;0.25713140897839365;0.19709153303563892;0.26604349222683116;277.8895603631777;276.86812152040875;277.36971897001115;277.3115261905828;43.71041246811025;0.5009896454723681;5.764023076733838;11.620189016936479;0.01797108868367494;0.0584656340901715;27.788956031359604;27.686812151375058;11.094788758812607;18.487435078929117;3.973673862306792;106.34346077914051;0.024582286702325658;2697.592010465136;294.47612076075245;233.91326345943176;0.01903906360733043;0.7554642947612464;0.555657747279489;0.20596759293591765;-2.185274183830188e-10;-1.7264461860122537e-08;4.869662006967701e-09;-1.3255285757907131e-10;-3.0399860406760126e-10;6.658183338004164e-09;6.646075689786812e-09;4.958167210133979e-08;-2.1852741838301882e-12;-1.7264461860122537e-10;4.869662006967701e-11;-1.3255285757907131e-10;-3.0399860406760125e-12;6.658183338004164e-11;6.646075689786813e-11;4.958167210133979e-10;151.62018901693648;131.70719120243473;123.41264219017364;140.0;131.70719120243473;46.55909817705793;29.924841269878243;25.75720499372295;59.78436260208258;36.78679633578156;6.709621236284647;17.069181411033128;22.942793253112143;64.91319788183074;1.0435449381317312;10.039599798696031;4.0;0.6600000000000003;180848.72675218026;27112.00037740212;6.670430961741866;1.0435449381317312;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.05720674688786;2701.6213748910473;0.11450335836857661;180848.72675218026;0.0;0.0;135.0;4.0;151.62018901693648;4.0;131.70719120243473;8.0;123.41264219017364;8.0;140.0;8.0;131.70719120243473;8.0;30.0;4.0;46.55909817705793;4.0;117.05720674688786;2701.6213748910473;0.011343934095216859;180848.72675218026;0.0;0.0;106.34346077914051;294.4761207607534;0.7745033583685769;27112.00037740212;0.5419984092274962;0.19709153303563892;181.54503028681472;403.6306845340122;0.6713439340952171;180848.72675218026;0.6252824625211216;0.25713140897839365;117.05720674688786;2701.6213748910473;0.10315942427335975;180848.72675218026;0.0;0.0;135.08404965224867;294.4761207607534;0.7745033583685769;180848.72675218026;0.5419984092274962;0.19709153303563892;160.75720499372295;350.91281918925654;0.7745033583685769;180848.72675218026;0.5419984092274962;0.19709153303563892;159.71366005559122;364.1333285674025;0.6600000000000003;180848.72675218026;0.6360296790562453;0.26604349222683116;125.04444985355263;297.9054308881165;0.6600000000000003;180848.72675218026;0.6360296790562453;0.26604349222683116;124.99756996615008;297.81684659404044;0.6600000000000003;27112.00037740212;0.6360296790562453;0.26604349222683116;106.34346077914051;2697.592010465136;0.11450335836857661;27112.00037740212;0.0;0.0;66.78679633578156;279.60073522940223;0.11450335836857661;27112.00037740212;0.0;0.0;66.79399332060399;279.75768336559423;0.11450335836857661;180848.72675218026;0.0;0.0;"Zustand 3: Temperatur 433.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.28884276206337e-19;`gtol` termination condition is satisfied.;4;4.9195389789486654e-08;5.077091218529307e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.04252980917863;134.9965159565973;159.78726578063595;66.81513953317733;0.09964169081318743;0.25677176804533725;0.1975263011636651;0.2655876081728936;277.9531636069493;277.0814406617172;277.46836125786933;277.4889276054764;44.63357583156737;0.5008550553074964;5.8472773181744415;11.62399303869313;0.01796993758322818;0.059345467497976895;27.795316356116146;27.70814406556124;11.098734450331825;18.499261839962927;4.05759780424446;106.4980318558612;0.024341641479552055;2697.886675644222;294.305000472651;234.33818637947644;0.01909804402097559;0.7654851993489797;0.5562190551744617;0.20633969208866582;-2.3938184767757775e-10;-1.512168523731816e-08;4.590845037455438e-09;-1.255049397741459e-10;-4.263256414560601e-10;6.104812655394198e-09;6.0325078266032506e-09;4.57878854831506e-08;-2.3938184767757774e-12;-1.5121685237318162e-10;4.590845037455438e-11;-1.255049397741459e-10;-4.263256414560601e-12;6.104812655394199e-11;6.03250782660325e-11;4.5787885483150604e-10;151.62399303869313;131.70188613619985;123.40438729475636;140.0;131.70188613619985;46.57185649890653;29.784258721535878;25.89695408103796;59.92617535695467;36.81513953317733;6.803174565745508;16.90635543889516;22.95747019082137;64.87955236079944;1.1096883004020128;10.050970288594158;4.0;0.6700000000000003;180763.22258803807;27145.976345589082;6.658932443128356;1.1096883004020128;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.04252980917863;2701.599756796663;0.11458324336995507;180763.22258803807;0.0;0.0;135.0;4.0;151.62399303869313;4.0;131.70188613619985;8.0;123.40438729475636;8.0;140.0;8.0;131.70188613619985;8.0;30.0;4.0;46.57185649890653;4.0;117.04252980917863;2701.599756796663;0.011417268108241271;180763.22258803807;0.0;0.0;106.4980318558612;294.3050004726518;0.7845832433699553;27145.976345589082;0.5426797703493098;0.1975263011636651;181.408251760229;403.2482744836611;0.6814172681082415;180763.22258803807;0.6248410106181741;0.25677176804533725;117.04252980917863;2701.599756796663;0.1031659752617138;180763.22258803807;0.0;0.0;134.9965159565973;294.3050004726518;0.7845832433699553;180763.22258803807;0.5426797703493098;0.1975263011636651;160.89695408103796;351.19326084366924;0.7845832433699553;180763.22258803807;0.5426797703493098;0.1975263011636651;159.78726578063595;364.082759444929;0.6700000000000003;180763.22258803807;0.6354887378088415;0.2655876081728936;124.94554566800315;297.46548208402345;0.6700000000000003;180763.22258803807;0.6354887378088415;0.2655876081728936;124.89871157045434;297.3769067593996;0.6700000000000003;27145.976345589082;0.6354887378088415;0.2655876081728936;106.4980318558612;2697.886675644222;0.11458324336995507;27145.976345589082;0.0;0.0;66.81513953317733;279.7194767362285;0.11458324336995507;27145.976345589082;0.0;0.0;66.82233377540041;279.8763054055411;0.11458324336995507;180763.22258803807;0.0;0.0;"Zustand 3: Temperatur 434.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0810067934398198e-19;`gtol` termination condition is satisfied.;4;4.493717086826784e-08;4.649745785394767e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.02823629008566;134.91174138525867;159.85549633266078;66.84274216278033;0.10022093161832589;0.2564186708299237;0.19794914131969615;0.2651418917036689;278.0068441742413;277.28918607457905;277.55614141519084;277.6616946064848;45.55450566456588;0.5007167027742746;5.930523028641504;11.627203598937854;0.017968798950246282;0.060225427975445715;27.800684413228787;27.72891860690112;11.102245656629968;18.51077964006367;4.141318697995355;106.64833870916146;0.024108508190149452;2698.17320967697;294.1416093351859;234.7522038401835;0.019158092442426944;0.7755029579768931;0.5567639500581661;0.20670147763692912;-2.1886847889618366e-10;-1.3383022690049984e-08;4.266610176273389e-09;-1.1944811806330335e-10;-5.583729034697171e-10;5.567812877416145e-09;5.529727786779404e-09;4.195339897705708e-08;-2.1886847889618364e-12;-1.3383022690049984e-10;4.266610176273389e-11;-1.1944811806330335e-10;-5.5837290346971715e-12;5.567812877416145e-11;5.5297277867794034e-11;4.195339897705708e-10;151.62720359893785;131.696719658897;123.39659581274896;140.0;131.696719658897;46.5842814637906;29.646859759359984;26.032791388786336;60.06405724537086;36.842742162780326;6.894934855849158;16.74825710358749;22.97176370991434;64.84678592917828;1.1772950561255584;10.06316709707744;4.0;0.6800000000000003;180679.98392905167;27179.09924246635;6.647754670498638;1.1772950561255584;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.02823629008566;2701.578702034035;0.11466105041931973;180679.98392905167;0.0;0.0;135.0;4.0;151.62720359893785;4.0;131.696719658897;8.0;123.39659581274896;8.0;140.0;8.0;131.696719658897;8.0;30.0;4.0;46.5842814637906;4.0;117.02823629008566;2701.578702034035;0.01149143729336006;180679.98392905167;0.0;0.0;106.64833870916146;294.1416093351862;0.79466105041932;27179.09924246635;0.5433412018082089;0.19794914131969615;181.27406335829784;402.8732469242393;0.6914914372933604;180679.98392905167;0.6244069947915767;0.2564186708299237;117.02823629008566;2701.578702034035;0.10316961312595967;180679.98392905167;0.0;0.0;134.91174138525867;294.1416093351862;0.79466105041932;180679.98392905167;0.5433412018082089;0.19794914131969615;161.03279138878634;351.46731523272337;0.79466105041932;180679.98392905167;0.5433412018082089;0.19794914131969615;159.85549633266078;364.0270269403684;0.6800000000000003;180679.98392905167;0.6349589561250101;0.2651418917036689;124.84857428818123;297.0351068450967;0.6800000000000003;180679.98392905167;0.6349589561250101;0.2651418917036689;124.80178480304784;296.94654003925046;0.6800000000000003;27179.09924246635;0.6349589561250101;0.2651418917036689;106.64833870916146;2698.17320967697;0.11466105041931973;27179.09924246635;0.0;0.0;66.84274216278033;279.8351161349858;0.11466105041931973;27179.09924246635;0.0;0.0;66.84993372971871;279.9918284525909;0.11466105041931973;180679.98392905167;0.0;0.0;"Zustand 3: Temperatur 434.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.191338135665291e-20;`gtol` termination condition is satisfied.;4;4.132736697442873e-08;4.287502334848412e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.01429963896055;134.8296941244289;159.91855056438186;66.86965210620679;0.10080863941335039;0.2560718991245251;0.19836046777675254;0.2647059796344373;278.0509902468911;277.49171813006586;277.6334871118712;277.8301481135975;46.473069176015386;0.5005746058138031;6.013757244408772;11.629843914287733;0.017967672350260554;0.061105478896380974;27.80509902081589;27.74917181248668;11.105339484495525;18.522009873896717;4.224824471614651;106.79456251992946;0.023882624421143236;2698.451955681994;293.98570531029543;235.15572663392194;0.019219229682320038;0.7855176930029982;0.5572930775397567;0.2070533299892757;-2.4147794874807005e-10;-1.1745775907456846e-08;3.9934207052283455e-09;-1.1416190215385313e-10;-5.169340511201881e-10;5.1990696192660835e-09;5.146716830495279e-09;3.873219611705281e-08;-2.4147794874807006e-12;-1.1745775907456845e-10;3.993420705228345e-11;-1.1416190215385313e-10;-5.169340511201881e-12;5.1990696192660834e-11;5.146716830495279e-11;3.873219611705281e-10;151.62984391428773;131.69168217363642;123.38924535809002;140.0;131.69168217363642;46.59639462500394;29.512518776159766;26.164838739869538;60.19816789492552;36.869652106206786;6.98493217174871;16.594682838160566;22.98570036103945;64.81484111325955;1.2462881754876776;10.076198145944375;4.0;0.6900000000000003;180598.85370867932;27211.423886470468;6.636876278954045;1.2462881754876776;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.01429963896055;2701.558171602212;0.11473692268531799;180598.85370867932;0.0;0.0;135.0;4.0;151.62984391428773;4.0;131.69168217363642;8.0;123.38924535809002;8.0;140.0;8.0;131.69168217363642;8.0;30.0;4.0;46.59639462500394;4.0;117.01429963896055;2701.558171602212;0.011566473066381684;180598.85370867932;0.0;0.0;106.79456251992946;293.98570531029526;0.8047369226853183;27211.423886470468;0.5439834562763716;0.19836046777675254;181.1423626904475;402.50532320001855;0.701566473066382;180598.85370867932;0.6239801779528759;0.2560718991245251;117.01429963896055;2701.558171602212;0.1031704496189363;180598.85370867932;0.0;0.0;134.8296941244289;293.98570531029526;0.8047369226853183;180598.85370867932;0.5439834562763716;0.19836046777675254;161.16483873986954;351.73509876541334;0.8047369226853183;180598.85370867932;0.5439834562763716;0.19836046777675254;159.91855056438186;363.96629009097705;0.6900000000000003;180598.85370867932;0.6344399602834354;0.2647059796344373;124.75349597848452;296.6140159224889;0.6900000000000003;180598.85370867932;0.6344399602834354;0.2647059796344373;124.70675000188771;296.52545725742164;0.6900000000000003;27211.423886470468;0.6344399602834354;0.2647059796344373;106.79456251992946;2698.451955681994;0.11473692268531799;27211.423886470468;0.0;0.0;66.86965210620679;279.9478539890667;0.11473692268531799;27211.423886470468;0.0;0.0;66.87684106037688;280.1044528582863;0.11473692268531799;180598.85370867932;0.0;0.0;"Zustand 3: Temperatur 434.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.903 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.837395709289732e-20;`gtol` termination condition is satisfied.;4;3.8048902526235425e-08;3.9591402372964085e-10;1;True;;True;0;zulässig;feasible;True;True;True;117.00069502216326;134.75033853487224;159.97662115322657;66.89591422478708;0.1014049533071919;0.25573124454457513;0.19876067603304812;0.26427952469987115;278.0859697867599;277.6893744674789;277.70080381907144;277.9945882930521;47.38914408817249;0.5004287847876379;6.096977082476483;11.631935992031117;0.017966557305339765;0.06198558456734949;27.808596975099885;27.768937446263177;11.108032152789654;18.532972552554526;4.308104008963151;106.93687475847344;0.023663737627121248;2698.7232384627764;293.8370511619882;235.54914570094988;0.019281473580681552;0.7955295205448982;0.5578070488880681;0.20739561047416816;-2.425224465696374e-10;-1.0422169793855574e-08;3.7172185329836793e-09;-1.0944045669702973e-10;-6.698996912746225e-10;4.847152013098821e-09;4.7342041398223955e-09;3.5761047456617234e-08;-2.425224465696374e-12;-1.0422169793855573e-10;3.7172185329836796e-11;-1.0944045669702973e-10;-6.698996912746224e-12;4.847152013098821e-11;4.7342041398223956e-11;3.576104745661723e-10;151.63193599203112;131.68676470415517;123.38231482918292;140.0;131.68676470415517;46.6082161762846;29.38111661086799;26.293213083348235;60.32865858218884;36.89591422478708;7.073196777615578;16.44544007070948;22.999304977836744;64.78366407994014;1.3165919301216604;10.090067105330832;4.0;0.7000000000000003;180519.68514056664;27243.00175788341;6.6262773370166155;1.3165919301216604;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;117.00069502216326;2701.5381290169425;0.11481099412557949;180519.68514056664;0.0;0.0;135.0;4.0;151.63193599203112;4.0;131.68676470415517;8.0;123.38231482918292;8.0;140.0;8.0;131.68676470415517;8.0;30.0;4.0;46.6082161762846;4.0;117.00069502216326;2701.5381290169425;0.011642403498456673;180519.68514056664;0.0;0.0;106.93687475847344;293.8370511619883;0.8148109941255798;27243.00175788341;0.5446072492366221;0.19876067603304812;181.0130526028991;402.1442383652901;0.711642403498457;180519.68514056664;0.6235603332325771;0.25573124454457513;117.00069502216326;2701.5381290169425;0.10316859062712282;180519.68514056664;0.0;0.0;134.75033853487224;293.8370511619883;0.8148109941255798;180519.68514056664;0.5446072492366221;0.19876067603304812;161.29321308334823;351.9967279825355;0.8148109941255798;180519.68514056664;0.5446072492366221;0.19876067603304812;159.97662115322657;363.90070768938233;0.7000000000000003;180519.68514056664;0.6339313916549847;0.26427952469987115;124.66027142954141;296.20193042021805;0.7000000000000003;180519.68514056664;0.6339313916549847;0.26427952469987115;124.61356792653959;296.11337958512183;0.7000000000000003;27243.00175788341;0.6339313916549847;0.26427952469987115;106.93687475847344;2698.7232384627764;0.11481099412557949;27243.00175788341;0.0;0.0;66.89591422478708;280.05787821213556;0.11481099412557949;27243.00175788341;0.0;0.0;66.90310062421503;280.21436633805223;0.11481099412557949;180519.68514056664;0.0;0.0;"Zustand 3: Temperatur 434.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.810 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.658238475047861e-20;`gtol` termination condition is satisfied.;4;3.4938691984086515e-08;3.6491748313962327e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.98739920332844;134.6736357343815;160.0298945919024;66.92157056673972;0.10200999084585716;0.2553965079535264;0.1991501438531351;0.26386219474523664;278.1121318177627;277.8824715538532;277.75847620304944;278.15529600481216;48.30261788785546;0.5002792622194182;6.180179738988904;11.633500706804;0.017965453303259604;0.06286571021266686;27.811213178484365;27.78824715494487;11.110339048144086;18.54368640003406;4.391147081558975;107.0754377995425;0.023451604788490177;2698.9873656643717;293.69541472249153;235.93283325594976;0.019344839261813296;0.8055385508636914;0.5583064432943501;0.20772866252808428;-2.383515607107256e-10;-9.293259495279926e-09;3.522814040479716e-09;-1.0533118821598464e-10;-5.526885615836363e-10;4.404455467010848e-09;4.301284661778482e-09;3.2919047043833416e-08;-2.383515607107256e-12;-9.293259495279927e-11;3.522814040479716e-11;-1.0533118821598464e-10;-5.5268856158363635e-12;4.4044554670108484e-11;4.301284661778482e-11;3.291904704383342e-10;151.633500706804;131.68195885153074;123.37578432392758;140.0;131.68195885153074;46.61976504508692;29.252540140811618;26.418026724640868;60.45567275445558;36.92157056673972;7.159759036494961;16.300346524385077;23.012600796671563;64.75320438627023;1.3881321327384626;10.104773919632407;4.0;0.7100000000000003;180442.34099039456;27273.881217163107;6.615939240684399;1.3881321327384626;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.98739920332844;2701.5185401356734;0.11488339012550441;180442.34099039456;0.0;0.0;135.0;4.0;151.633500706804;4.0;131.68195885153074;8.0;123.37578432392758;8.0;140.0;8.0;131.68195885153074;8.0;30.0;4.0;46.61976504508692;4.0;116.98739920332844;2701.5185401356734;0.011719253575043742;180442.34099039456;0.0;0.0;107.0754377995425;293.69541472249165;0.8248833901255047;27273.881217163107;0.5452132612353434;0.1991501438531351;180.88604084761562;401.78974034311324;0.7217192535750441;180442.34099039456;0.6231472434007335;0.2553965079535264;116.98739920332844;2701.5185401356734;0.10316413655046067;180442.34099039456;0.0;0.0;134.6736357343815;293.69541472249165;0.8248833901255047;180442.34099039456;0.5452132612353434;0.1991501438531351;161.41802672464087;352.25231920872005;0.8248833901255047;180442.34099039456;0.5452132612353434;0.1991501438531351;160.0298945919024;363.8304375894835;0.7100000000000003;180442.34099039456;0.6334329060129469;0.26386219474523664;124.56886181474908;295.7985814090697;0.7100000000000003;180442.34099039456;0.6334329060129469;0.26386219474523664;124.52219981503578;295.71003815524904;0.7100000000000003;27273.881217163107;0.6334329060129469;0.26386219474523664;107.0754377995425;2698.9873656643717;0.11488339012550441;27273.881217163107;0.0;0.0;66.92157056673972;280.1653649358042;0.11488339012550441;27273.881217163107;0.0;0.0;66.92875446526051;280.3217448379261;0.11488339012550441;180442.34099039456;0.0;0.0;"Zustand 3: Temperatur 434.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.67078300597783e-20;`gtol` termination condition is satisfied.;4;3.210837140684593e-08;3.3677241591252184e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.97439043262096;134.5995441204202;160.0785512096353;66.9466605589983;0.10262384980511295;0.25506749892758057;0.19952923224048083;0.26345367196295877;278.12980760680944;278.0713061279513;277.8068694116198;278.31253414115474;49.213387122789754;0.5001260625505499;6.2633624875484335;11.634557871220636;0.01796435980531037;0.06374582195755805;27.812980757650784;27.80713061238064;11.112274776483634;18.55416894247551;4.473944284642711;107.21040549369144;0.02324599207722262;2699.24462884819;293.5605691087059;236.3071438456421;0.01940933937100886;0.8155448887183541;0.5587918099606314;0.2080528127974339;-2.234230578324059e-10;-8.280061081222811e-09;3.250079316785559e-09;-1.0159695307265793e-10;-4.71061412099516e-10;4.144908416492399e-09;4.022069788334193e-09;3.030157813554979e-08;-2.234230578324059e-12;-8.280061081222811e-11;3.250079316785559e-11;-1.0159695307265793e-10;-4.7106141209951605e-12;4.1449084164923985e-11;4.022069788334193e-11;3.030157813554979e-10;151.63455787122064;131.6772567541521;123.36963506122089;140.0;131.6772567541521;46.63105897894445;29.12668190391622;26.539387543356895;60.57934651474699;36.9466605589983;7.24464932216523;16.15922956752945;23.025609567379036;64.72341474768558;1.460836333721602;10.120315282329443;4.0;0.7200000000000003;180366.69290366131;27304.10770824161;6.605844616164422;1.460836333721602;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.97439043262096;2701.499372995637;0.11495422808936262;180366.69290366131;0.0;0.0;135.0;4.0;151.63455787122064;4.0;131.6772567541521;8.0;123.36963506122089;8.0;140.0;8.0;131.6772567541521;8.0;30.0;4.0;46.63105897894445;4.0;116.97439043262096;2701.499372995637;0.011797045437905445;180366.69290366131;0.0;0.0;107.21040549369144;293.56056910870547;0.8349542280893629;27304.10770824161;0.5458021399734696;0.19952923224048083;180.76123977513686;401.4415891434501;0.7317970454379058;180366.69290366131;0.6227407003262304;0.25506749892758057;116.97439043262096;2701.499372995637;0.10315718265145718;180366.69290366131;0.0;0.0;134.5995441204202;293.56056910870547;0.8349542280893629;180366.69290366131;0.5458021399734696;0.19952923224048083;161.5393875433569;352.50198825141155;0.8349542280893629;180366.69290366131;0.5458021399734696;0.19952923224048083;160.0785512096353;363.75563611197475;0.7200000000000003;180366.69290366131;0.6329441728764869;0.26345367196295877;124.47922883809076;295.40370955223426;0.7200000000000003;180366.69290366131;0.6329441728764869;0.26345367196295877;124.43260743198687;295.31517368840434;0.7200000000000003;27304.10770824161;0.6329441728764869;0.26345367196295877;107.21040549369144;2699.24462884819;0.11495422808936262;27304.10770824161;0.0;0.0;66.9466605589983;280.2704793129035;0.11495422808936262;27304.10770824161;0.0;0.0;66.95384200646652;280.4267533369554;0.11495422808936262;180366.69290366131;0.0;0.0;"Zustand 3: Temperatur 434.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.8920730016511275e-20;`gtol` termination condition is satisfied.;4;2.9696190050533825e-08;3.1279619568182497e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.96164834420318;134.52801983797843;160.12276522024462;66.97122118509054;0.10324660986489995;0.2547440352584049;0.1998982863464549;0.26305365217157334;278.13931175469753;278.25615653838884;277.8463302641784;278.46654886562163;50.12135674146475;0.49996921191141713;6.3465226774360115;11.635126301118248;0.01796327625290586;0.06462588680963822;27.813931172660887;27.82561565345435;11.113853210581157;18.56443659078996;4.556486977167814;107.341923698404;0.023046674530032625;2699.495304491227;293.43229289296005;236.6724153416143;0.019474984293954334;0.8255486336937973;0.5592636700282259;0.20836837216083265;-2.2377832920028595e-10;-7.381203204204212e-09;3.0346996027219575e-09;-9.826522928690906e-11;-3.5055336411460303e-10;3.845343599095941e-09;3.7722429624409415e-09;2.8088663839298533e-08;-2.2377832920028595e-12;-7.381203204204213e-11;3.0346996027219575e-11;-9.826522928690906e-11;-3.5055336411460304e-12;3.845343599095941e-11;3.7722429624409415e-11;2.808866383929853e-10;151.63512630111825;131.67265105066923;123.3638493083194;140.0;131.67265105066923;46.64211462550173;29.003439748657968;26.657399199329404;60.69980907290227;36.97122118509054;7.327897941607773;16.0219256099154;23.038351655796816;64.69425082299784;1.5346339790847878;10.13668506363598;4.0;0.7300000000000003;180292.62078443394;27333.72394807399;6.5959772304328785;1.5346339790847878;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.96164834420318;2701.480597663887;0.11502361798775129;180292.62078443394;0.0;0.0;135.0;4.0;151.63512630111825;4.0;131.67265105066923;8.0;123.3638493083194;8.0;140.0;8.0;131.67265105066923;8.0;30.0;4.0;46.64211462550173;4.0;116.96164834420318;2701.480597663887;0.011875798611630645;180292.62078443394;0.0;0.0;107.341923698404;293.4322928929608;0.8450236179877516;27333.72394807399;0.5463745022486137;0.1998982863464549;180.63856604977622;401.09955613719177;0.741875798611631;180292.62078443394;0.6223405044735035;0.2547440352584049;116.96164834420318;2701.480597663887;0.10314781937612065;180292.62078443394;0.0;0.0;134.52801983797843;293.4322928929608;0.8450236179877516;180292.62078443394;0.5463745022486137;0.1998982863464549;161.6573991993294;352.7458501410036;0.8450236179877516;180292.62078443394;0.5463745022486137;0.1998982863464549;160.12276522024462;363.67645753972675;0.7300000000000003;180292.62078443394;0.6324648748854524;0.26305365217157334;124.39133477434245;295.0170647428932;0.7300000000000003;180292.62078443394;0.6324648748854524;0.26305365217157334;124.34475310906146;294.9285361308252;0.7300000000000003;27333.72394807399;0.6324648748854524;0.26305365217157334;107.341923698404;2699.495304491227;0.11502361798775129;27333.72394807399;0.0;0.0;66.97122118509054;280.3733762623659;0.11502361798775129;27333.72394807399;0.0;0.0;66.97840022767139;280.52954659127016;0.11502361798775129;180292.62078443394;0.0;0.0;"Zustand 3: Temperatur 434.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.170432869036805e-20;`gtol` termination condition is satisfied.;4;2.7268232359339293e-08;2.888055702037897e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.94915386135364;134.4590171970803;160.1627047936247;66.99528714986451;0.1038783341594627;0.2544259424901385;0.20025763632101806;0.26266184413514854;278.14094320548855;278.4372839839108;277.87718835440717;278.61757076006916;51.02643947593903;0.499808737908118;6.429657731767372;11.635223875926329;0.01796220207323539;0.06550587263934131;27.814094317965655;27.843728398044448;11.115087534194073;18.574504717111765;4.638767225689788;107.47013077182226;0.02285343572892347;2699.7396549151035;293.3103702314846;237.0289698719171;0.01954178235961679;0.8355498805050864;0.5597225183606993;0.20867563667851877;-2.1049828546892968e-10;-6.648640749062906e-09;2.878209670598153e-09;-9.515205290355766e-11;-4.446292223292403e-10;3.4663116821320727e-09;3.3926994547073264e-09;2.5831980110524455e-08;-2.104982854689297e-12;-6.648640749062906e-11;2.878209670598153e-11;-9.515205290355766e-11;-4.446292223292403e-12;3.4663116821320725e-11;3.3926994547073265e-11;2.5831980110524454e-10;151.63522387592633;131.66813484569172;123.35841031356233;140.0;131.66813484569172;46.65294760669326;28.88271650934172;26.772161327825756;60.817183165128995;36.99528714986451;7.40953506717068;15.888279541740076;23.050846138646364;64.66567101546798;1.6094565342010583;10.1538746947258;4.0;0.7400000000000003;180220.0122214258;27362.77010304291;6.586321909030118;1.6094565342010583;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.94915386135364;2701.4621860984844;0.11509166286470285;180220.0122214258;0.0;0.0;135.0;4.0;151.63522387592633;4.0;131.66813484569172;8.0;123.35841031356233;8.0;140.0;8.0;131.66813484569172;8.0;30.0;4.0;46.65294760669326;4.0;116.94915386135364;2701.4621860984844;0.011955530214027826;180220.0122214258;0.0;0.0;107.47013077182226;293.3103702314847;0.8550916628647032;27362.77010304291;0.5469309357613119;0.20025763632101806;180.51794038526805;400.76342338122157;0.7519555302140282;180220.0122214258;0.6219464644329783;0.2544259424901385;116.94915386135364;2701.4621860984844;0.10313613265067502;180220.0122214258;0.0;0.0;134.4590171970803;293.3103702314847;0.8550916628647032;180220.0122214258;0.5469309357613119;0.20025763632101806;161.77216132782576;352.9840189079222;0.8550916628647032;180220.0122214258;0.5469309357613119;0.20025763632101806;160.1627047936247;363.59305369451283;0.7400000000000003;180220.0122214258;0.6319947072057948;0.26266184413514854;124.3051425023545;294.63840575377026;0.7400000000000003;180220.0122214258;0.6319947072057948;0.26266184413514854;124.25859977852105;294.54988430425766;0.7400000000000003;27362.77010304291;0.6319947072057948;0.26266184413514854;107.47013077182226;2699.7396549151035;0.11509166286470285;27362.77010304291;0.0;0.0;66.99528714986451;280.47420115907835;0.11509166286470285;27362.77010304291;0.0;0.0;67.00246383022375;280.6302698231861;0.11509166286470285;180220.0122214258;0.0;0.0;"Zustand 3: Temperatur 434.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.590495051031119e-20;`gtol` termination condition is satisfied.;4;2.5116864312673887e-08;2.679736946430048e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.93688910852211;134.3924890443655;160.19853214684377;67.01889103240927;0.1045190707196223;0.2541130534893805;0.2006075981085329;0.2622779689196214;278.1349861831725;278.61493366439254;277.8997570744876;278.76581588803145;51.92855526517288;0.49964466942506547;6.512765145577921;11.634867594687364;0.01796113668404698;0.06638574815924184;27.813498615936027;27.861493366113624;11.115990282998192;18.58438772565862;4.720777751924722;107.59515803194552;0.022666067489237173;2699.9779291502377;293.1945909544307;237.3771146949364;0.019609740027560996;0.8455487192805015;0.5601688251921388;0.20897488847368134;-2.0260415567463497e-10;-5.999055474603665e-09;2.6530528884904925e-09;-9.34081700876277e-11;-4.671960596169811e-10;3.256275249441387e-09;3.1521949495072477e-09;2.3812219751562225e-08;-2.0260415567463496e-12;-5.999055474603665e-11;2.6530528884904926e-11;-9.34081700876277e-11;-4.671960596169811e-12;3.256275249441387e-11;3.1521949495072474e-11;2.3812219751562226e-10;151.63486759468736;131.66370167798948;123.3533022439438;140.0;131.66370167798948;46.6635725875833;28.764419704892305;26.88376972410788;60.93158544436221;37.01889103240927;7.489590677354045;15.758144211998285;23.06311089147789;64.63763628801371;1.685237577264104;10.17187351213255;4.0;0.7500000000000003;180148.76195690184;27391.283953530954;6.57686446033426;1.685237577264104;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.93688910852211;2701.4441120198026;0.11515845930806212;180148.76195690184;0.0;0.0;135.0;4.0;151.63486759468736;4.0;131.66370167798948;8.0;123.3533022439438;8.0;140.0;8.0;131.66370167798948;8.0;30.0;4.0;46.6635725875833;4.0;116.93688910852211;2701.4441120198026;0.012036255152382092;180148.76195690184;0.0;0.0;107.59515803194552;293.1945909544312;0.8651584593080625;27391.283953530954;0.5474720007949672;0.2006075981085329;180.39928729957967;400.4329829916043;0.7620362551523824;180148.76195690184;0.62155839648439;0.2541130534893805;116.93688910852211;2701.4441120198026;0.10312220415568003;180148.76195690184;0.0;0.0;134.3924890443655;293.1945909544312;0.8651584593080625;180148.76195690184;0.5474720007949672;0.2006075981085329;161.88376972410788;353.216607391402;0.8651584593080625;180148.76195690184;0.5474720007949672;0.2006075981085329;160.19853214684377;363.50557358520274;0.7500000000000003;180148.76195690184;0.6315333769627679;0.2622779689196214;124.22061553223296;294.26749989803545;0.7500000000000003;180148.76195690184;0.6315333769627679;0.2622779689196214;124.17411100063543;294.1789855671565;0.7500000000000003;27391.283953530954;0.6315333769627679;0.2622779689196214;107.59515803194552;2699.9779291502377;0.11515845930806212;27391.283953530954;0.0;0.0;67.01889103240927;280.57309047429203;0.11515845930806212;27391.283953530954;0.0;0.0;67.02606538997577;280.7290593609198;0.11515845930806212;180148.76195690184;0.0;0.0;"Zustand 3: Temperatur 435.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
