config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1310047506615025e-20;`gtol` termination condition is satisfied.;4;2.3208247028246604e-08;2.502400747546844e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.92483732994395;134.32838709298386;160.23040365246504;67.04206342769515;0.10516885380061464;0.25380520804262796;0.20094847419457576;0.26190175928569703;278.12171105915985;278.7893358462586;277.914334565088;278.9114867777513;52.82763071824891;0.4994770364428188;6.595842483933624;11.63407362794021;0.017960079497625903;0.06726548290295342;27.812171103711865;27.87893358433373;11.116573382622693;18.594099118324646;4.8025118839698;107.71713018405774;0.02248436955515169;2700.210363740385;293.08475062167224;237.717143019938;0.01967886206041103;0.8555452358241634;0.5606030376548088;0.2092663965529145;-1.7863044377008919e-10;-5.418890225428186e-09;2.517026587156579e-09;-9.358791519531451e-11;-4.79360551253194e-10;2.9212969820946455e-09;2.8816202757298015e-09;2.204120619353489e-08;-1.786304437700892e-12;-5.4188902254281856e-11;2.517026587156579e-11;-9.358791519531451e-11;-4.79360551253194e-12;2.921296982094645e-11;2.8816202757298015e-11;2.2041206193534891e-10;151.6340736279402;131.65934549109596;123.34851012730746;140.0;131.65934549109596;46.67400334008721;28.648461258646535;26.9923165188182;61.043126843970526;37.042063427695155;7.56809450534729;15.631379943249726;23.075162670056045;64.61010999227705;1.761912866353157;10.190669065795078;4.0;0.7600000000000003;180078.77139592374;27419.301047019966;6.567591605895271;1.761912866353157;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.92483732994395;2701.426350791381;0.1152240978845741;180078.77139592374;0.0;0.0;135.0;4.0;151.6340736279402;4.0;131.65934549109596;8.0;123.34851012730746;8.0;140.0;8.0;131.65934549109596;8.0;30.0;4.0;46.67400334008721;4.0;116.92483732994395;2701.426350791381;0.012117986304730485;180078.77139592374;0.0;0.0;107.71713018405774;293.0847506216715;0.8752240978845744;27419.301047019966;0.5479982317824375;0.20094847419457576;180.28253488658675;400.1080365587009;0.7721179863047308;180078.77139592374;0.6211761241868314;0.25380520804262796;116.92483732994395;2701.426350791381;0.10310611157984362;180078.77139592374;0.0;0.0;134.32838709298386;293.0847506216715;0.8752240978845744;180078.77139592374;0.5479982317824375;0.20094847419457576;161.9923165188182;353.44372707802574;0.8752240978845744;180078.77139592374;0.5479982317824375;0.20094847419457576;160.23040365246504;363.414163121622;0.7600000000000003;180078.77139592374;0.6310806027027968;0.26190175928569703;124.13771802718878;293.9041227026384;0.7600000000000003;180078.77139592374;0.6310806027027968;0.26190175928569703;124.09125098574867;293.8156154882924;0.7600000000000003;27419.301047019966;0.6310806027027968;0.26190175928569703;107.71713018405774;2700.210363740385;0.1152240978845741;27419.301047019966;0.0;0.0;67.04206342769515;280.67017236881793;0.1152240978845741;27419.301047019966;0.0;0.0;67.04923549881892;280.82604323114066;0.1152240978845741;180078.77139592374;0.0;0.0;"Zustand 3: Temperatur 435.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.380 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.743095254094269e-20;`gtol` termination condition is satisfied.;4;2.147007305545326e-08;2.3422618359586824e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.91298281422576;134.26666221462477;160.25846996084346;67.06483307794406;0.10582770510430642;0.2535022524814964;0.20128055430622266;0.2615329591152863;278.10137516003516;278.96070685201073;277.9212046004506;279.05477333430326;53.72359861489842;0.4993058698711292;6.678887380005463;11.632857366030805;0.017959029924213905;0.0681450472036316;27.810137513962157;27.896070684929455;11.116848184033246;18.603651555439402;4.8839635108892185;107.83616571857118;0.02230814930299312;2700.437183491606;292.98065054788555;238.0493347768814;0.019749151682581068;0.8655395118611622;0.5610255811946331;0.2095504175694811;-1.6417089909737115e-10;-4.882984683263203e-09;2.343199412280228e-09;-9.362893793607441e-11;-3.8056668927310966e-10;2.71620592684485e-09;2.7122268875245936e-09;2.0413608581293374e-08;-1.6417089909737116e-12;-4.8829846832632026e-11;2.343199412280228e-11;-9.362893793607441e-11;-3.805666892731097e-12;2.71620592684485e-11;2.7122268875245935e-11;2.0413608581293373e-10;151.6328573660308;131.6550606060316;123.34401979860189;140.0;131.6550606060316;46.684252802153765;28.534757237994086;27.097890344236703;61.151912916417416;37.06483307794406;7.645075994496324;15.507854080030711;23.087017185774243;64.58305770994264;1.8394203833932465;10.21024739403191;4.0;0.7700000000000004;180009.94815225605;27446.854840693184;6.558490916247721;1.8394203833932465;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.91298281422576;2701.408879309506;0.1152886635437429;180009.94815225605;0.0;0.0;135.0;4.0;151.6328573660308;4.0;131.6550606060316;8.0;123.34401979860189;8.0;140.0;8.0;131.6550606060316;8.0;30.0;4.0;46.684252802153765;4.0;116.91298281422576;2701.408879309506;0.012200734687376825;180009.94815225605;0.0;0.0;107.83616571857118;292.9806505478857;0.8852886635437432;27446.854840693184;0.5485101387665448;0.20128055430622266;180.1676146040249;399.78839460317505;0.7822007346873772;180009.94815225605;0.620799477996569;0.2535022524814964;116.91298281422576;2701.408879309506;0.10308792885636607;180009.94815225605;0.0;0.0;134.26666221462477;292.9806505478857;0.8852886635437432;180009.94815225605;0.5485101387665448;0.20128055430622266;162.0978903442367;353.6654879656009;0.8852886635437432;180009.94815225605;0.5485101387665448;0.20128055430622266;160.25846996084346;363.3189648855252;0.7700000000000004;180009.94815225605;0.6306361138815939;0.2615329591152863;124.05641482059286;293.54805759323614;0.7700000000000004;180009.94815225605;0.6306361138815939;0.2615329591152863;124.00998461153529;293.4595575319327;0.7700000000000004;27446.854840693184;0.6306361138815939;0.2615329591152863;107.83616571857118;2700.437183491606;0.1152886635437429;27446.854840693184;0.0;0.0;67.06483307794406;280.7655672431682;0.1152886635437429;27446.854840693184;0.0;0.0;67.07200289608897;280.92134170851625;0.1152886635437429;180009.94815225605;0.0;0.0;"Zustand 3: Temperatur 435.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.206 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4136275143941484e-20;`gtol` termination condition is satisfied.;4;1.9881415048967274e-08;2.1971015062550698e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.9013108242521;134.20726469686247;160.28287613302825;67.08722699489425;0.10649563492442243;0.25320403933694;0.2016041160678203;0.2611713228675561;278.074223520628;279.1292499797303;277.9206374142996;279.1958536863592;54.616397440933156;0.4991312013960578;6.761897533113019;11.631233464152388;0.017957987374792178;0.06902441217177459;27.807422350171045;27.91292499772435;11.116825496592233;18.61305691225749;4.96512704049094;107.95237728144701;0.02213722145233874;2700.658602169678;292.8820977994691;238.3739573381401;0.019820610726023258;0.8755316252669568;0.5614368608815743;0.2098271965323512;-1.5299406186386477e-10;-4.4671892851511075e-09;2.17590923057287e-09;-9.352196794765177e-11;-5.061906449554954e-10;2.486785888322629e-09;2.496847173460992e-09;1.8917546640295768e-08;-1.5299406186386477e-12;-4.4671892851511076e-11;2.17590923057287e-11;-9.352196794765177e-11;-5.0619064495549536e-12;2.486785888322629e-11;2.496847173460992e-11;1.891754664029577e-10;151.6312334641524;131.65084169598208;123.33981784986065;140.0;131.65084169598208;46.69433313275897;28.42322761319764;27.2005764912426;61.25804414868804;37.08722699489425;7.720564260104879;15.387440568413638;23.098689175747893;64.55644710515946;1.917700358214347;10.230593268196571;4.0;0.7800000000000004;179942.2056269273;27473.976834733385;6.549550751583921;1.917700358214347;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.9013108242521;2701.391675900549;0.11535223599297972;179942.2056269273;0.0;0.0;135.0;4.0;151.6312334641524;4.0;131.65084169598208;8.0;123.33981784986065;8.0;140.0;8.0;131.65084169598208;8.0;30.0;4.0;46.69433313275897;4.0;116.9013108242521;2701.391675900549;0.012284509612024189;179942.2056269273;0.0;0.0;107.95237728144701;292.88209779947016;0.8953522359929801;27473.976834733385;0.549008208760733;0.2016041160678203;180.05446107735003;399.4738760725398;0.7922845096120246;179942.2056269273;0.6204282949147346;0.25320403933694;116.9013108242521;2701.391675900549;0.10306772638095553;179942.2056269273;0.0;0.0;134.20726469686247;292.88209779947016;0.8953522359929801;179942.2056269273;0.549008208760733;0.2016041160678203;162.2005764912426;353.88199844791325;0.8953522359929801;179942.2056269273;0.549008208760733;0.2016041160678203;160.28287613302825;363.22011794959;0.7800000000000004;179942.2056269273;0.6301996503749011;0.2611713228675561;123.9766714286659;293.1990955892232;0.7800000000000004;179942.2056269273;0.6301996503749011;0.2611713228675561;123.9302774358772;293.1106027531055;0.7800000000000004;27473.976834733385;0.6301996503749011;0.2611713228675561;107.95237728144701;2700.658602169678;0.11535223599297972;27473.976834733385;0.0;0.0;67.08722699489425;280.8593882496465;0.11535223599297972;27473.976834733385;0.0;0.0;67.09439459082262;281.0150678272481;0.11535223599297972;179942.2056269273;0.0;0.0;"Zustand 3: Temperatur 435.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.128666224824764e-20;`gtol` termination condition is satisfied.;4;1.8402178002703864e-08;2.0633304266766213e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.88980753235506;134.15014446983452;160.30376178353157;67.10927057299341;0.10717264318393054;0.2529104270130139;0.20191942561840473;0.2608166150665613;278.04048958500596;279.29515635543487;277.9128904692009;279.3348949701845;55.5059709578121;0.49895306334106526;6.844870706817727;11.629215884270707;0.017956951263455548;0.06990354967338155;27.804048956747597;27.929515635316893;11.116515618789062;18.62232633119265;5.045997360170064;108.06587201952368;0.021971407785130195;2700.874823150406;292.7889051683707;238.69126619669848;0.019893239763908777;0.8855216502811487;0.5618372626282856;0.21009696746841053;-1.1866774229929433e-10;-4.058605895806977e-09;2.0414177015481982e-09;-9.332834505215715e-11;-5.256879376247525e-10;2.26594920604839e-09;2.2947688194108196e-09;1.7529998785903445e-08;-1.1866774229929433e-12;-4.058605895806977e-11;2.0414177015481982e-11;-9.332834505215715e-11;-5.2568793762475254e-12;2.26594920604839e-11;2.2947688194108195e-11;1.7529998785903444e-10;151.6292158842707;131.64668376285334;123.33589158375042;140.0;131.64668376285334;46.704255762884884;28.31379603200992;27.300457059002724;61.3616162566388;37.10927057299341;7.79458805668105;15.270019564226743;23.110192467644936;64.53024778794162;1.9966952754711542;10.251690410220192;4.0;0.7900000000000004;179875.46261890393;27500.696696167786;6.540760207139389;1.9966952754711542;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.88980753235506;2701.374720225996;0.11541489004505712;179875.46261890393;0.0;0.0;135.0;4.0;151.6292158842707;4.0;131.64668376285334;8.0;123.33589158375042;8.0;140.0;8.0;131.64668376285334;8.0;30.0;4.0;46.704255762884884;4.0;116.88980753235506;2701.374720225996;0.012369318828911484;179875.46261890393;0.0;0.0;108.06587201952368;292.78890516837066;0.9054148900450575;27500.696696167786;0.5494929070221982;0.20191942561840473;179.94301191628062;399.16430786900355;0.8023693188289118;179875.46261890393;0.6200624181536736;0.2529104270130139;116.88980753235506;2701.374720225996;0.10304557121614563;179875.46261890393;0.0;0.0;134.15014446983452;292.78890516837066;0.9054148900450575;179875.46261890393;0.5494929070221982;0.20191942561840473;162.30045705900272;354.09336522098795;0.9054148900450575;179875.46261890393;0.5494929070221982;0.20191942561840473;160.30376178353157;363.1177577428744;0.7900000000000004;179875.46261890393;0.6297709620152435;0.2608166150665613;123.89845405961432;292.8570350113165;0.7900000000000004;179875.46261890393;0.6297709620152435;0.2608166150665613;123.85209570617229;292.7685495054008;0.7900000000000004;27500.696696167786;0.6297709620152435;0.2608166150665613;108.06587201952368;2700.874823150406;0.11541489004505712;27500.696696167786;0.0;0.0;67.10927057299341;280.95174176636493;0.11541489004505712;27500.696696167786;0.0;0.0;67.11643597491172;281.1073278545763;0.11541489004505712;179875.46261890393;0.0;0.0;"Zustand 3: Temperatur 435.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.002 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9053895502559612e-20;`gtol` termination condition is satisfied.;4;1.7161068766483227e-08;1.9521216920345724e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.87845996011134;134.09525130489965;160.3212612298085;67.13098769461533;0.10785872039325717;0.25262127948311774;0.20222673819150244;0.2604686098160777;278.0003958608488;279.45860572481473;277.89820917509627;279.472054057137;56.39226780344044;0.4987714885410338;6.927804727032671;11.626817934261283;0.0179559210093389;0.07078243230803075;27.800039584447873;27.945860572275706;11.11592836702272;18.631470270332592;5.1265698006507625;108.17675190240817;0.021810536872927378;2701.086040025881;292.7008911248736;239.00150560256975;0.01996703823312007;0.8955096577075665;0.5622271543214373;0.2103599540393806;-1.1292655699435272e-10;-3.7179503920015122e-09;1.899024937301874e-09;-9.30506782736984e-11;-4.717435331258457e-10;2.0576749193423893e-09;2.148112798749935e-09;1.6370108824048657e-08;-1.1292655699435273e-12;-3.7179503920015124e-11;1.899024937301874e-11;-9.30506782736984e-11;-4.717435331258457e-12;2.0576749193423894e-11;2.1481127987499348e-11;1.6370108824048658e-10;151.62681793426128;131.64258211551623;123.33222897032795;140.0;131.64258211551623;46.714031442871715;28.206389609991447;27.39761109682297;61.462720459536456;37.13098769461533;7.86717575026131;15.155477067919776;23.121540039888657;64.50443118716441;2.0763498670144713;10.27352168550982;4.0;0.8000000000000004;179809.6429640119;27527.042374415792;6.53210906272774;2.0763498670144713;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.87845996011134;2701.357993194231;0.11547669594068621;179809.6429640119;0.0;0.0;135.0;4.0;151.62681793426128;4.0;131.64258211551623;8.0;123.33222897032795;8.0;140.0;8.0;131.64258211551623;8.0;30.0;4.0;46.714031442871715;4.0;116.87845996011134;2701.357993194231;0.012455168659403649;179809.6429640119;0.0;0.0;108.17675190240817;292.7008911248733;0.9154766959406866;27527.042374415792;0.5499646782411486;0.20222673819150244;179.83320754425273;398.85952440997227;0.812455168659404;179809.6429640119;0.6197016968260659;0.25262127948311774;116.87845996011134;2701.357993194231;0.10302152728128257;179809.6429640119;0.0;0.0;134.09525130489965;292.7008911248733;0.9154766959406866;179809.6429640119;0.5499646782411486;0.20222673819150244;162.39761109682297;354.29969320633455;0.9154766959406866;179809.6429640119;0.5499646782411486;0.20222673819150244;160.3212612298085;363.0120159539378;0.8000000000000004;179809.6429640119;0.6293498081503617;0.2604686098160777;123.82172961938983;292.52168119949613;0.8000000000000004;179809.6429640119;0.6293498081503617;0.2604686098160777;123.77540636525492;292.4332031591111;0.8000000000000004;27527.042374415792;0.6293498081503617;0.2604686098160777;108.17675190240817;2701.086040025881;0.11547669594068621;27527.042374415792;0.0;0.0;67.13098769461533;281.0427278379691;0.11547669594068621;27527.042374415792;0.0;0.0;67.13815092835182;281.1982217310275;0.11547669594068621;179809.6429640119;0.0;0.0;"Zustand 3: Temperatur 435.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.665759807794195e-20;`gtol` termination condition is satisfied.;4;1.57302518387292e-08;1.8252450837047582e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.86725592247922;134.04253498809402;160.33550364697726;67.15240082778479;0.1085538485311204;0.2523364660064201;0.20252629866063326;0.2601270903410039;277.95415453096115;279.6197671888038;277.8768275613897;279.6074782288604;57.27524112281663;0.49858651022821726;7.010697480162194;11.624052304483314;0.017954896038202828;0.07166103338713592;27.79541545159736;27.961976718687442;11.115073102470557;18.640498548454392;5.206840102381971;108.28511402275575;0.021654443812273237;2701.2924371701397;292.617879752306;239.30490916050383;0.020042004546257375;0.9054957151017545;0.5626068868738049;0.21061637011761253;-8.964917697085184e-11;-3.38504690944319e-09;1.8155219549953472e-09;-9.258493971486814e-11;-3.7425706977955997e-10;1.9293793229735456e-09;2.044487246166682e-09;1.4987563190516084e-08;-8.964917697085184e-13;-3.38504690944319e-11;1.815521954995347e-11;-9.258493971486814e-11;-3.7425706977956e-12;1.9293793229735457e-11;2.044487246166682e-11;1.4987563190516084e-10;151.6240523044833;131.63853234961545;123.32881860675093;140.0;131.63853234961545;46.72367028641173;28.10093873519088;27.492114738935754;61.56144373634402;37.15240082778479;7.9383552951381375;15.04370458399518;23.132744077520783;64.47897043271342;2.1566110919584958;10.296069273472256;4.0;0.8100000000000004;179744.67520027596;27553.040208977003;6.523587736126255;2.1566110919584958;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.86725592247922;2701.341476878661;0.11553771964801152;179744.67520027596;0.0;0.0;135.0;4.0;151.6240523044833;4.0;131.63853234961545;8.0;123.32881860675093;8.0;140.0;8.0;131.63853234961545;8.0;30.0;4.0;46.72367028641173;4.0;116.86725592247922;2701.341476878661;0.012542064118301296;179744.67520027596;0.0;0.0;108.28511402275575;292.6178797523065;0.9255377196480119;27553.040208977003;0.5504239476535981;0.20252629866063326;179.7249910396742;398.5593672183125;0.8225420641183017;179744.67520027596;0.6193459856543982;0.2523364660064201;116.86725592247922;2701.341476878661;0.10299565552971023;179744.67520027596;0.0;0.0;134.04253498809402;292.6178797523065;0.9255377196480119;179744.67520027596;0.5504239476535981;0.20252629866063326;162.49211473893575;354.5010854898304;0.9255377196480119;179744.67520027596;0.5504239476535981;0.20252629866063326;160.33550364697726;362.9030204676685;0.8100000000000004;179744.67520027596;0.6289359572234168;0.2601270903410039;123.74646571462176;292.1928462418583;0.8100000000000004;179744.67520027596;0.6289359572234168;0.2601270903410039;123.70017705447731;292.10437583026925;0.8100000000000004;27553.040208977003;0.6289359572234168;0.2601270903410039;108.28511402275575;2701.2924371701397;0.11553771964801152;27553.040208977003;0.0;0.0;67.15240082778479;281.13244058484923;0.11553771964801152;27553.040208977003;0.0;0.0;67.15956191690202;281.2878434791846;0.11553771964801152;179744.67520027596;0.0;0.0;"Zustand 3: Temperatur 435.642 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5086140166810436e-20;`gtol` termination condition is satisfied.;4;1.4726471189302087e-08;1.737016992824793e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.85618397588587;133.9919454710954;160.34661322589255;67.17353111711037;0.10925800185180631;0.2520558608625336;0.2028183420521839;0.25979184855290793;277.90196802583046;279.778799887739;277.8489689060991;279.7413058046943;58.15484822580639;0.4983981619298695;7.093546911261304;11.620931102023349;0.017953875783711135;0.07253932691233436;27.790196801176478;27.97787998860402;11.113958756264225;18.64942038685695;5.2868043844480965;108.391050876478;0.02150296996843903;2701.4941902670666;292.5397006665141;239.60170039118742;0.020118136194132608;0.9154798869469026;0.562976795202511;0.21086642032323633;-8.01421151663817e-11;-3.1226718988364155e-09;1.6526655599591322e-09;-9.212075546827236e-11;-5.064748620497994e-10;1.6988224160741083e-09;1.8400783119432162e-09;1.40656766234315e-08;-8.01421151663817e-13;-3.122671898836416e-11;1.6526655599591323e-11;-9.212075546827236e-11;-5.064748620497994e-12;1.6988224160741084e-11;1.840078311943216e-11;1.40656766234315e-10;151.62093110202335;131.634530328807;123.32564967970114;140.0;131.634530328807;46.73318181146766;27.99737688585401;27.584041332308175;61.657869065010345;37.17353111711037;8.008154214598108;14.934598803223139;23.14381602411413;64.45384024573224;2.2374281064156207;10.319314818117505;4.0;0.8200000000000004;179680.49225727943;27578.71502997509;6.5151872399416035;2.2374281064156207;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.85618397588587;2701.3251544416253;0.11559802314103484;179680.49225727943;0.0;0.0;135.0;4.0;151.62093110202335;4.0;131.634530328807;8.0;123.32564967970114;8.0;140.0;8.0;131.634530328807;8.0;30.0;4.0;46.73318181146766;4.0;116.85618397588587;2701.3251544416253;0.012630009026408335;179680.49225727943;0.0;0.0;108.391050876478;292.53970066651493;0.9355980231410352;27578.71502997509;0.5508711220823433;0.2028183420521839;179.61830798787736;398.26368453960833;0.8326300090264087;179680.49225727943;0.618995144698776;0.2520558608625336;116.85618397588587;2701.3251544416253;0.10296801411462651;179680.49225727943;0.0;0.0;133.9919454710954;292.53970066651493;0.9355980231410352;179680.49225727943;0.5508711220823433;0.2028183420521839;162.58404133230817;354.6976432737108;0.9355980231410352;179680.49225727943;0.5508711220823433;0.2028183420521839;160.34661322589255;362.7908953303607;0.8200000000000004;179680.49225727943;0.6285291863728342;0.25979184855290793;123.67263065297789;291.8703487134259;0.8200000000000004;179680.49225727943;0.6285291863728342;0.25979184855290793;123.62637611420888;291.78188611963037;0.8200000000000004;27578.71502997509;0.6285291863728342;0.25979184855290793;108.391050876478;2701.4941902670666;0.11559802314103484;27578.71502997509;0.0;0.0;67.17353111711037;281.22096858406104;0.11559802314103484;27578.71502997509;0.0;0.0;67.18069008307475;281.3762815841961;0.11559802314103484;179680.49225727943;0.0;0.0;"Zustand 3: Temperatur 435.734 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3961500494995142e-20;`gtol` termination condition is satisfied.;4;1.397939812395766e-08;1.6710176836284615e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.84523337010836;133.94343300202064;160.35470933377593;67.19439846814055;0.10997114762556505;0.2517793431032162;0.20310309402928262;0.2594626846400046;277.8440295590621;279.9358536367622;277.81484632482335;279.8736667237183;59.03105027140814;0.4982064773761592;7.176351022255888;11.617465882719046;0.017952859688491023;0.07341728755446798;27.78440295456866;27.993585363512473;11.112593853009843;18.65824444812834;5.366459115839493;108.49465062447166;0.021355962727352913;2701.6914668036134;292.4661889225966;239.89209325895615;0.02019542983927136;0.9254622348187058;0.5633371991413622;0.21111030052698654;-3.9712233501632e-11;-2.8262903128961625e-09;1.563591922604246e-09;-9.155043390052242e-11;-4.227445060678292e-10;1.6374883671232965e-09;1.7932393348019104e-09;1.337554067504243e-08;-3.9712233501632e-13;-2.8262903128961626e-11;1.563591922604246e-11;-9.155043390052242e-11;-4.227445060678292e-12;1.6374883671232964e-11;1.7932393348019106e-11;1.337554067504243e-10;151.61746588271905;131.6305721673529;123.32271193036655;140.0;131.6305721673529;46.74257497827523;27.89564046045524;27.673461558529198;61.75207564619643;37.19439846814055;8.07659958512636;14.828061305894892;23.15476662989164;64.42901683696749;2.3187522247532684;10.343239560594782;4.0;0.8300000000000004;179617.03116851105;27604.09025170035;6.506899141783782;2.3187522247532684;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.84523337010836;2701.3090100638356;0.11565766465797678;179617.03116851105;0.0;0.0;135.0;4.0;151.61746588271905;4.0;131.6305721673529;8.0;123.32271193036655;8.0;140.0;8.0;131.6305721673529;8.0;30.0;4.0;46.74257497827523;4.0;116.84523337010836;2701.3090100638356;0.012719006114130462;179617.03116851105;0.0;0.0;108.49465062447166;292.4661889225977;0.9456576646579772;27604.09025170035;0.5513065909135678;0.20310309402928262;179.5131063431743;397.9723309848687;0.8427190061141309;179617.03116851105;0.6186490391019125;0.2517793431032162;116.84523337010836;2701.3090100638356;0.10293865854384632;179617.03116851105;0.0;0.0;133.94343300202064;292.4661889225977;0.9456576646579772;179617.03116851105;0.5513065909135678;0.20310309402928262;162.6734615585292;354.8894658414797;0.9456576646579772;179617.03116851105;0.5513065909135678;0.20310309402928262;160.35470933377593;362.6757607408413;0.8300000000000004;179617.03116851105;0.6281292810528616;0.2594626846400046;123.60019344142586;291.55401342584395;0.8300000000000004;179617.03116851105;0.6281292810528616;0.2594626846400046;123.55397258222655;291.4655588625253;0.8300000000000004;27604.09025170035;0.6281292810528616;0.2594626846400046;108.49465062447166;2701.6914668036134;0.11565766465797678;27604.09025170035;0.0;0.0;67.19439846814055;281.3083952225867;0.11565766465797678;27604.09025170035;0.0;0.0;67.20155533038542;281.46361934665646;0.11565766465797678;179617.03116851105;0.0;0.0;"Zustand 3: Temperatur 435.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0645828387004714e-20;`gtol` termination condition is satisfied.;4;1.1418120987840082e-08;1.4591660897241764e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.83439400349022;133.89694823817877;160.35990667552358;67.21502162595021;0.11069324681558909;0.25150679632000245;0.20338077134725696;0.259139406678292;277.7805236288338;280.09106951653666;277.77466332220183;280.00468308529133;59.90381197551397;0.49801149041810794;7.259107870211582;11.613667681150332;0.017951847204892058;0.07429489063276577;27.778052361805162;28.009106951509025;11.110986532907518;18.666978872245746;5.445801088924233;108.59599733713549;0.021213275255886996;2701.8844265306216;292.3971849109085;240.17629266761668;0.020273881401290383;0.9354428175400521;0.5636884042904452;0.21134819831990978;-3.965539008277119e-11;-2.6525910357122484e-09;1.472130861657206e-09;-9.085776575545879e-11;-4.861249180976301e-10;1.4464376363321207e-09;1.6051444617914967e-09;1.0782173376355786e-08;-3.9655390082771193e-13;-2.6525910357122485e-11;1.472130861657206e-11;-9.085776575545879e-11;-4.861249180976301e-12;1.4464376363321208e-11;1.6051444617914967e-11;1.0782173376355786e-10;151.61366768115033;131.6266542139566;123.3199956217855;140.0;131.6266542139566;46.75185822467324;27.795668618958075;27.760443549414788;61.844139112462244;37.215021625950214;8.143718023847441;14.723998284650008;23.165605996509782;64.40447781184088;2.4005368738912125;10.367824455670814;4.0;0.8400000000000004;179554.23280393326;27629.187960025345;6.498715527351624;2.4005368738912125;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.83439400349022;2701.293028878714;0.11571669894134207;179554.23280393326;0.0;0.0;135.0;4.0;151.61366768115033;4.0;131.6266542139566;8.0;123.3199956217855;8.0;140.0;8.0;131.6266542139566;8.0;30.0;4.0;46.75185822467324;4.0;116.83439400349022;2701.293028878714;0.012809057116599194;179554.23280393326;0.0;0.0;108.59599733713549;292.3971849109095;0.9557166989413425;27629.187960025345;0.5517307270116802;0.20338077134725696;179.4093363001084;397.6851671965486;0.8528090571165996;179554.23280393326;0.618307538850251;0.25150679632000245;116.83439400349022;2701.293028878714;0.10290764182474288;179554.23280393326;0.0;0.0;133.89694823817877;292.3971849109095;0.9557166989413425;179554.23280393326;0.5517307270116802;0.20338077134725696;162.7604435494148;355.0766505327513;0.9557166989413425;179554.23280393326;0.5517307270116802;0.20338077134725696;160.35990667552358;362.5577330619514;0.8400000000000004;179554.23280393326;0.6277360346715593;0.259139406678292;123.52912378250795;291.2436711862924;0.8400000000000004;179554.23280393326;0.6277360346715593;0.259139406678292;123.48293619010917;291.15522488792004;0.8400000000000004;27629.187960025345;0.6277360346715593;0.259139406678292;108.59599733713549;2701.8844265306216;0.11571669894134207;27629.187960025345;0.0;0.0;67.21502162595021;281.39479902649083;0.11571669894134207;27629.187960025345;0.0;0.0;67.22217640211574;281.54993521140733;0.11571669894134207;179554.23280393326;0.0;0.0;"Zustand 3: Temperatur 435.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0628426441093541e-20;`gtol` termination condition is satisfied.;4;1.1467417561128472e-08;1.4579730066838372e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.82365638120575;133.85244234233045;160.3623154543808;67.23541824844494;0.11142425469828597;0.25123810842473226;0.20365158228188202;0.258821830262368;277.71162649101865;280.24458042575316;277.72861431246764;280.1344696543915;60.77310134083575;0.4978132349541103;7.341815565570246;11.609547038936512;0.017950837795655268;0.07517211209416952;27.771162648009163;28.024458042440763;11.109144572516641;18.67563131019093;5.524827394840972;108.69517122273874;0.021074766270336855;2702.073221893258;292.3325342433414;240.45449492581847;0.020353486134712884;0.9454216913276732;0.5640307028067364;0.2115802934516406;-2.2808421817899216e-11;-2.4149358068825677e-09;1.3844214663549792e-09;-9.004164081005683e-11;-4.483808879740536e-10;1.3455405678541865e-09;1.5275531950464938e-09;1.0927010407613125e-08;-2.2808421817899217e-13;-2.4149358068825676e-11;1.3844214663549793e-11;-9.004164081005683e-11;-4.483808879740536e-12;1.3455405678541866e-11;1.527553195046494e-11;1.0927010407613124e-10;151.6095470389365;131.62277303665098;123.31749150816808;140.0;131.62277303665098;46.7610394991479;27.69740313361592;27.84505299639011;61.93413172359084;37.235418248444944;8.20953567876603;14.622320285429339;23.17634361879425;64.38020208234235;2.4827375420093176;10.393050273453639;4.0;0.8500000000000004;179492.04162100723;27654.028994193224;6.490628966169698;2.4827375420093176;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.82365638120575;2701.277196911168;0.11577517746238564;179492.04162100723;0.0;0.0;135.0;4.0;151.6095470389365;4.0;131.62277303665098;8.0;123.31749150816808;8.0;140.0;8.0;131.62277303665098;8.0;30.0;4.0;46.7610394991479;4.0;116.82365638120575;2701.277196911168;0.012900162861308115;179492.04162100723;0.0;0.0;108.69517122273874;292.33253424334276;0.9657751774623861;27654.028994193224;0.5521438875757906;0.20365158228188202;179.30695017255243;397.4020595343027;0.8629001628613086;179492.04162100723;0.6179705185477289;0.25123810842473226;116.82365638120575;2701.277196911168;0.10287501460107752;179492.04162100723;0.0;0.0;133.85244234233045;292.33253424334276;0.9657751774623861;179492.04162100723;0.5521438875757906;0.20365158228188202;162.8450529963901;355.2592927261188;0.9657751774623861;179492.04162100723;0.5521438875757906;0.20365158228188202;160.3623154543808;362.436924848543;0.8500000000000004;179492.04162100723;0.627349248245036;0.258821830262368;123.45939206887681;290.93915856518004;0.8500000000000004;179492.04162100723;0.627349248245036;0.258821830262368;123.41323735788495;290.85072078624574;0.8500000000000004;27654.028994193224;0.627349248245036;0.258821830262368;108.69517122273874;2702.073221893258;0.11577517746238564;27654.028994193224;0.0;0.0;67.23541824844494;281.4802539679688;0.11577517746238564;27654.028994193224;0.0;0.0;67.24257095430863;281.63530307425486;0.11577517746238564;179492.04162100723;0.0;0.0;"Zustand 3: Temperatur 435.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0020963000239842e-20;`gtol` termination condition is satisfied.;4;1.0997769568721642e-08;1.4156950943080818e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.81301157679917;133.8098670653954;160.36204153318204;67.25560497401653;0.11216412143117714;0.2509731714470181;0.2039157270367554;0.2585097781592195;277.63750659767146;280.3965115896903;277.67688510218306;280.2631343257475;61.638889408744;0.4976117448652275;7.424472270597773;11.605114030961204;0.0179498309343427;0.07604892849411157;27.76375065871646;28.039651158848386;11.107075404104442;18.68420895495545;5.6035354010001095;108.7922488415129;0.020940299813091083;2702.2579984347167;292.2720876347235;240.7268881868829;0.02043423869980998;0.9553989099275687;0.5643643741473864;0.21180675824438408;-2.6432189770275727e-12;-2.257202424971183e-09;1.3455405678541865e-09;-8.914946558746806e-11;-4.2797410060302354e-10;1.2064447219017893e-09;1.4157421901472844e-09;1.0506880698812893e-08;-2.6432189770275728e-14;-2.257202424971183e-11;1.3455405678541866e-11;-8.914946558746806e-11;-4.279741006030236e-12;1.2064447219017894e-11;1.4157421901472844e-11;1.0506880698812893e-10;151.6051140309612;131.61892540891904;123.31519080658103;140.0;131.61892540891904;46.770126291249426;27.600788251305346;27.92735325614717;62.022122550263475;37.255604974016535;8.274078221342506;14.522941965068128;23.18698842320083;64.35616978515782;2.5653117229651343;10.418897688658035;4.0;0.8600000000000004;179430.40543540288;27678.633022447986;6.482632480075184;2.5653117229651343;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.81301157679917;2701.261501021185;0.11583314862737826;179430.40543540288;0.0;0.0;135.0;4.0;151.6051140309612;4.0;131.61892540891904;8.0;123.31519080658103;8.0;140.0;8.0;131.61892540891904;8.0;30.0;4.0;46.770126291249426;4.0;116.81301157679917;2701.261501021185;0.012992323348396844;179430.40543540288;0.0;0.0;108.7922488415129;292.27208763472254;0.9758331486273787;27678.633022447986;0.5525464149489127;0.2039157270367554;179.20590228226655;397.12287978486967;0.8729923233483973;179430.40543540288;0.6176378572075182;0.2509731714470181;116.81301157679917;2701.261501021185;0.10284082527898142;179430.40543540288;0.0;0.0;133.8098670653954;292.27208763472254;0.9758331486273787;179430.40543540288;0.5525464149489127;0.2039157270367554;162.92735325614717;355.437485833632;0.9758331486273787;179430.40543540288;0.5525464149489127;0.2039157270367554;160.36204153318204;362.3134448950023;0.8600000000000004;179430.40543540288;0.6269687300725201;0.2585097781592195;123.39096937673736;290.6403176755295;0.8600000000000004;179430.40543540288;0.6269687300725201;0.2585097781592195;123.34484718757653;290.55188868890843;0.8600000000000004;27678.633022447986;0.6269687300725201;0.2585097781592195;108.7922488415129;2702.2579984347167;0.11583314862737826;27678.633022447986;0.0;0.0;67.25560497401653;281.5648297486682;0.11583314862737826;27678.633022447986;0.0;0.0;67.26275562376122;281.71979256498673;0.11583314862737826;179430.40543540288;0.0;0.0;"Zustand 3: Temperatur 436.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.039006910348034e-21;`gtol` termination condition is satisfied.;4;1.0139389131003484e-08;1.344545046500714e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.80245119599812;133.76917481552255;160.35918659206976;67.27559748521583;0.1129127925694037;0.2507118813401633;0.20417339812404064;0.2582030799762921;277.5583250147563;280.54698103981104;277.6196533498074;280.390778561683;62.5011500287999;0.4974070539576966;7.507076197707559;11.600378290356218;0.017948826105681374;0.07692531697666538;27.755832500505957;28.054698103874518;11.10478613400922;18.692718570691888;5.681922730078961;108.88730330548071;0.02080974503740413;2702.438895172961;292.21570077641434;240.99365286035763;0.020516133227160727;0.9653745247450704;0.5646896857582671;0.21202775797689238;5.314859663485549e-12;-2.0686741208919557e-09;1.2147438610554673e-09;-8.83066952894751e-11;-4.2314240999985486e-10;1.065870947059011e-09;1.3047269931121264e-09;9.696748293208657e-09;5.31485966348555e-14;-2.0686741208919557e-11;1.2147438610554672e-11;-8.83066952894751e-11;-4.2314240999985485e-12;1.065870947059011e-11;1.3047269931121264e-11;9.696748293208656e-11;151.60037829035622;131.6151082966004;123.31308517011092;140.0;131.6151082966004;46.77912566027578;27.505770562552527;28.007405449341775;62.10817764520493;37.275597485215826;8.337370841462814;14.42578186463021;23.197548804001883;64.3323622051488;2.6482188572720133;10.445347357835715;4.0;0.8700000000000004;179369.27520552214;27703.0186134599;6.474719513720179;2.6482188572720133;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.80245119599812;2701.2459288507275;0.11589065797223064;179369.27520552214;0.0;0.0;135.0;4.0;151.60037829035622;4.0;131.6151082966004;8.0;123.31308517011092;8.0;140.0;8.0;131.6151082966004;8.0;30.0;4.0;46.77912566027578;4.0;116.80245119599812;2701.2459288507275;0.01308553782435019;179369.27520552214;0.0;0.0;108.88730330548071;292.2157007764164;0.9858906579722311;27703.0186134599;0.5529386373723857;0.20417339812404064;179.10614885290875;396.847504885595;0.8830855378243506;179369.27520552214;0.6173094380513645;0.2507118813401633;116.80245119599812;2701.2459288507275;0.10280512014788044;179369.27520552214;0.0;0.0;133.76917481552255;292.2157007764164;0.9858906579722311;179369.27520552214;0.5529386373723857;0.20417339812404064;163.00740544934177;355.61132129822107;0.9858906579722311;179369.27520552214;0.5529386373723857;0.20417339812404064;160.35918659206976;362.1873982902456;0.8700000000000004;179369.27520552214;0.6265942954222182;0.2582030799762921;123.32382745768683;290.34699595829784;0.8700000000000004;179369.27520552214;0.6265942954222182;0.2582030799762921;123.27773745513758;290.258576053727;0.8700000000000004;27703.0186134599;0.6265942954222182;0.2582030799762921;108.88730330548071;2702.438895172961;0.11589065797223064;27703.0186134599;0.0;0.0;67.27559748521583;281.64859206643393;0.11589065797223064;27703.0186134599;0.0;0.0;67.2827460914516;281.8034693138302;0.11589065797223064;179369.27520552214;0.0;0.0;"Zustand 3: Temperatur 436.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
