config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.337179566753222e-21;`gtol` termination condition is satisfied.;4;9.512375683031301e-09;1.2912923423263396e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.79196734327212;133.7303187163028;160.35384828483484;67.29541056767937;0.11367020953992979;0.2504541378004235;0.20442478072627285;0.2579015718493001;277.47423581136235;280.6961000571781;277.55708899430624;280.51749779619786;63.35985964702156;0.49719919591236206;7.589625607933666;11.595349031780074;0.017947822805771754;0.0778012552558986;27.747423580227284;28.069610005616582;11.102283559788084;18.701166519663506;5.759987240814562;108.98040446587709;0.02068297600012;2702.616044954212;292.16323420713746;241.25496200078234;0.020599163376334717;0.9753485849658382;0.5650068937211654;0.2122434512468798;2.5217161692125956e-11;-1.9386234839657845e-09;1.169553343061125e-09;-8.733036516161974e-11;-3.95857568946667e-10;1.0122676030732691e-09;1.2452687769837212e-09;9.089490049518645e-09;2.5217161692125957e-13;-1.9386234839657845e-11;1.1695533430611249e-11;-8.733036516161974e-11;-3.95857568946667e-12;1.0122676030732692e-11;1.2452687769837211e-11;9.089490049518645e-11;151.59534903178007;131.6113188458075;123.31116666296339;140.0;131.6113188458075;46.78804426179295;27.412298879901925;28.085268555602966;62.19236020408414;37.29541056767937;8.399438244227497;14.330762197086301;23.20803265672788;64.30876170427143;2.731420270768126;10.47237998655089;4.0;0.8800000000000004;179308.6048334928;27727.20330255048;6.466883907364691;2.731420270768126;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.79196734327212;2701.2304687746696;0.11594774834217247;179308.6048334928;0.0;0.0;135.0;4.0;151.59534903178007;4.0;131.6113188458075;8.0;123.31116666296339;8.0;140.0;8.0;131.6113188458075;8.0;30.0;4.0;46.78804426179295;4.0;116.79196734327212;2701.2304687746696;0.013179804849737792;179308.6048334928;0.0;0.0;108.98040446587709;292.1632342071363;0.9959477483421729;27727.20330255048;0.5533208696984282;0.20442478072627285;179.007647911682;396.57581666738514;0.8931798048497382;179308.6048334928;0.6169851483228755;0.2504541378004235;116.79196734327212;2701.2304687746696;0.10276794349243468;179308.6048334928;0.0;0.0;133.7303187163028;292.1632342071363;0.9959477483421729;179308.6048334928;0.5533208696984282;0.20442478072627285;163.08526855560297;355.78088859963697;0.9959477483421729;179308.6048334928;0.5533208696984282;0.20442478072627285;160.35384828483484;362.0588864859706;0.8800000000000004;179308.6048334928;0.6262257662350933;0.2579015718493001;123.25793872975191;290.05904597802027;0.8800000000000004;179308.6048334928;0.6262257662350933;0.2579015718493001;123.21188060157999;289.97063546068404;0.8800000000000004;27727.20330255048;0.6262257662350933;0.2579015718493001;108.98040446587709;2702.616044954212;0.11594774834217247;27727.20330255048;0.0;0.0;67.29541056767937;281.7316028620887;0.11594774834217247;27727.20330255048;0.0;0.0;67.30255714153606;281.88639519796754;0.11594774834217247;179308.6048334928;0.0;0.0;"Zustand 3: Temperatur 436.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.68420102549926e-21;`gtol` termination condition is satisfied.;4;8.892890935783144e-09;1.2396935932317519e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.7815525906434;133.69325265482195;160.34612039219093;67.31505816515346;0.11443631007272088;0.2501998440973352;0.20467005303773134;0.2576050961457389;277.38538642646307;280.84397358634476;277.48935465887115;280.6433818118279;64.21499711035712;0.49698820424059703;7.672118809435599;11.590035073353079;0.017946820542194628;0.07867672159762097;27.738538641795255;28.084397358548266;11.099574186372392;18.709558787378917;5.837727010196565;109.07161908868551;0.02055987146220085;2702.789574784058;292.11455318054107;241.5109816735219;0.02068332238922166;0.9853211376701602;0.5653162433585498;0.21245399031058892;3.1093350116861984e-11;-1.805091187634389e-09;1.0689973350963555e-09;-8.637590642734949e-11;-4.3866066334885545e-10;8.620872904430144e-10;1.1441443348303437e-09;8.510539828421315e-09;3.1093350116861983e-13;-1.805091187634389e-11;1.0689973350963555e-11;-8.637590642734949e-11;-4.386606633488555e-12;8.620872904430143e-12;1.1441443348303437e-11;8.510539828421315e-11;151.59003507335308;131.60755437165585;123.30942773712025;140.0;131.60755437165585;46.79688837238905;27.320324123928685;28.16099950373672;62.27473071629646;37.31505816515346;8.460304648483202;14.237808648434736;23.2184474093566;64.28535165526097;2.8148791115457925;10.499976387318497;4.0;0.8900000000000005;179248.3509797195;27751.20365368449;6.459119871577928;2.8148791115457925;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.7815525906434;2701.2151098550275;0.11600446005938136;179248.3509797195;0.0;0.0;135.0;4.0;151.59003507335308;4.0;131.60755437165585;8.0;123.30942773712025;8.0;140.0;8.0;131.60755437165585;8.0;30.0;4.0;46.79688837238905;4.0;116.7815525906434;2701.2151098550275;0.013275122361173931;179248.3509797195;0.0;0.0;109.07161908868551;292.114553180541;1.0060044600593818;27751.20365368449;0.5536934140596038;0.20467005303773134;178.91035919728176;396.307701613745;0.9032751223611744;179248.3509797195;0.6166648791121248;0.2501998440973352;116.7815525906434;2701.2151098550275;0.10272933769820744;179248.3509797195;0.0;0.0;133.69325265482195;292.114553180541;1.0060044600593818;179248.3509797195;0.5536934140596038;0.20467005303773134;163.16099950373672;355.9462752651197;1.0060044600593818;179248.3509797195;0.5536934140596038;0.20467005303773134;160.34612039219093;361.9280073727222;0.8900000000000005;179248.3509797195;0.625862970842098;0.2576050961457389;123.19327626750345;289.7763252262885;0.8900000000000005;179248.3509797195;0.625862970842098;0.2576050961457389;123.14724972317265;289.68792441550465;0.8900000000000005;27751.20365368449;0.625862970842098;0.2576050961457389;109.07161908868551;2702.789574784058;0.11600446005938136;27751.20365368449;0.0;0.0;67.31505816515346;281.8139205498683;0.11600446005938136;27751.20365368449;0.0;0.0;67.32220271639488;281.96862857172374;0.11600446005938136;179248.3509797195;0.0;0.0;"Zustand 3: Temperatur 436.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.005151249313982e-21;`gtol` termination condition is satisfied.;4;8.208907077455756e-09;1.1836512365822952e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.77119994863665;133.65793132080807;160.33609297168613;67.33455343075116;0.11521102859503557;0.24994890691281568;0.20490938658726365;0.2573135011839543;277.29191801423576;280.9907006215738;277.41660603122745;280.7685150909879;65.06654348645515;0.49677411224567974;7.754554156045271;11.584444857310757;0.01794581883406479;0.07955169480170143;27.729191800638016;28.099070062080717;11.09666424126939;18.71790100599725;5.9151403171014065;109.1610110191665;0.020440314696957156;2702.9596061378584;292.06952753095646;241.76187129942068;0.020768603138512587;0.995292227940781;0.5656179698000092;0.21265952140177558;4.160938260611147e-11;-1.6603252106506261e-09;1.0029452823800966e-09;-8.527845096750752e-11;-5.073275133327115e-10;7.666471901757177e-10;1.0291500984749291e-09;7.855589956307085e-09;4.160938260611147e-13;-1.660325210650626e-11;1.0029452823800966e-11;-8.527845096750752e-11;-5.073275133327115e-12;7.666471901757177e-12;1.0291500984749292e-11;7.855589956307085e-11;151.58444485731076;131.60381234775753;123.30786121046003;140.0;131.60381234775753;46.805663912773525;27.229799215932076;28.234653257656248;62.35534710639297;37.33455343075116;8.519993786853888;14.146850191293538;23.22880005136335;64.2621163799609;2.8985602859701203;10.528117529366739;4.0;0.9000000000000005;179188.47289028132;27775.035317341055;6.451421963751991;2.8985602859701203;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.77119994863665;2701.1998417983086;0.1160608310792931;179188.47289028132;0.0;0.0;135.0;4.0;151.58444485731076;4.0;131.60381234775753;8.0;123.30786121046003;8.0;140.0;8.0;131.60381234775753;8.0;30.0;4.0;46.805663912773525;4.0;116.77119994863665;2701.1998417983086;0.01337148772824003;179188.47289028132;0.0;0.0;109.1610110191665;292.06952753095555;1.0160608310792936;27775.035317341055;0.554056560499043;0.20490938658726365;178.81424407324283;396.04305063343406;0.9133714877282405;179188.47289028132;0.6163485251888763;0.24994890691281568;116.77119994863665;2701.1998417983086;0.10268934335105308;179188.47289028132;0.0;0.0;133.65793132080807;292.06952753095555;1.0160608310792936;179188.47289028132;0.554056560499043;0.20490938658726365;163.23465325765625;356.10756688470104;1.0160608310792936;179188.47289028132;0.554056560499043;0.20490938658726365;160.33609297168613;361.7948553626259;0.9000000000000005;179188.47289028132;0.6255057436951024;0.2573135011839543;123.12981379144134;289.4986959332776;0.9000000000000005;179188.47289028132;0.6255057436951024;0.2573135011839543;123.08381856090364;289.4103051612757;0.9000000000000005;27775.035317341055;0.6255057436951024;0.2573135011839543;109.1610110191665;2702.9596061378584;0.1160608310792931;27775.035317341055;0.0;0.0;67.33455343075116;281.8956002321955;0.1160608310792931;27775.035317341055;0.0;0.0;67.34169596779662;282.05022448111026;0.1160608310792931;179188.47289028132;0.0;0.0;"Zustand 3: Temperatur 436.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.487271335096458e-21;`gtol` termination condition is satisfied.;4;7.676634681975098e-09;1.1390585002620767e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.76090283919308;133.62431023792112;160.3238525038858;67.35390877485986;0.11599429659098108;0.24970123619014928;0.20514294654337212;0.2570266409663086;277.19396576912277;281.1363745670394;277.3389922215187;280.89297714331013;65.91448189725244;0.4965569529894919;7.836930045865102;11.578586469445156;0.017944817211990816;0.08042615418488883;27.719396576178205;28.113637456632414;11.093559688877038;18.726198476155027;5.99222562716518;109.24864133619019;0.02032419330574981;2703.126255251951;292.0280315380936;242.00778397960292;0.020854998171694117;1.005261898964594;0.5659122985126116;0.21286018503117476;6.356515314109856e-11;-1.5645298390154494e-09;9.688960744824726e-10;-8.41556824227041e-11;-4.072262527188286e-10;7.152607395255473e-10;9.84755388344638e-10;7.340702268265886e-09;6.356515314109856e-13;-1.5645298390154495e-11;9.688960744824725e-12;-8.41556824227041e-11;-4.072262527188286e-12;7.1526073952554724e-12;9.847553883446381e-12;7.340702268265887e-11;151.57858646944516;131.6000903964321;123.30646024626708;140.0;131.6000903964321;46.814376469320564;27.14067897740921;28.3062828981175;62.434264866869626;37.35390877485986;8.5785289070987;14.05781891007689;23.23909716080692;64.2390410915072;2.9824303942316988;10.556784581146701;4.0;0.9100000000000005;179128.93223611676;27798.713084725827;6.443785066242518;2.9824303942316988;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.76090283919308;2701.1846549157603;0.1161168971362877;179128.93223611676;0.0;0.0;135.0;4.0;151.57858646944516;4.0;131.6000903964321;8.0;123.30646024626708;8.0;140.0;8.0;131.6000903964321;8.0;30.0;4.0;46.814376469320564;4.0;116.76090283919308;2701.1846549157603;0.013468897805650998;179128.93223611676;0.0;0.0;109.24864133619019;292.02803153809464;1.0261168971362882;27798.713084725827;0.5544105875635401;0.20514294654337212;178.71926544685437;395.7817588473831;0.9234688978056514;179128.93223611676;0.6160359848460079;0.24970123619014928;116.76090283919308;2701.1846549157603;0.1026479993306367;179128.93223611676;0.0;0.0;133.62431023792112;292.02803153809464;1.0261168971362882;179128.93223611676;0.5544105875635401;0.20514294654337212;163.3062828981175;356.26484713016623;1.0261168971362882;179128.93223611676;0.5544105875635401;0.20514294654337212;160.3238525038858;361.65952147702274;0.9100000000000005;179128.93223611676;0.6251539251101165;0.2570266409663086;123.06752565677442;289.2260248867053;0.9100000000000005;179128.93223611676;0.6251539251101165;0.2570266409663086;123.02156148933341;289.1376444974912;0.9100000000000005;27798.713084725827;0.6251539251101165;0.2570266409663086;109.24864133619019;2703.126255251951;0.1161168971362877;27798.713084725827;0.0;0.0;67.35390877485986;281.97669390028585;0.1161168971362877;27798.713084725827;0.0;0.0;67.3610493049249;282.13123486421574;0.1161168971362877;179128.93223611676;0.0;0.0;"Zustand 3: Temperatur 436.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.051202525158856e-21;`gtol` termination condition is satisfied.;4;7.2182330074114576e-09;1.1001093150372699e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.7506550704436;133.59234578814687;160.30948203481483;67.37313590973707;0.11678604292820893;0.2494567449911304;0.20537089200333444;0.2567443749264989;277.0916592316584;281.2810835725586;277.25665609909834;281.016842810402;66.75879736578405;0.4963367592638974;7.919244919928588;11.572467657395862;0.0179438152179821;0.08130007956428445;27.709165922475396;28.12810835719028;11.090266243979661;18.734456187296914;6.068981578839044;109.33456849708028;0.02021139904099944;2703.289633397023;291.9899437917223;242.24886680190107;0.020942499750960186;1.015230192128394;0.5661994457988673;0.21305611626853072;6.566835963894846e-11;-1.4454428765020566e-09;9.204654816130642e-10;-8.302292187067906e-11;-3.9318592826020904e-10;6.558025233971421e-10;9.483187568548601e-10;6.904429028509185e-09;6.566835963894846e-13;-1.4454428765020566e-11;9.204654816130642e-12;-8.302292187067906e-11;-3.9318592826020905e-12;6.558025233971421e-12;9.483187568548602e-12;6.904429028509185e-11;151.57246765739586;131.59638627959322;123.305218334046;140.0;131.59638627959322;46.82303131414824;27.052920035545355;28.37593970076648;62.511537182932045;37.37313590973707;8.635932774631613;13.97064983696572;23.2493449295564;64.21611184072805;3.0664576659516456;10.58595894642707;4.0;0.9200000000000005;179069.6929633442;27822.25093832718;6.436204366076744;3.0664576659516456;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.7506550704436;2701.16954008633;0.11617269187935364;179069.6929633442;0.0;0.0;135.0;4.0;151.57246765739586;4.0;131.59638627959322;8.0;123.305218334046;8.0;140.0;8.0;131.59638627959322;8.0;30.0;4.0;46.82303131414824;4.0;116.7506550704436;2701.16954008633;0.013567348980907784;179069.6929633442;0.0;0.0;109.33456849708028;291.9899437917244;1.0361726918793541;27822.25093832718;0.5547557628630336;0.20537089200333444;178.62538769294122;395.52372538796925;0.9335673489809083;179069.6929633442;0.6157271597511198;0.2494567449911304;116.7506550704436;2701.16954008633;0.10260534289844586;179069.6929633442;0.0;0.0;133.59234578814687;291.9899437917244;1.0361726918793541;179069.6929633442;0.5547557628630336;0.20537089200333444;163.37593970076648;356.41819777774725;1.0361726918793541;179069.6929633442;0.5547557628630336;0.20537089200333444;160.30948203481483;361.5220934385544;0.9200000000000005;179069.6929633442;0.6248073610232325;0.2567443749264989;123.0063868417198;288.9581832584258;0.9200000000000005;179069.6929633442;0.6248073610232325;0.2567443749264989;122.9604535049616;288.8698136067255;0.9200000000000005;27822.25093832718;0.6248073610232325;0.2567443749264989;109.33456849708028;2703.289633397023;0.11617269187935364;27822.25093832718;0.0;0.0;67.37313590973707;282.0572506209445;0.11617269187935364;27822.25093832718;0.0;0.0;67.38027443886517;282.21170873780227;0.11617269187935364;179069.6929633442;0.0;0.0;"Zustand 3: Temperatur 436.526 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.632597016434439e-21;`gtol` termination condition is satisfied.;4;6.757992203152276e-09;1.0613761836817745e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.74045081316962;133.56199523010093;160.2930613141483;67.39224589120556;0.1175861941570115;0.24921534936122658;0.2055933762667574;0.2564665676896024;276.9851225770449;281.42491084749753;277.16973461043057;281.1401825505461;67.59947667480546;0.49611356356613334;8.001497260895341;11.566095847909367;0.0179428124053265;0.08217345124131953;27.69851225705929;28.142491084686664;11.086789384430494;18.74267883664068;6.145406970560085;109.41884847362411;0.020101827636296542;2703.449847134836;291.9551470567916;242.4852611298903;0.021031099889395666;1.0251971471094592;0.5664796192637257;0.21324744500777898;8.095923931250582e-11;-1.3554739553001127e-09;8.985239219327923e-10;-8.184630750918132e-11;-3.317950358905364e-10;6.309051059361082e-10;9.35926891543204e-10;6.452012257796014e-09;8.095923931250581e-13;-1.3554739553001128e-11;8.985239219327923e-12;-8.184630750918132e-11;-3.3179503589053637e-12;6.309051059361081e-12;9.35926891543204e-12;6.452012257796013e-11;151.56609584790937;131.5926978902349;123.30412927150189;140.0;131.5926978902349;46.83163342389338;26.96648073435796;28.443673210438817;62.58721504973073;37.39224589120556;8.692227676006041;13.885280797877783;23.259549186830384;64.19331546587318;3.1506118962905134;10.615622294660454;4.0;0.9300000000000005;179010.7211536874;27845.662099280136;6.428675336052259;3.1506118962905134;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.74045081316962;2701.1544887221025;0.11622824699885437;179010.7211536874;0.0;0.0;135.0;4.0;151.56609584790937;4.0;131.5926978902349;8.0;123.30412927150189;8.0;140.0;8.0;131.5926978902349;8.0;30.0;4.0;46.83163342389338;4.0;116.74045081316962;2701.1544887221025;0.01366683721813638;179010.7211536874;0.0;0.0;109.41884847362411;291.9551470567974;1.0462282469988549;27845.662099280136;0.5550923435978113;0.2055933762667574;178.53257658226732;395.26885321011;0.9436668372181368;179010.7211536874;0.6154219548063066;0.24921534936122658;116.74045081316962;2701.1544887221025;0.10256140978071798;179010.7211536874;0.0;0.0;133.56199523010093;291.9551470567974;1.0462282469988549;179010.7211536874;0.5550923435978113;0.2055933762667574;163.44367321043882;356.56769873346747;1.0462282469988549;179010.7211536874;0.5550923435978113;0.2055933762667574;160.2930613141483;361.38265576571985;0.9300000000000005;179010.7211536874;0.6244659027578752;0.2564665676896024;122.94637293544048;288.69504643805914;0.9300000000000005;179010.7211536874;0.6244659027578752;0.2564665676896024;122.90047021422885;288.60668788833726;0.9300000000000005;27845.662099280136;0.6244659027578752;0.2564665676896024;109.41884847362411;2703.449847134836;0.11622824699885437;27845.662099280136;0.0;0.0;67.39224589120556;282.1373167112166;0.11622824699885437;27845.662099280136;0.0;0.0;67.3993824243617;282.2916923717693;0.11622824699885437;179010.7211536874;0.0;0.0;"Zustand 3: Temperatur 436.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.217931403308108e-21;`gtol` termination condition is satisfied.;4;6.269162210346585e-09;1.0215607082604644e-10;1;True;;True;0;zulässig;feasible;True;True;True;116.73028457883464;133.53321671199228;160.27466692919523;67.41124915759536;0.11839467478146033;0.24897696820212076;0.20581054709465688;0.2561930888441711;276.8744748870293;281.56793495366827;277.07835907841246;281.26306270405286;68.43650823638234;0.4958873980782712;8.083685591802105;11.559478163099811;0.017941808338408322;0.08304624998628626;27.68744748810311;28.156793495315615;11.083134363151729;18.750870846882428;6.221500748876671;109.50153487984;0.019995378643437343;2703.6069985594454;291.9235281396514;242.7171028756448;0.021120790383782895;1.0351628019609374;0.566753018253065;0.21343429621670393;9.251266419596504e-11;-1.2610428257175954e-09;8.032543519220781e-10;-8.066147749730135e-11;-3.807372195296921e-10;5.121023605170194e-10;8.164420250977855e-10;5.9981744016113225e-09;9.251266419596504e-13;-1.2610428257175954e-11;8.03254351922078e-12;-8.066147749730135e-11;-3.807372195296921e-12;5.121023605170194e-12;8.164420250977855e-12;5.998174401611323e-11;151.5594781630998;131.58902324449605;123.30318714765355;140.0;131.58902324449605;46.84018749722895;26.881321051108785;28.50953131196468;62.66134738261104;37.411249157595364;8.747435423318166;13.801652267813552;23.26971542116536;64.17063954581562;3.2348643827694445;10.645756586344874;4.0;0.9400000000000005;178951.98489429554;27868.95907168393;6.421193717138812;3.2348643827694445;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.73028457883464;2701.139492736041;0.11628359234471974;178951.98489429554;0.0;0.0;135.0;4.0;151.5594781630998;4.0;131.58902324449605;8.0;123.30318714765355;8.0;140.0;8.0;131.58902324449605;8.0;30.0;4.0;46.84018749722895;4.0;116.73028457883464;2701.139492736041;0.013767358098073005;178951.98489429554;0.0;0.0;109.50153487984;291.92352813965863;1.0562835923447202;27868.95907168393;0.555420577055784;0.20581054709465688;178.4407992142086;395.01704891327887;0.9537673580980736;178951.98489429554;0.615120278015423;0.24897696820212076;116.73028457883464;2701.139492736041;0.10251623424664674;178951.98489429554;0.0;0.0;133.53321671199228;291.92352813965863;1.0562835923447202;178951.98489429554;0.555420577055784;0.20581054709465688;163.50953131196468;356.71342806082293;1.0562835923447202;178951.98489429554;0.555420577055784;0.20581054709465688;160.27466692919523;361.24128986933425;0.9400000000000005;178951.98489429554;0.6241294068028306;0.2561930888441711;122.88746012564741;288.4364938732813;0.9400000000000005;178951.98489429554;0.6241294068028306;0.2561930888441711;122.84158782117788;288.34814679882777;0.9400000000000005;27868.95907168393;0.6241294068028306;0.2561930888441711;109.50153487984;2703.6069985594454;0.11628359234471974;27868.95907168393;0.0;0.0;67.41124915759536;282.21693590153166;0.11628359234471974;27868.95907168393;0.0;0.0;67.41838369868043;282.3712294521232;0.11628359234471974;178951.98489429554;0.0;0.0;"Zustand 3: Temperatur 436.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.037 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.992 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.848980749732799e-21;`gtol` termination condition is satisfied.;4;5.8214110467359014e-09;9.847822855568431e-11;1;True;;True;0;zulässig;feasible;True;True;True;116.72015119910242;133.50596927994445;160.2543724345593;67.43015556609635;0.1192114075077865;0.24874152315104617;0.20602254695514136;0.2559238127260786;276.7598304064806;281.7102300792442;276.98265548502013;281.3855457411869;69.26988197174937;0.49565829464984024;8.165808474854469;11.552621435794322;0.01794080259253154;0.08391845702348359;27.675983040091385;28.171023007881136;11.079306219416429;18.759036382694926;6.29726199753892;109.5826790920928;0.01989195527613598;2703.761185524013;291.89497775589615;242.9445227573719;0.02121156284429615;1.0451271931925867;0.5670198342659787;0.21361679017232316;9.825384950090665e-11;-1.1787477660618606e-09;7.568701221316587e-10;-7.943368185436839e-11;-3.9057113099261187e-10;4.328057912061922e-10;7.63009211368626e-10;5.56673285245779e-09;9.825384950090665e-13;-1.1787477660618606e-11;7.568701221316588e-12;-7.943368185436839e-11;-3.905711309926118e-12;4.328057912061922e-12;7.63009211368626e-12;5.5667328524577894e-11;151.55262143579432;131.58536047424678;123.30238632696745;140.0;131.58536047424678;46.84869797124668;26.79740251760785;28.57356029776696;62.733981120846124;37.430155566096346;8.801577359317378;13.719707234874647;23.279848800897582;64.14807235614705;3.3191878632076737;10.676344093923547;4.0;0.9500000000000005;178893.45415643955;27892.153684042165;6.413755502099832;3.3191878632076737;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.72015119910242;2701.1245445119025;0.11633875603688237;178893.45415643955;0.0;0.0;135.0;4.0;151.55262143579432;4.0;131.58536047424678;8.0;123.30238632696745;8.0;140.0;8.0;131.58536047424678;8.0;30.0;4.0;46.84869797124668;4.0;116.72015119910242;2701.1245445119025;0.01386890685486174;178893.45415643955;0.0;0.0;109.5826790920928;291.8949777559033;1.0663387560368829;27892.153684042165;0.5557407010820778;0.20602254695514136;178.35002395340217;394.7682225736778;0.9638689068548623;178893.45415643955;0.6148220403582285;0.24874152315104617;116.72015119910242;2701.1245445119025;0.10246984918202064;178893.45415643955;0.0;0.0;133.50596927994445;291.8949777559033;1.0663387560368829;178893.45415643955;0.5557407010820778;0.20602254695514136;163.57356029776696;356.85546201063994;1.0663387560368829;178893.45415643955;0.5557407010820778;0.20602254695514136;160.2543724345593;361.0980741501769;0.9500000000000005;178893.45415643955;0.6237977346009765;0.2559238127260786;122.8296251860209;288.18240891685997;0.9500000000000005;178893.45415643955;0.6237977346009765;0.2559238127260786;122.7837831149294;288.0940736989405;0.9500000000000005;27892.153684042165;0.6237977346009765;0.2559238127260786;109.5826790920928;2703.761185524013;0.11633875603688237;27892.153684042165;0.0;0.0;67.43015556609635;282.296149487915;0.11633875603688237;27892.153684042165;0.0;0.0;67.43728811809973;282.45036123302634;0.11633875603688237;178893.45415643955;0.0;0.0;"Zustand 3: Temperatur 436.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.593105830984475e-21;`gtol` termination condition is satisfied.;4;5.5423898947088245e-09;9.584472683444274e-11;1;True;;True;0;zulässig;feasible;True;True;True;116.71004580667193;133.48021288220872;160.23224847733167;67.44897442677927;0.12003631346876414;0.2485089384666325;0.20622951325621375;0.25565861821297114;276.6412987852407;281.8518662945284;276.88274473769957;281.5076904934015;70.09958920039415;0.49542628478359796;8.24786451027144;11.545532223997668;0.01793979475367026;0.08479005401677979;27.664129877994196;28.185186629412968;11.075309789522267;18.767179366178066;6.372689927410829;109.66233036206148;0.019791464260202233;2703.912501854157;291.86939040011197;243.16764654273956;0.021303408721358608;1.0550903558469698;0.5672802513422586;0.21379504268266272;1.0247447335132165e-10;-1.1249738918195362e-09;7.343601282627787e-10;-7.81985587394729e-11;-3.5709035728359595e-10;3.987565833085682e-10;7.305516191991046e-10;5.29871613252908e-09;1.0247447335132165e-12;-1.1249738918195362e-11;7.343601282627787e-12;-7.81985587394729e-11;-3.5709035728359595e-12;3.9875658330856826e-12;7.305516191991047e-12;5.29871613252908e-11;151.54553222399767;131.5817078201734;123.30172143447663;140.0;131.5817078201734;46.8571690367541;26.714688146083347;28.63580493223941;62.80516132530738;37.44897442677927;8.854674363193283;13.639391072415151;23.28995419332807;64.12560282846528;3.4035564549077435;10.707367418752597;4.0;0.9600000000000005;178835.1006820759;27915.257128113364;6.406356920208041;3.4035564549077435;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.71004580667193;2701.1096368760964;0.11639376456832784;178835.1006820759;0.0;0.0;135.0;4.0;151.54553222399767;4.0;131.5817078201734;8.0;123.30172143447663;8.0;140.0;8.0;131.5817078201734;8.0;30.0;4.0;46.8571690367541;4.0;116.71004580667193;2701.1096368760964;0.013971478409533333;178835.1006820759;0.0;0.0;109.66233036206148;291.8693904001206;1.0763937645683284;27915.257128113364;0.5560529445222997;0.20622951325621375;178.26022037008102;394.522287585898;0.9739714784095339;178835.1006820759;0.6145271556711756;0.2485089384666325;116.71004580667193;2701.1096368760964;0.1024222861587945;178835.1006820759;0.0;0.0;133.48021288220872;291.8693904001206;1.0763937645683284;178835.1006820759;0.5560529445222997;0.20622951325621375;163.6358049322394;356.993875052358;1.0763937645683284;178835.1006820759;0.5560529445222997;0.20622951325621375;160.23224847733167;360.95308409675596;0.9600000000000005;178835.1006820759;0.6234707523475643;0.25565861821297114;122.77284546345612;287.9326786797855;0.9600000000000005;178835.1006820759;0.6234707523475643;0.25565861821297114;122.72703345698011;287.8443557068514;0.9600000000000005;27915.257128113364;0.6234707523475643;0.25565861821297114;109.66233036206148;2703.912501854157;0.11639376456832784;27915.257128113364;0.0;0.0;67.44897442677927;282.3749964745631;0.11639376456832784;27915.257128113364;0.0;0.0;67.45610499170812;282.5291266792197;0.11639376456832784;178835.1006820759;0.0;0.0;"Zustand 3: Temperatur 436.786 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.302338291821524e-21;`gtol` termination condition is satisfied.;4;5.172942510444739e-09;9.276139597722238e-11;1;True;;True;0;zulässig;feasible;True;True;True;116.69996381741493;133.45590836987458;160.2083629179631;67.4677145343772;0.12086931242885811;0.24827914092069242;0.20643157856673303;0.25539738852916877;276.518985306466;281.99290979122213;276.77874292089484;281.6295523694449;70.9256225378838;0.49519139962398345;8.329852335172998;11.538216824549409;0.01793878441823858;0.08566102305583627;27.651898530152256;28.199290979083383;11.071149716848394;18.775303491248877;6.44778386717536;109.74053592305438;0.01969381568998894;2704.0610375487754;291.8466642180504;243.3865952789216;0.021396319329938907;1.0650523235714673;0.5675344464272268;0.21396916529612395;1.2578027508425293e-10;-1.0451657317389618e-09;6.714913070027251e-10;-7.700218240813683e-11;-3.15026227326598e-10;3.8829739423817955e-10;7.11793290975038e-10;4.94344476464903e-09;1.2578027508425294e-12;-1.0451657317389618e-11;6.7149130700272505e-12;-7.700218240813683e-11;-3.1502622732659803e-12;3.882973942381796e-12;7.1179329097503796e-12;4.9434447646490296e-11;151.5382168245494;131.57806362531562;123.30118734179604;140.0;131.57806362531562;46.865604652585034;26.63314235933541;28.696308513263943;62.87493127046935;37.467714534377194;8.906746856888333;13.560651418741656;23.300036182585075;64.10322051190394;3.4879455953008573;10.738809504635526;4.0;0.9700000000000005;178776.89787817065;27938.279995258974;6.3989944230105955;3.4879455953008573;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.69996381741493;2701.0947630714386;0.11644864290140566;178776.89787817065;0.0;0.0;135.0;4.0;151.5382168245494;4.0;131.57806362531562;8.0;123.30118734179604;8.0;140.0;8.0;131.57806362531562;8.0;30.0;4.0;46.865604652585034;4.0;116.69996381741493;2701.0947630714386;0.014075067400766531;178776.89787817065;0.0;0.0;109.74053592305438;291.84666421806054;1.0864486429014062;27938.279995258974;0.5563575276415692;0.20643157856673303;178.17135918388482;394.2791605134769;0.9840750674007671;178776.89787817065;0.6142355405342276;0.24827914092069242;116.69996381741493;2701.0947630714386;0.10237357550063914;178776.89787817065;0.0;0.0;133.45590836987458;291.84666421806054;1.0864486429014062;178776.89787817065;0.5563575276415692;0.20643157856673303;163.69630851326394;357.1287399068607;1.0864486429014062;178776.89787817065;0.5563575276415692;0.20643157856673303;160.2083629179631;360.80639238309374;0.9700000000000005;178776.89787817065;0.6231483307981073;0.25539738852916877;122.71709886523905;287.68719389055974;0.9700000000000005;178776.89787817065;0.6231483307981073;0.25539738852916877;122.67131676842729;287.59888355751247;0.9700000000000005;27938.279995258974;0.6231483307981073;0.25539738852916877;109.74053592305438;2704.0610375487754;0.11644864290140566;27938.279995258974;0.0;0.0;67.4677145343772;282.4535137068797;0.11644864290140566;27938.279995258974;0.0;0.0;67.47484311341168;282.60756259891724;0.11644864290140566;178776.89787817065;0.0;0.0;"Zustand 3: Temperatur 436.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0115894521796765e-21;`gtol` termination condition is satisfied.;4;4.794499642186615e-09;8.957219939445137e-11;1;True;;True;0;zulässig;feasible;True;True;True;116.68990091365168;133.43301749452849;160.1827809466522;67.486384198047;0.12171032297065698;0.24805205969532662;0.20662887082596815;0.2551400110600984;276.3929911023688;282.1334231063945;276.6707615336094;281.7511835574482;71.74797580141579;0.4949536699480883;8.411770622506173;11.530681286026834;0.01793777119283098;0.08653134664274621;27.639299109779692;28.213342310607594;11.066830461357386;18.783412237119244;6.5225432547641224;109.8173410901;0.01959892289090064;2704.20687896915;291.82670088139884;243.6014855100599;0.021490285871530013;1.0750131286863942;0.5677825897150806;0.21413926549899542;1.297735252592247e-10;-9.895586572383763e-10;6.642721928074025e-10;-7.566391957425367e-11;-3.2525804272154346e-10;3.185505192959681e-10;6.595541890419554e-10;4.571859335555928e-09;1.2977352525922469e-12;-9.895586572383764e-12;6.6427219280740246e-12;-7.566391957425367e-11;-3.2525804272154345e-12;3.185505192959681e-12;6.595541890419554e-12;4.5718593355559276e-11;151.53068128602683;131.57442632902365;123.3007791539755;140.0;131.57442632902365;46.87400855899489;26.552730924722596;28.755112930831388;62.94333253110511;37.486384198047006;8.95781481187879;13.483438063875496;23.310099086348316;64.08091553748687;3.5723319841791863;10.770653648350446;4.0;0.9800000000000005;178718.8207178104;27961.232310535575;6.3916646710334915;3.5723319841791863;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.68990091365168;2701.079916732585;0.11650341455792368;178718.8207178104;0.0;0.0;135.0;4.0;151.53068128602683;4.0;131.57442632902365;8.0;123.3007791539755;8.0;140.0;8.0;131.57442632902365;8.0;30.0;4.0;46.87400855899489;4.0;116.68990091365168;2701.079916732585;0.01417966821302923;178718.8207178104;0.0;0.0;109.8173410901;291.8267008814113;1.0965034145579242;27961.232310535575;0.5566546625204588;0.20662887082596815;178.08341221074943;394.0387609473685;0.9941796682130297;178718.8207178104;0.6139471141630176;0.24805205969532662;116.68990091365168;2701.079916732585;0.10232374634489445;178718.8207178104;0.0;0.0;133.43301749452849;291.8267008814113;1.0965034145579242;178718.8207178104;0.5566546625204588;0.20662887082596815;163.7551129308314;357.2601275801711;1.0965034145579242;178718.8207178104;0.5566546625204588;0.20662887082596815;160.1827809466522;360.6580689655587;0.9800000000000005;178718.8207178104;0.6228303450849711;0.2551400110600984;122.66236384617804;287.44584876016484;0.9800000000000005;178718.8207178104;0.6228303450849711;0.2551400110600984;122.61661151714486;287.35755146767224;0.9800000000000005;27961.232310535575;0.6228303450849711;0.2551400110600984;109.8173410901;2704.20687896915;0.11650341455792368;27961.232310535575;0.0;0.0;67.486384198047;282.53173599621846;0.11650341455792368;27961.232310535575;0.0;0.0;67.49351079153678;282.68570376841546;0.11650341455792368;178718.8207178104;0.0;0.0;"Zustand 3: Temperatur 436.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.815840333136691e-21;`gtol` termination condition is satisfied.;4;4.576107544664624e-09;8.735949099138217e-11;1;True;;True;0;zulässig;feasible;True;True;True;116.67985302851372;133.41150290318802;160.15556519534437;67.50499126922261;0.12255926266479081;0.24782762628591437;0.20682151354250017;0.2548863771758511;276.2634133581408;282.27346533229286;276.5589077141292;281.87263321406584;72.56664392283245;0.49471312615858065;8.493618080007506;11.522931420941461;0.017936754693964444;0.08740100767917947;27.626341335377823;28.22734653320027;11.062356308576422;18.79150888089414;6.5969676294350785;109.89278935421169;0.019506702287682004;2704.350109017058;291.8094054652107;243.81242948291424;0.021585299453952267;1.0849728022495246;0.5680248449723015;0.2143054469019465;1.3442047475109575e-10;-9.534062428429024e-10;6.208438207977451e-10;-7.441880445213656e-11;-2.8137492336099967e-10;2.901856532844249e-10;6.53756160318153e-10;4.362561867310433e-09;1.3442047475109576e-12;-9.534062428429024e-12;6.208438207977451e-12;-7.441880445213656e-11;-2.8137492336099967e-12;2.901856532844249e-12;6.53756160318153e-12;4.362561867310433e-11;151.52293142094146;131.57079446130183;123.30049219712333;140.0;131.57079446130183;46.882384290208904;26.473420892063302;28.81225872298154;63.01040506400278;37.504991269222614;9.00789775634496;13.407702842911647;23.32014697148628;64.05867858456514;3.6566935276371737;10.8028835074536;4.0;0.9900000000000005;178660.84564778564;27984.123564647325;6.38436452137061;3.6566935276371737;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.67985302851372;2701.0650918630627;0.11655810170347636;178660.84564778564;0.0;0.0;135.0;4.0;151.52293142094146;4.0;131.57079446130183;8.0;123.30049219712333;8.0;140.0;8.0;131.57079446130183;8.0;30.0;4.0;46.882384290208904;4.0;116.67985302851372;2701.0650918630627;0.01428527500238576;178660.84564778564;0.0;0.0;109.89278935421169;291.80940546522265;1.106558101703477;27984.123564647325;0.5569445534294202;0.20682151354250017;177.99635231300476;393.80101137274295;1.0042852750023863;178660.84564778564;0.6136617983071636;0.24782762628591437;116.67985302851372;2701.0650918630627;0.1022728267010906;178660.84564778564;0.0;0.0;133.41150290318802;291.80940546522265;1.106558101703477;178660.84564778564;0.5569445534294202;0.20682151354250017;163.81225872298154;357.3881073979279;1.106558101703477;178660.84564778564;0.5569445534294202;0.20682151354250017;160.15556519534437;360.50818117849036;0.9900000000000005;178660.84564778564;0.6225166745423732;0.2548863771758511;122.60861939573442;287.2085408525328;0.9900000000000005;178660.84564778564;0.6225166745423732;0.2548863771758511;122.56289670495687;287.1202570063922;0.9900000000000005;27984.123564647325;0.6225166745423732;0.2548863771758511;109.89278935421169;2704.350109017058;0.11655810170347636;27984.123564647325;0.0;0.0;67.50499126922261;282.609696236519;0.11655810170347636;27984.123564647325;0.0;0.0;67.51211587673669;282.7635830486052;0.11655810170347636;178660.84564778564;0.0;0.0;"Zustand 3: Temperatur 436.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
