config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.534273187020261e-25;`gtol` termination condition is satisfied.;8;6.263905684535534e-11;9.522891564036903e-13;1;True;;True;0;zulässig;feasible;True;True;True;116.6698163328374;133.39132813348914;160.12677585169303;67.52354316523997;0.12341604805626345;0.24760577437419629;0.20700962599650782;0.2546363820776732;276.13034548651325;282.4130922937361;276.443284434048;281.99394762219055;73.38162287560442;0.49446979827932563;8.575393449834142;11.51497281617901;0.017935734547878664;0.08826998945896443;27.61303454864822;28.241309229371698;11.057731377361788;18.7995965081451;6.671056625050544;109.96692247295516;0.019417073278066865;2704.490807306359;291.79468633576045;244.0195353495976;0.021681351108775893;1.0949313741090205;0.5682613698629284;0.2144678094302627;-4.035882739117369e-12;4.844480372412363e-11;4.888534022029489e-12;7.173150962103136e-13;3.296918293926865e-12;1.9099388737231493e-11;1.404032445861958e-11;3.1036506698001176e-11;-4.035882739117369e-14;4.844480372412364e-13;4.888534022029489e-14;7.173150962103136e-13;3.2969182939268646e-14;1.9099388737231492e-13;1.404032445861958e-13;3.1036506698001176e-13;151.514972816179;131.56716663809237;123.30032200788759;140.0;131.56716663809237;46.89073518503204;26.395180526180752;28.86778513571994;63.07618728792312;37.52354316523997;9.057014781857504;13.333399534932425;23.3301836671626;64.0365008524347;3.741009284026916;10.835483106905087;4.0;1.0;178602.95051095402;28006.96274088254;6.377091017093487;3.741009284026916;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.6698163328374;2701.050282816014;0.11661272521779642;178602.95051095402;0.0;0.0;135.0;4.0;151.514972816179;4.0;131.56716663809237;8.0;123.30032200788759;8.0;140.0;8.0;131.56716663809237;8.0;30.0;4.0;46.89073518503204;4.0;116.6698163328374;2701.050282816014;0.014391881699451409;178602.95051095402;0.0;0.0;109.96692247295516;291.7946863357727;1.1166127252177964;28006.96274088254;0.5572273972032054;0.20700962599650782;177.91015334235976;393.56583701341225;1.0143918816994515;178602.95051095402;0.61337951710927;0.24760577437419629;116.6698163328374;2701.050282816014;0.10222084351834501;178602.95051095402;0.0;0.0;133.39132813348914;291.7946863357727;1.1166127252177964;178602.95051095402;0.5572273972032054;0.20700962599650782;163.86778513571994;357.51274705489203;1.1166127252177964;178602.95051095402;0.5572273972032054;0.20700962599650782;160.12677585169303;360.3567938461019;1.0;178602.95051095402;0.6222072025570906;0.2546363820776732;122.55584502658405;286.9751709704934;1.0;178602.95051095402;0.6222072025570906;0.2546363820776732;122.51015185623487;286.88690098103444;1.0;28006.96274088254;0.6222072025570906;0.2546363820776732;109.96692247295516;2704.490807306359;0.11661272521779642;28006.96274088254;0.0;0.0;67.52354316523997;282.68742550324924;0.11661272521779642;28006.96274088254;0.0;0.0;67.53066578565767;282.8412314838091;0.11661272521779642;178602.95051095402;0.0;0.0;"Zustand 3: Temperatur 437.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.687189317036763e-25;`gtol` termination condition is satisfied.;1;6.503448087367705e-11;9.68213748821691e-13;1;True;;True;0;zulässig;feasible;True;True;True;116.6698163328374;133.39132813348914;160.12677585169303;67.52354316523997;0.12341604805626345;0.24760577437419629;0.20700962599650782;0.2546363820776732;276.13034548651336;282.4130922937365;276.4432844340483;281.99394762219055;73.38162287560446;0.49446979827932563;8.575393449834145;11.51497281617901;0.017935734547878664;0.08826998945896446;27.61303454864822;28.241309229371666;11.057731377361264;18.7995965081451;6.671056625050544;109.96692247295636;0.01941707327807521;2704.490807306362;291.79468633578466;244.0195353496013;0.02168135110878522;1.0949313741090116;0.5682613698629334;0.21446780943026617;-4.021671884402167e-12;4.8487436288269237e-11;4.831690603168681e-12;7.173150962103136e-13;1.6655121726216748e-11;1.9838353182421997e-11;1.404032445861958e-11;3.115019353572279e-11;-4.021671884402167e-14;4.848743628826923e-13;4.831690603168681e-14;7.173150962103133e-13;1.665512172621675e-13;1.9838353182421998e-13;1.404032445861958e-13;3.1150193535722795e-13;151.514972816179;131.56716663809237;123.30032200788759;140.0;131.56716663809237;46.8907351850321;26.395180526180752;28.86778513571994;63.076187287924256;37.52354316523997;9.057014781857504;13.333399534931232;23.3301836671626;64.0365008524347;3.741009284026916;10.835483106905087;4.0;1.0000000000000004;178602.95051095402;28006.96274088254;6.377091017093487;3.741009284026916;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.6698163328374;2701.050282816014;0.11661272521779642;178602.95051095402;0.0;0.0;135.0;4.0;151.514972816179;4.0;131.56716663809237;8.0;123.30032200788759;8.0;140.0;8.0;131.56716663809237;8.0;30.0;4.0;46.8907351850321;4.0;116.6698163328374;2701.050282816014;0.014391881699451409;178602.95051095402;0.0;0.0;109.96692247295636;291.7946863357727;1.1166127252177969;28006.96274088254;0.5572273972032054;0.20700962599650782;177.91015334235976;393.56583701341225;1.014391881699452;178602.95051095402;0.61337951710927;0.24760577437419629;116.6698163328374;2701.050282816014;0.10222084351834501;178602.95051095402;0.0;0.0;133.39132813348914;291.7946863357727;1.1166127252177969;178602.95051095402;0.5572273972032054;0.20700962599650782;163.86778513571994;357.51274705489203;1.1166127252177969;178602.95051095402;0.5572273972032054;0.20700962599650782;160.12677585169303;360.3567938461019;1.0000000000000004;178602.95051095402;0.6222072025570906;0.2546363820776732;122.55584502658405;286.9751709704934;1.0000000000000004;178602.95051095402;0.6222072025570906;0.2546363820776732;122.51015185623487;286.88690098103444;1.0000000000000004;28006.96274088254;0.6222072025570906;0.2546363820776732;109.96692247295636;2704.490807306362;0.11661272521779642;28006.96274088254;0.0;0.0;67.52354316523997;282.68742550324924;0.11661272521779642;28006.96274088254;0.0;0.0;67.53066578565767;282.8412314838091;0.11661272521779642;178602.95051095402;0.0;0.0;"Zustand 3: Temperatur 437.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4223741402134644e-25;`gtol` termination condition is satisfied.;4;6.832813463379759e-11;6.960422602419287e-13;1;True;;True;0;zulässig;feasible;True;True;True;116.65978721544377;133.3724575947209;160.09647073776023;67.5420469035646;0.12428059547744816;0.24738643987769307;0.2071933233662382;0.25438992458152654;275.99387738067554;282.55235680658296;276.32399076976475;282.1151704314638;74.19290957133657;0.49422371594964776;8.657095505155239;11.50681084812652;0.017934710389924776;0.08913827563658923;27.599387738064003;28.255235680656572;11.052959630791003;18.807678028763334;6.744809961025824;110.03978054750263;0.019329958113182576;2704.629050307027;291.7824550053107;244.22290731995344;0.021778431809315046;1.1048888729926891;0.5684923161555614;0.21462644943515194;-3.481659405224491e-12;5.2509108172671404e-11;6.536993168992922e-12;1.340039190722564e-13;-1.0345502232667059e-11;1.722355591482483e-11;1.3812950783176348e-11;3.552713678800501e-11;-3.481659405224491e-14;5.250910817267141e-13;6.536993168992921e-14;1.3267714759629338e-13;-1.0345502232667059e-13;1.7223555914824827e-13;1.3812950783176349e-13;3.552713678800501e-13;151.50681084812652;131.56354155408303;123.30026431814508;140.0;131.56354155408303;46.8990644023076;26.317979286167827;28.921730148214237;63.14071614519503;37.5420469035646;9.105184554313723;13.260483770642452;23.34021278455623;64.01437401902763;3.8252594104540094;10.868436838284822;4.0;1.0100000000000007;178545.1144306224;28029.75835527925;6.369841372428186;3.8252594104540094;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.65978721544377;2701.0354842651886;0.11666730480200349;178545.1144306224;0.0;0.0;135.0;4.0;151.50681084812652;4.0;131.56354155408303;8.0;123.30026431814508;8.0;140.0;8.0;131.56354155408303;8.0;30.0;4.0;46.8990644023076;4.0;116.65978721544377;2701.0354842651886;0.01449948211354194;178545.1144306224;0.0;0.0;110.03978054750263;291.78245500529823;1.1266673048020042;28029.75835527925;0.5575033834966082;0.2071933233662382;177.82479013429435;393.33316582880246;1.0244994821135427;178545.1144306224;0.6131001971871907;0.24738643987769307;116.65978721544377;2701.0354842651886;0.10216782268846156;178545.1144306224;0.0;0.0;133.3724575947209;291.78245500529823;1.1266673048020042;178545.1144306224;0.5575033834966082;0.2071933233662382;163.92173014821424;357.63411259322737;1.1266673048020042;178545.1144306224;0.5575033834966082;0.2071933233662382;160.09647073776023;360.20396930450437;1.0100000000000007;178545.1144306224;0.621901816338734;0.25438992458152654;122.50402075643609;286.74564299624694;1.0100000000000007;178545.1144306224;0.621901816338734;0.25438992458152654;122.45835699976931;286.6573872777949;1.0100000000000007;28029.75835527925;0.621901816338734;0.25438992458152654;110.03978054750263;2704.629050307027;0.11666730480200349;28029.75835527925;0.0;0.0;67.5420469035646;282.7649531968413;0.11666730480200349;28029.75835527925;0.0;0.0;67.5491675350554;282.91867844506197;0.11666730480200349;178545.1144306224;0.0;0.0;"Zustand 3: Temperatur 437.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.686108296622806e-25;`gtol` termination condition is satisfied.;4;1.1521149019386931e-10;1.1563830071929288e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.64976227945772;133.35485657169227;160.06470544685124;67.56050910987636;0.12515282015827955;0.24716956065817428;0.20737271697884563;0.25414690705218734;275.8540954792393;282.69130873743995;276.20112198485117;282.2363426997113;75.0005018355649;0.49397490842606256;8.738723052936473;11.498450686557362;0.01793368186480261;0.09000585024537043;27.5854095479164;28.269130873741073;11.048044879393528;18.815756179979047;6.818227439589972;110.11140211188234;0.019245281780353847;2704.7649115163194;291.7726260626262;244.42264588442623;0.021876532482287825;1.1148453265148632;0.5687178301169333;0.21478145993522726;-6.52278231427772e-12;7.52180540075642e-11;1.517719283583574e-11;1.0125233984581428e-13;1.2960299500264227e-11;2.921751729445532e-11;2.5636381906224415e-11;7.526068657170981e-11;-6.52278231427772e-14;7.521805400756421e-13;1.517719283583574e-13;9.926699984883748e-14;1.2960299500264226e-13;2.921751729445532e-13;2.5636381906224413e-13;7.526068657170981e-13;151.49845068655736;131.55991798146795;123.30031505129898;140.0;131.55991798146795;46.90737492448801;26.24178772020508;28.97413056056962;63.20402718739433;37.560509109876364;9.15242531704331;13.188912939416639;23.35023772054228;63.99229023150491;3.9094251137183846;10.901729468015162;4.0;1.0200000000000005;178487.31778759693;28052.51846476176;6.362612968664621;3.9094251137183846;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.64976227945772;2701.020691199588;0.1167218589971506;178487.31778759693;0.0;0.0;135.0;4.0;151.49845068655736;4.0;131.55991798146795;8.0;123.30031505129898;8.0;140.0;8.0;131.55991798146795;8.0;30.0;4.0;46.90737492448801;4.0;116.64976227945772;2701.020691199588;0.014608069827610454;178487.31778759693;0.0;0.0;110.11140211188234;291.7726260626172;1.136721858997151;28052.51846476176;0.5577726952228216;0.20737271697884563;177.74023840676244;393.10292822403187;1.034608069827611;178487.31778759693;0.6128237672813435;0.24716956065817428;116.64976227945772;2701.020691199588;0.10211378916954014;178487.31778759693;0.0;0.0;133.35485657169227;291.7726260626172;1.136721858997151;178487.31778759693;0.5577726952228216;0.20737271697884563;163.97413056056962;357.75226852478687;1.136721858997151;178487.31778759693;0.5577726952228216;0.20737271697884563;160.06470544685124;360.0497675986258;1.0200000000000005;178487.31778759693;0.6216004068740557;0.25414690705218734;122.4531271036771;286.5198638382617;1.0200000000000005;178487.31778759693;0.6216004068740557;0.25414690705218734;122.40749266442464;286.43162280860935;1.0200000000000005;28052.51846476176;0.6216004068740557;0.25414690705218734;110.11140211188234;2704.7649115163194;0.1167218589971506;28052.51846476176;0.0;0.0;67.56050910987636;282.84230707646924;0.1167218589971506;28052.51846476176;0.0;0.0;67.56762774996304;282.99595166385745;0.1167218589971506;178487.31778759693;0.0;0.0;"Zustand 3: Temperatur 437.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.900907699911956e-24;`gtol` termination condition is satisfied.;4;1.947196011389874e-10;1.9498244535916336e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.63973832415081;133.3384912025503;160.0315334135263;67.57893604952454;0.1260326370269055;0.24695507658242952;0.20754791441855647;0.2539072352006882;275.7110830011464;282.8299952411468;276.07476978157734;282.3575031144151;75.8043983147213;0.4937234045792646;8.82027493057172;11.489897308681009;0.017932648625932513;0.09087269766656128;27.57110830010021;28.282999524109087;11.042990791261554;18.823833540957693;6.891308937693115;110.18182420073606;0.019162971893737266;2704.8984615852733;291.76511703387473;244.6188479469895;0.021975644022839358;1.1248007612601696;0.5689380526861151;0.21493293070934885;-8.114398042380344e-12;9.703171599539928e-11;2.319211489520967e-11;1.042499420123022e-13;3.8482994568767026e-11;5.5933924159035087e-11;4.973799150320701e-11;1.4426859706873074e-10;-8.114398042380344e-14;9.703171599539928e-13;2.319211489520967e-13;1.0121353593427391e-13;3.8482994568767024e-13;5.593392415903509e-13;4.973799150320701e-13;1.4426859706873074e-12;151.489897308681;131.5562947633249;123.30047030813421;140.0;131.5562947633249;46.91566957183892;26.166577451467617;29.025022014051217;63.26615462889714;37.57893604952454;9.1987549021743;13.118646107398149;23.360261675849188;63.97024206818139;3.993488600524927;10.935346133217365;4.0;1.0300000000000007;178429.54211386383;28075.250704189963;6.355403340609704;3.993488600524927;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.63973832415081;2701.0058988967394;0.11677640528300826;178429.54211386383;0.0;0.0;135.0;4.0;151.489897308681;4.0;131.5562947633249;8.0;123.30047030813421;8.0;140.0;8.0;131.5562947633249;8.0;30.0;4.0;46.91566957183892;4.0;116.63973832415081;2701.0058988967394;0.01471763830034019;178429.54211386383;0.0;0.0;110.18182420073606;291.7651170338628;1.146776405283009;28075.250704189963;0.5580355087732135;0.20754791441855647;177.65647476014863;392.8750570616894;1.044717638300341;178429.54211386383;0.6125501583492388;0.24695507658242952;116.63973832415081;2701.0058988967394;0.10205876698266807;178429.54211386383;0.0;0.0;133.3384912025503;291.7651170338628;1.146776405283009;178429.54211386383;0.5580355087732135;0.20754791441855647;164.02502201405122;357.867277808625;1.146776405283009;178429.54211386383;0.5580355087732135;0.20754791441855647;160.0315334135263;359.8942464986168;1.0300000000000007;178429.54211386383;0.6213028687099227;0.2539072352006882;122.40314506933294;286.29774328043294;1.0300000000000007;178429.54211386383;0.6213028687099227;0.2539072352006882;122.3575398611506;286.2095173603683;1.0300000000000007;28075.250704189963;0.6213028687099227;0.2539072352006882;110.18182420073606;2704.8984615852733;0.11677640528300826;28075.250704189963;0.0;0.0;67.57893604952454;282.91951339187096;0.11677640528300826;28075.250704189963;0.0;0.0;67.58605269514351;283.07307736382637;0.11677640528300826;178429.54211386383;0.0;0.0;"Zustand 3: Temperatur 437.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.310634467040183e-24;`gtol` termination condition is satisfied.;4;2.564913339398062e-10;2.573182646855906e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.6297123352752;133.3233284679299;159.99700601145042;67.59733364510868;0.1269199606392592;0.24674292941048245;0.2077190196948568;0.2536708179615217;275.564920081164;282.9684608928857;275.9450224520556;282.4786881090236;76.60459842532089;0.49346923289537387;8.901750005673637;11.481155507246626;0.017931610335267294;0.09173880262387535;27.556492008095567;28.296846089282095;11.037800898080969;18.831912540598026;6.964054402291435;110.25108242155773;0.019082958588222027;2705.029768455741;291.7598482835711;244.811606990335;0.022075757305733745;1.1347552028242573;0.5691531197379407;0.2150809484524925;-1.1240786079724785e-11;1.1510792319313623e-10;3.1661784305470064e-11;2.1438406605511773e-13;3.1377567211166024e-11;6.474465408246033e-11;5.32054400537163e-11;2.0833113012486137e-10;-1.1240786079724785e-13;1.1510792319313623e-12;3.1661784305470066e-13;2.0613852505299772e-13;3.137756721116602e-13;6.474465408246033e-13;5.32054400537163e-13;2.0833113012486137e-12;151.48115550724663;131.55267081013687;123.30072635881942;140.0;131.55267081013687;46.92395101034003;26.092321121979012;29.07443904231684;63.32713141121769;37.59733364510868;9.244190738004363;13.049643937261692;23.3702876647248;63.94822251754255;4.077433030866416;10.969272341736882;4.0;1.0400000000000005;178371.77003537674;28097.962306461992;6.348210168762119;4.077433030866416;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.6297123352752;2700.991102908511;0.11683096012999061;178371.77003537674;0.0;0.0;135.0;4.0;151.48115550724663;4.0;131.55267081013687;8.0;123.30072635881942;8.0;140.0;8.0;131.55267081013687;8.0;30.0;4.0;46.92395101034003;4.0;116.6297123352752;2700.991102908511;0.01482818086114527;178371.77003537674;0.0;0.0;110.25108242155773;291.7598482835621;1.156830960129991;28097.962306461992;0.5582919943236242;0.2077190196948568;177.57347662922564;392.6494875293211;1.0548281808611457;178371.77003537674;0.6122793034395513;0.24674292941048245;116.6297123352752;2700.991102908511;0.10200277926884535;178371.77003537674;0.0;0.0;133.3233284679299;291.7598482835621;1.156830960129991;178371.77003537674;0.5582919943236242;0.2077190196948568;164.07443904231684;357.9792019017545;1.156830960129991;178371.77003537674;0.5582919943236242;0.2077190196948568;159.99700601145042;359.7374616042065;1.0400000000000005;178371.77003537674;0.6210090998329667;0.2536708179615217;122.35405612619303;286.079193887541;1.0400000000000005;178371.77003537674;0.6210090998329667;0.2536708179615217;122.30848007213251;285.99098350040265;1.0400000000000005;28097.962306461992;0.6210090998329667;0.2536708179615217;110.25108242155773;2705.029768455741;0.11683096012999061;28097.962306461992;0.0;0.0;67.59733364510868;282.99659695698676;0.11683096012999061;28097.962306461992;0.0;0.0;67.60444829259433;283.150080334298;0.11683096012999061;178371.77003537674;0.0;0.0;"Zustand 3: Temperatur 437.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.752444919585959e-24;`gtol` termination condition is satisfied.;4;3.3741976999326775e-10;3.39188588239226e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.6196814745121;133.30933617658064;159.961172640874;67.61570749539703;0.1278147052757352;0.24653306272369532;0.2078861333892155;0.2534375673613881;275.4156839158156;283.1067478306338;275.81196503902737;282.5999319905703;77.40110229991026;0.493212421477506;8.983147175253679;11.47222989927127;0.01793056666302292;0.0926041501732993;27.541568391553238;28.31067478305506;11.032478601559237;18.839995466033123;7.036463845434604;110.31921102126887;0.01900517441826933;2705.1588974863234;291.7567429114449;245.00101322456985;0.02217686319591783;1.1447086758602043;0.5693631623119747;0.21522559690962412;-1.5305090528272558e-11;1.2963141671207268e-10;4.615685611497611e-11;3.632649736573512e-13;4.644107320928015e-11;8.321876521222293e-11;7.349854058702476e-11;2.8319391276454553e-10;-1.5305090528272557e-13;1.2963141671207268e-12;4.61568561149761e-13;3.459666415784295e-13;4.644107320928015e-13;8.321876521222294e-13;7.349854058702476e-13;2.8319391276454553e-12;151.47222989927127;131.54904509597577;123.30107963428236;140.0;131.54904509597577;46.93222176020538;26.018992348158804;29.12241511387407;63.38698926106349;37.61570749539703;9.288749857293908;12.98186861301349;23.380318525487894;63.926224955436;4.1612424730000726;11.003493969908448;4.0;1.0500000000000007;178313.98520984914;28120.66012438188;6.34103127099932;4.1612424730000726;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.6196814745121;2700.9762990455897;0.11688553905612142;178313.98520984914;0.0;0.0;135.0;4.0;151.47222989927127;4.0;131.54904509597577;8.0;123.30107963428236;8.0;140.0;8.0;131.54904509597577;8.0;30.0;4.0;46.93222176020538;4.0;116.6196814745121;2700.9762990455897;0.014939690725453597;178313.98520984914;0.0;0.0;110.31921102126887;291.7567429114377;1.1668855390561221;28120.66012438188;0.5585423161048982;0.2078861333892155;177.49122224743007;392.42615704297174;1.0649396907254542;178313.98520984914;0.612011137616037;0.24653306272369532;116.6196814745121;2700.9762990455897;0.10194584833066783;178313.98520984914;0.0;0.0;133.30933617658064;291.7567429114377;1.1668855390561221;178313.98520984914;0.5585423161048982;0.2078861333892155;164.12241511387407;358.0881007946787;1.1668855390561221;178313.98520984914;0.5585423161048982;0.2078861333892155;159.961172640874;359.57946642804325;1.0500000000000007;178313.98520984914;0.6207190015368749;0.2534375673613881;122.3058422066722;285.86413090430466;1.0500000000000007;178313.98520984914;0.6207190015368749;0.2534375673613881;122.26029523868186;285.7759364755682;1.0500000000000007;28120.66012438188;0.6207190015368749;0.2534375673613881;110.31921102126887;2705.1588974863234;0.11688553905612142;28120.66012438188;0.0;0.0;67.61570749539703;283.0735812291692;0.11688553905612142;28120.66012438188;0.0;0.0;67.62282014053977;283.22698400942596;0.11688553905612142;178313.98520984914;0.0;0.0;"Zustand 3: Temperatur 437.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.040592283532842e-24;`gtol` termination condition is satisfied.;4;4.224494250707817e-10;4.252197616182212e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.60964306958886;133.29648295024907;159.92408081248095;67.63406289306141;0.12871678502694917;0.24632542185582604;0.20804935279490394;0.2532073983942869;275.2634489012314;283.2448958885718;275.67567948777315;282.72126705902815;78.19391073717901;0.4929529980482452;9.064465364944306;11.463124934284167;0.01792951728740404;0.09346872569334287;27.526344890086538;28.32448958884684;11.027027179509721;18.84808447059607;7.1085373397303275;110.38624294917281;0.01892955426109683;2705.2859115714746;291.75572665264366;245.1871537283962;0.0222789525579441;1.1546612041223852;0.5695683068293302;0.21536695700277392;-2.107469754264457e-11;1.454054654459469e-10;6.104983185650781e-11;5.137001934940599e-13;3.012701199622825e-11;1.0339817890780978e-10;8.708411769475788e-11;3.660147740447428e-10;-2.1074697542644572e-13;1.454054654459469e-12;6.104983185650781e-13;4.846228240509997e-13;3.0127011996228247e-13;1.0339817890780979e-12;8.708411769475788e-13;3.660147740447428e-12;151.46312493428417;131.54541665493338;123.30152671809805;140.0;131.54541665493338;46.940484203861956;25.946565678596812;29.168982672739332;63.445758745310854;37.63406289306141;9.332448905599051;12.915283768925235;23.390356930411144;63.90424312377388;4.244901860258381;11.037997259367728;4.0;1.0600000000000005;178256.17226850626;28143.35065117892;6.33386459479867;4.244901860258381;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.60964306958886;2700.9614833629626;0.11694015668032876;178256.17226850626;0.0;0.0;135.0;4.0;151.46312493428417;4.0;131.54541665493338;8.0;123.30152671809805;8.0;140.0;8.0;131.54541665493338;8.0;30.0;4.0;46.940484203861956;4.0;116.60964306958886;2700.9614833629626;0.015052161008439629;178256.17226850626;0.0;0.0;110.38624294917281;291.7557266526332;1.1769401566803293;28143.35065117892;0.5587866326598034;0.20804935279490394;177.40969061288098;392.20500515523156;1.07505216100844;178256.17226850626;0.611745597884367;0.24632542185582604;116.60964306958886;2700.9614833629626;0.10188799567188912;178256.17226850626;0.0;0.0;133.29648295024907;291.7557266526332;1.1769401566803293;178256.17226850626;0.5587866326598034;0.20804935279490394;164.16898267273933;358.1940330468447;1.1769401566803293;178256.17226850626;0.5587866326598034;0.20804935279490394;159.92408081248095;359.42031247674123;1.0600000000000005;178256.17226850626;0.6204324782957569;0.2532073983942869;122.25848569088134;285.652472158628;1.0600000000000005;178256.17226850626;0.6204324782957569;0.2532073983942869;122.21296774933433;285.564294115521;1.0600000000000005;28143.35065117892;0.6204324782957569;0.2532073983942869;110.38624294917281;2705.2859115714746;0.11694015668032876;28143.35065117892;0.0;0.0;67.63406289306141;283.1504883835371;0.11694015668032876;28143.35065117892;0.0;0.0;67.6411735311595;283.30381054246334;0.11694015668032876;178256.17226850626;0.0;0.0;"Zustand 3: Temperatur 437.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4475086380356134e-23;`gtol` termination condition is satisfied.;4;5.346275138854052e-10;5.380536475177198e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.59959460500704;133.28473820795;159.88577622763898;67.65240484134318;0.12962611387192655;0.24611995382734755;0.20820877205010113;0.2529802289024463;275.1082867638425;283.38294272255735;275.53624479014513;282.8427237194617;78.98302515580484;0.49269098995283755;9.14570352824614;11.453844902143715;0.017928461894344456;0.09433251487566649;27.510828676337013;28.338294272242006;11.021449791603501;18.85618158128968;7.1802750141506975;110.45220991649262;0.018856035224071258;2705.410871254168;291.7567277812631;245.37011258311068;0.02238201626441305;1.1646128105081097;0.5697686752978369;0.2155051069515344;-2.2879476091475226e-11;1.4716761143063195e-10;6.917844075360335e-11;6.48703313288479e-13;5.758238330599852e-11;1.3727685654885136e-10;1.1647216524579562e-10;4.723688107333146e-10;-2.287947609147523e-13;1.4716761143063195e-12;6.917844075360335e-13;6.06264778774279e-13;5.758238330599852e-13;1.3727685654885135e-12;1.1647216524579561e-12;4.723688107333146e-12;151.45384490214371;131.54178457776732;123.30206433882756;140.0;131.54178457776732;46.948740593454374;25.875016554037302;29.214173177302996;63.503469323038246;37.652404841343184;9.375304149606222;12.849854422334943;23.40040539499296;63.88227111055073;4.328396949664011;11.072768813036646;4.0;1.0700000000000007;178198.3167614563;28166.040039810825;6.326708209943067;4.328396949664011;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.59959460500704;2700.9466521462855;0.11699482677252204;178198.3167614563;0.0;0.0;135.0;4.0;151.45384490214371;4.0;131.54178457776732;8.0;123.30206433882756;8.0;140.0;8.0;131.54178457776732;8.0;30.0;4.0;46.948740593454374;4.0;116.59959460500704;2700.9466521462855;0.015165584737641263;178198.3167614563;0.0;0.0;110.45220991649262;291.7567277812568;1.1869948267725228;28166.040039810825;0.5590250970868486;0.20820877205010113;177.32886145618102;391.9859734679521;1.085165584737642;178198.3167614563;0.6114826231223277;0.24611995382734755;116.59959460500704;2700.9466521462855;0.10182924203488078;178198.3167614563;0.0;0.0;133.28473820795;291.7567277812568;1.1869948267725228;178198.3167614563;0.5590250970868486;0.20820877205010113;164.214173177303;358.2970558217439;1.1869948267725228;178198.3167614563;0.5590250970868486;0.20820877205010113;159.88577622763898;359.2600493293458;1.0700000000000007;178198.3167614563;0.6201494376430805;0.2529802289024463;122.21196939491335;285.4441379687592;1.0700000000000007;178198.3167614563;0.6201494376430805;0.2529802289024463;122.1664804281611;285.35597673990344;1.0700000000000007;28166.040039810825;0.6201494376430805;0.2529802289024463;110.45220991649262;2705.410871254168;0.11699482677252204;28166.040039810825;0.0;0.0;67.65240484134318;283.22733938270574;0.11699482677252204;28166.040039810825;0.0;0.0;67.65951346721658;283.38058087541896;0.11699482677252204;178198.3167614563;0.0;0.0;"Zustand 3: Temperatur 437.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 433.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0766327993045358e-23;`gtol` termination condition is satisfied.;4;6.406092170898505e-10;6.444583461022963e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.58953371333803;133.2740721497512;159.84630285519847;67.67073806970598;0.13054260574890278;0.24591660728275203;0.20836448226468715;0.25275597946278716;274.9502666840908;283.52092392789325;275.39373712089525;282.964330587166;79.7684475517743;0.4924264241630859;9.226860645807642;11.444393940436044;0.017927400177245537;0.09519550371607319;27.49502666835196;28.352092392772864;11.01574948483282;18.86428870580189;7.251677050146944;110.5171424527012;0.018784556556137914;2705.533834832506;291.75967701719424;245.54997099984294;0.02248604520353492;1.1745635170970206;0.5699643855063483;0.21564012238742464;-2.9544366952904966e-11;1.5791101759532467e-10;8.15703060652595e-11;7.596145934485321e-13;7.474909580196254e-11;1.646185410209e-10;1.376179170620162e-10;5.712195161322597e-10;-2.9544366952904965e-13;1.5791101759532467e-12;8.15703060652595e-13;7.033468457856776e-13;7.474909580196254e-13;1.6461854102090002e-12;1.376179170620162e-12;5.712195161322597e-12;151.44439394043604;131.538148008757;123.3026893627972;140.0;131.538148008757;46.956993057888326;25.804321269418722;29.2580171374982;63.56014939481287;37.670738069705976;9.417331485471095;12.785546910096002;23.410466286661972;63.86030333104861;4.411714282299727;11.107795590414753;4.0;1.0800000000000005;178140.40510642022;28188.734121110327;6.319560301681381;4.411714282299727;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.58953371333803;2700.9318018990816;0.11704956230055497;178140.40510642022;0.0;0.0;135.0;4.0;151.44439394043604;4.0;131.538148008757;8.0;123.3026893627972;8.0;140.0;8.0;131.538148008757;8.0;30.0;4.0;46.956993057888326;4.0;116.58953371333803;2700.9318018990816;0.01527995486448298;178140.40510642022;0.0;0.0;110.5171424527012;291.75967701718685;1.1970495623005555;28188.734121110327;0.5592578572718199;0.20836448226468715;177.24871520985477;391.76900554925027;1.0952799548644836;178140.40510642022;0.6112221540130802;0.24591660728275203;116.58953371333803;2700.9318018990816;0.10176960743607198;178140.40510642022;0.0;0.0;133.2740721497512;291.75967701718685;1.1970495623005555;178140.40510642022;0.5592578572718199;0.20836448226468715;164.2580171374982;358.3972249216119;1.1970495623005555;178140.40510642022;0.5592578572718199;0.20836448226468715;159.84630285519847;359.0987247132437;1.0800000000000005;178140.40510642022;0.6198697900559057;0.25275597946278716;122.16627655933644;285.2390510541661;1.0800000000000005;178140.40510642022;0.6198697900559057;0.25275597946278716;122.1208165232859;285.15090706924383;1.0800000000000005;28188.734121110327;0.6198697900559057;0.25275597946278716;110.5171424527012;2705.533834832506;0.11704956230055497;28188.734121110327;0.0;0.0;67.67073806970598;283.30415404241387;0.11704956230055497;28188.734121110327;0.0;0.0;67.67784467770838;283.45731480461484;0.11704956230055497;178140.40510642022;0.0;0.0;"Zustand 3: Temperatur 437.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;140.0;30.0;140.0;8.0;8.0;4.0;140.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;140.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6024581084361622e-23;`gtol` termination condition is satisfied.;4;7.172799692519446e-10;7.214510528700006e-12;1;True;;True;0;zulässig;feasible;True;True;True;116.57945816704932;133.2644557402088;159.80570300493457;67.68906704855652;0.1314661746193457;0.24571533243067853;0.20851657164105092;0.2525345732786469;274.78945541372696;283.6588731501492;275.24822996698913;283.0861145865117;80.55018045888049;0.4921593272817127;9.307935724728624;11.434776041490863;0.017926331836727653;0.09605767850584548;27.47894554130738;28.36588731499784;11.0099291986781;18.872407639091396;7.32274367806491;110.58106995884606;0.018715059563063376;2705.654858460653;291.76450743612514;245.72680744043126;0.02259103028583742;1.1845133451885417;0.5701555512088026;0.21577207646244542;-3.2741809263825417e-11;1.6648016298859147e-10;9.328005035058595e-11;8.444356325298941e-13;3.666400516522117e-11;1.7081447367672808e-10;1.4080114851822145e-10;6.531877261295449e-10;-3.2741809263825415e-13;1.6648016298859148e-12;9.328005035058595e-13;7.747115894769665e-13;3.666400516522117e-13;1.7081447367672809e-12;1.4080114851822145e-12;6.531877261295449e-12;151.43477604149086;131.53450614274783;123.30339878727568;140.0;131.53450614274783;46.965243609458696;25.73445693783856;29.30054415035181;63.61582634938736;37.689067048556524;9.458546447110734;12.722328828429625;23.420541832950676;63.83833451015113;4.49484114541724;11.143064902284948;4.0;1.0900000000000007;178082.42454060214;28211.438420867937;6.3124191643087215;4.49484114541724;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;116.57945816704932;2700.9169293307364;0.11710437547437835;178082.42454060214;0.0;0.0;135.0;4.0;151.43477604149086;4.0;131.53450614274783;8.0;123.30339878727568;8.0;140.0;8.0;131.53450614274783;8.0;30.0;4.0;46.965243609458696;4.0;116.57945816704932;2700.9169293307364;0.01539526427480405;178082.42454060214;0.0;0.0;110.58106995884606;291.7645074361193;1.207104375474379;28211.438420867937;0.5594850561077186;0.20851657164105092;177.16923297932942;391.5540468545623;1.1053952642748048;178082.42454060214;0.6109641329813181;0.24571533243067853;116.57945816704932;2700.9169293307364;0.1017091111995743;178082.42454060214;0.0;0.0;133.2644557402088;291.7645074361193;1.207104375474379;178082.42454060214;0.5594850561077186;0.20851657164105092;164.3005441503518;358.4945948216655;1.207104375474379;178082.42454060214;0.5594850561077186;0.20851657164105092;159.80570300493457;358.93638457745163;1.0900000000000007;178082.42454060214;0.6195934488441791;0.2525345732786469;122.12139083792385;285.03713645000835;1.0900000000000007;178082.42454060214;0.6195934488441791;0.2525345732786469;122.0759596956371;284.9490101394525;1.0900000000000007;28211.438420867937;0.6195934488441791;0.2525345732786469;110.58106995884606;2705.654858460653;0.11710437547437835;28211.438420867937;0.0;0.0;67.68906704855652;283.38095109318795;0.11710437547437835;28211.438420867937;0.0;0.0;67.6961716325967;283.53403104228556;0.11710437547437835;178082.42454060214;0.0;0.0;"Zustand 3: Temperatur 437.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
