config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;100;100;15;100;T_hot = T13 = T15;4.64E-21;`gtol` termination condition is satisfied.;7;1.18E-09;9.63E-11;1;True;;True;0;zulässig;feasible;True;True;True;86.43529812;105.1648656;144.2793695;32.93772623;0.167999411;0.296359192;0.270880227;0.302096852;129.5561186;135.1778955;130.1296711;134.5708862;87.9407478;0.489444072;18.69366855;46;0.003021527;0.030435419;12.95561186;13.51778955;5.205186843;8.97139241;7.986699344;87.82734149;0.011196879;2664.984673;263.7010595;236.5097191;0.011795845;1.041698202;0.648978334;0.277196354;2.61E-10;-2.13E-10;5.86E-10;-9.56E-11;-1.57E-10;-1.05E-10;7.75E-11;9.46E-10;2.61E-12;-2.13E-12;5.86E-12;-9.56E-11;-1.57E-12;-1.05E-12;7.75E-13;9.46E-12;146;100;92.25418625;100;91.98982821;23.04630331;11.33402005;14.72495613;64.78103819;17.93772623;6.069817466;4.426844754;13.56470188;59.05074212;5.445586602;11.21691399;2.804244992;1;61200.92341;5017.858077;12.19662303;0.034327762;0.034327762;0.034327762;0.006021432;4.426844754;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;86.43529812;2653.693925;0.053494048;61200.92341;0;0;135;2.804244992;146;2.804244992;100;4;92.25418625;4;100;4;91.98982821;4;15;4;23.04630331;4;86.43529812;2653.693925;0.008986969;61200.92341;0;0;87.82734149;263.7010595;1.053494048;5017.858077;0.641711802;0.270880227;157.33402;373.8365397;1.008986969;61200.92341;0.670018132;0.296359192;86.43529812;2653.693925;0.044507079;61200.92341;0;0;105.1648656;263.7010595;1.053494048;61200.92341;0.641711802;0.270880227;149.7249561;347.1763748;1.053494048;61200.92341;0.641711802;0.270880227;144.2793695;353.3475332;1;61200.92341;0.676039564;0.302096852;93.94795162;265.4067854;1;61200.92341;0.676039564;0.302096852;93.93018253;265.37635;1;5017.858077;0.676039564;0.302096852;87.82734149;2664.984673;0.053494048;5017.858077;0;0;32.93772623;138.0138988;0.053494048;5017.858077;0;0;32.93908609;138.0703822;0.053494048;61200.92341;0;0;"Zustand 3: Temperatur 422.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6760 <= w_crit=0.6915, T=367.10 K >= T_crit=347.69 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6760 <= w_crit=0.6914, T=367.08 K >= T_crit=347.69 K).;"Zustand 20: Temperatur 430.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;15;102.5;T_hot = T13 = T15;1.30E-22;`gtol` termination condition is satisfied.;7;2.09E-10;1.61E-11;1;True;;True;0;zulässig;feasible;True;True;True;87.76039595;107.166187;145.3752608;34.49350271;0.160408309;0.296269788;0.268539221;0.3022326;142.0627467;146.9021569;142.7028089;146.226699;86.57072989;0.491686528;17.17397786;43.5;0.003452477;0.03194324;14.20627467;14.69021569;5.708112355;9.7484466;7.862275553;89.14182218;0.011749752;2667.411193;265.9050893;237.3525011;0.012433913;1.045793716;0.646571625;0.275087896;4.45E-11;-7.22E-11;9.78E-11;-1.60E-11;-2.72E-11;-2.54E-11;-1.04E-11;1.59E-10;4.45E-13;-7.22E-13;9.78E-13;-1.60E-11;-2.72E-13;-2.54E-13;-1.04E-13;1.59E-12;146;102.5;94.00578519;102.5;93.79602982;23.74417601;12.91198723;15.58429282;65.39764617;19.49350271;6.644700113;4.863963006;14.73960405;59.30103561;5.209032014;11.29225769;3.074951226;1;64419.97188;5473.234752;11.76999979;0.037205974;0.037205974;0.037205974;0.006257215;4.863963006;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;87.76039595;2655.870187;0.058227628;64419.97188;0;0;135;3.074951226;146;3.074951226;102.5;4;94.00578519;4;102.5;4;93.79602982;4;15;4;23.74417601;4;87.76039595;2655.870187;0.009340195;64419.97188;0;0;89.14182218;265.9050893;1.058227628;5473.234752;0.638974568;0.268539221;158.9119872;376.6647901;1.009340195;64419.97188;0.669923327;0.296269788;87.76039595;2655.870187;0.048887433;64419.97188;0;0;107.166187;265.9050893;1.058227628;64419.97188;0.638974568;0.268539221;150.5842928;347.7123749;1.058227628;64419.97188;0.638974568;0.268539221;145.3752608;355.3765664;1;64419.97188;0.676180542;0.3022326;95.87392927;268.8058365;1;64419.97188;0.676180542;0.3022326;95.85529989;268.7738933;1;5473.234752;0.676180542;0.3022326;89.14182218;2667.411193;0.058227628;5473.234752;0;0;34.49350271;144.5168026;0.058227628;5473.234752;0;0;34.49499421;144.5760954;0.058227628;64419.97188;0;0;"Zustand 3: Temperatur 423.734 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.525 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6762 <= w_crit=0.6928, T=369.02 K >= T_crit=347.87 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6762 <= w_crit=0.6928, T=369.01 K >= T_crit=347.87 K).;"Zustand 20: Temperatur 432.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;15;105;T_hot = T13 = T15;9.02E-24;`gtol` termination condition is satisfied.;7;6.73E-11;4.25E-12;1;True;;True;0;zulässig;feasible;True;True;True;89.08692627;109.1585046;146.4704337;36.04777605;0.154022533;0.296194625;0.266248943;0.302386674;154.5393056;158.6150907;155.2486675;157.8683006;85.18900315;0.49355136;15.8801051;41;0.003917853;0.033510277;15.45393056;15.86150907;6.2099467;10.52455337;7.736788378;90.45742588;0.012304255;2669.837637;268.1806163;238.2618892;0.013079077;1.049892799;0.644199552;0.273025865;1.05E-11;-3.81E-11;2.65E-11;-4.19E-12;-1.12E-11;-1.17E-11;-1.52E-11;4.20E-11;1.05E-13;-3.81E-13;2.65E-13;-4.19E-12;-1.12E-13;-1.17E-13;-1.52E-13;4.20E-13;146;105;95.75900789;105;95.60307734;24.44137445;14.49567997;16.45350903;66.01605144;21.04777605;7.216578845;5.301582005;15.91307373;59.55366992;4.983075371;11.35556125;3.345006614;1;67782.90973;5963.511239;11.36627517;0.040067314;0.040067314;0.040067314;0.006496872;4.983075371;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;89.08692627;2658.040748;0.062971875;67782.90973;0;0;135;3.345006614;146;3.345006614;105;4;95.75900789;4;105;4;95.60307734;4;15;4;24.44137445;4;89.08692627;2658.040748;0.009699088;67782.90973;0;0;90.45742588;268.1806163;1.062971875;5963.511239;0.636273157;0.266248943;160.49568;379.5145758;1.009699088;67782.90973;0.669843599;0.296194625;89.08692627;2658.040748;0.053272788;67782.90973;0;0;109.1585046;268.1806163;1.062971875;67782.90973;0.636273157;0.266248943;151.453509;348.322909;1.062971875;67782.90973;0.636273157;0.266248943;146.4704337;357.4149506;1;67782.90973;0.67634047;0.302386674;97.80294333;272.2259474;1;67782.90973;0.67634047;0.302386674;97.78342116;272.1924372;1;5963.511239;0.67634047;0.302386674;90.45742588;2669.837637;0.062971875;5963.511239;0;0;36.04777605;151.0133258;0.062971875;5963.511239;0;0;36.04940743;151.0755418;0.062971875;67782.90973;0;0;"Zustand 3: Temperatur 424.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6763 <= w_crit=0.6945, T=370.95 K >= T_crit=348.08 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6763 <= w_crit=0.6945, T=370.93 K >= T_crit=348.08 K).;"Zustand 20: Temperatur 433.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;15;107.5;T_hot = T13 = T15;1.03E-24;`gtol` termination condition is satisfied.;7;3.19E-11;1.43E-12;1;True;;True;0;zulässig;feasible;True;True;True;90.41444678;111.1413587;147.5634836;37.60114292;0.148584463;0.296129115;0.264003125;0.302554255;166.9911911;170.3211933;167.7727484;169.5000788;83.7944736;0.495121983;14.76479179;38.5;0.004419628;0.035137565;16.69911911;17.03211933;6.710909937;11.30000525;7.610138463;91.7737104;0.012860243;2672.263027;270.5217897;239.232426;0.01373125;1.05399744;0.641855751;0.271003911;4.86E-12;-2.22E-11;7.28E-12;-1.40E-12;-5.46E-12;-8.50E-12;-1.46E-11;1.14E-11;4.86E-14;-2.22E-13;7.28E-14;-1.40E-12;-5.46E-14;-8.50E-14;-1.46E-13;1.14E-13;146;107.5;97.51352688;107.5;97.4107096;25.13816627;16.08325123;17.33051191;66.63554413;22.60114292;7.785804426;5.739816478;17.08555322;59.8077868;4.767028274;11.40671532;3.614527946;1;71293.73811;6491.042478;10.98340341;0.042912988;0.042912988;0.042912988;0.006740225;4.767028274;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;90.41444678;2660.204696;0.06772869;71293.73811;0;0;135;3.614527946;146;3.614527946;107.5;4;97.51352688;4;107.5;4;97.4107096;4;15;4;25.13816627;4;90.41444678;2660.204696;0.010063431;71293.73811;0;0;91.7737104;270.5217897;1.06772869;6491.042478;0.633601331;0.264003125;162.0832512;382.3800933;1.010063431;71293.73811;0.669774093;0.296129115;90.41444678;2660.204696;0.057665259;71293.73811;0;0;111.1413587;270.5217897;1.06772869;71293.73811;0.633601331;0.264003125;152.3305119;349.0009712;1.06772869;71293.73811;0.633601331;0.264003125;147.5634836;359.4573626;1;71293.73811;0.676514319;0.302554255;99.73464339;275.662889;1;71293.73811;0.676514319;0.302554255;99.71419557;275.6277514;1;6491.042478;0.676514319;0.302554255;91.7737104;2672.263027;0.06772869;6491.042478;0;0;37.60114292;157.5060705;0.06772869;6491.042478;0;0;37.6029228;157.5713254;0.06772869;71293.73811;0;0;"Zustand 3: Temperatur 425.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6765 <= w_crit=0.6970, T=372.88 K >= T_crit=348.30 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6765 <= w_crit=0.6970, T=372.86 K >= T_crit=348.30 K).;"Zustand 20: Temperatur 435.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;15;110;T_hot = T13 = T15;1.40E-25;`gtol` termination condition is satisfied.;7;1.70E-11;5.30E-13;1;True;;True;0;zulässig;feasible;True;True;True;91.7426463;113.1144168;148.6535171;39.15402711;0.143904501;0.296069946;0.261797104;0.302731806;179.4223184;182.0236585;180.27907;181.1251209;82.38658133;0.496458876;13.79320555;36;0.004959823;0.036826219;17.94223184;18.20236585;7.211162801;12.07500806;7.482274958;93.09037028;0.013417541;2674.686645;272.9241642;240.2601467;0.014390306;1.058109158;0.639535527;0.269017301;1.52E-12;-1.45E-11;3.35E-12;-5.02E-13;-4.06E-12;-1.99E-12;-5.37E-12;4.04E-12;1.52E-14;-1.45E-13;3.35E-14;-5.02E-13;-4.06E-14;-1.99E-14;-5.37E-14;4.04E-14;146;110;99.26910298;110;99.21874281;25.83474158;17.67336933;18.21380741;67.25562871;24.15402711;8.352655214;6.178732692;18.2573537;60.0627783;4.560290281;11.44566523;3.883599966;1;74956.76048;7058.276056;10.61969805;0.045743865;0.045743865;0.045743865;0.006987097;4.560290281;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;91.7426463;2662.361343;0.072499463;74956.76048;0;0;135;3.883599966;146;3.883599966;110;4;99.26910298;4;110;4;99.21874281;4;15;4;25.83474158;4;91.7426463;2662.361343;0.010432999;74956.76048;0;0;93.09037028;272.9241642;1.072499463;7058.276056;0.630954533;0.261797104;163.6733693;385.2571765;1.010432999;74956.76048;0.669711301;0.296069946;91.7426463;2662.361343;0.062066464;74956.76048;0;0;113.1144168;272.9241642;1.072499463;74956.76048;0.630954533;0.261797104;153.2138074;349.7415278;1.072499463;74956.76048;0.630954533;0.261797104;148.6535171;361.5001508;1;74956.76048;0.676698398;0.302731806;101.6687515;279.1135695;1;74956.76048;0.676698398;0.302731806;101.6473448;279.0767433;1;7058.276056;0.676698398;0.302731806;93.09037028;2674.686645;0.072499463;7058.276056;0;0;39.15402711;163.996908;0.072499463;7058.276056;0;0;39.15596451;164.0653198;0.072499463;74956.76048;0;0;"Zustand 3: Temperatur 426.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;15;112.5;T_hot = T13 = T15;2.32E-26;`gtol` termination condition is satisfied.;7;1.09E-11;2.16E-13;1;True;;True;0;zulässig;feasible;True;True;True;93.07130129;115.0774389;149.7399771;40.70673685;0.139839906;0.296014658;0.2596273;0.302916661;191.8356021;193.7248091;192.770649;192.7456443;80.96511465;0.49760699;12.93907961;33.5;0.005540519;0.038577407;19.18356021;19.37248091;7.710825961;12.84970962;7.353178637;94.40719212;0.013975957;2677.107946;275.3842522;241.342093;0.015056093;1.062229157;0.637235311;0.267062393;4.55E-13;-1.00E-11;1.25E-12;-1.86E-13;-4.55E-13;-1.28E-12;-3.58E-12;1.79E-12;4.55E-15;-1.00E-13;1.25E-14;-1.86E-13;-4.55E-15;-1.28E-14;-3.58E-14;1.79E-14;146;112.5;101.0255566;112.5;101.027045;26.53123863;19.26504816;19.10230238;67.87595349;25.70673685;8.917360098;6.618364486;19.42869871;60.31820377;4.362325329;11.47239949;4.152285761;1;78776.5181;7667.763019;10.27372884;0.04856059;0.04856059;0.04856059;0.007237312;4.362325329;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.07130129;2664.510144;0.07728525;78776.5181;0;0;135;4.152285761;146;4.152285761;112.5;4;101.0255566;4;112.5;4;101.027045;4;15;4;26.53123863;4;93.07130129;2664.510144;0.010807562;78776.5181;0;0;94.40719212;275.3842522;1.07728525;7667.763019;0.628329338;0.2596273;165.2650482;388.1427593;1.010807562;78776.5181;0.669652615;0.296014658;93.07130129;2664.510144;0.066477688;78776.5181;0;0;115.0774389;275.3842522;1.07728525;78776.5181;0.628329338;0.2596273;154.1023024;350.540869;1.07728525;78776.5181;0.628329338;0.2596273;149.7399771;363.5407776;1;78776.5181;0.676889927;0.302916661;103.6050394;282.5756629;1;78776.5181;0.676889927;0.302916661;103.5826399;282.5370855;1;7667.763019;0.676889927;0.302916661;94.40719212;2677.107946;0.07728525;7667.763019;0;0;40.70673685;170.4872198;0.07728525;7667.763019;0;0;40.70884121;170.558909;0.07728525;78776.5181;0;0;"Zustand 3: Temperatur 427.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;15;115;T_hot = T13 = T15;5.33E-27;`gtol` termination condition is satisfied.;7;7.72E-12;1.03E-13;1;True;;True;0;zulässig;feasible;True;True;True;94.4002486;117.0302549;150.8225331;42.25950095;0.136281128;0.295961383;0.257490886;0.303106755;204.2332589;205.4263692;205.2498043;204.3632677;79.53009307;0.498600443;12.18221624;31;0.006163855;0.040392328;20.42332589;20.54263692;8.209992172;13.62421784;7.222851272;95.72402637;0.01453529;2679.5265;277.899242;242.4760058;0.015728447;1.066358423;0.634952319;0.265136312;3.84E-13;-6.32E-12;4.55E-13;-6.86E-14;-2.25E-12;-1.73E-12;-3.33E-12;-3.41E-13;3.84E-15;-6.32E-14;4.55E-15;-6.86E-14;-2.25E-14;-1.73E-14;-3.33E-14;-3.41E-15;146;115;102.7827497;115;102.8355198;27.22776007;20.85754028;19.99518008;68.4962663;27.25950095;9.480112996;7.058723374;20.5997514;60.57373766;4.172647013;11.48694137;4.420633311;1;82757.74967;8322.166117;9.944255918;0.051363651;0.051363651;0.051363651;0.007490698;4.172647013;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;94.4002486;2666.650657;0.08208687;82757.74967;0;0;135;4.420633311;146;4.420633311;115;4;102.7827497;4;115;4;102.8355198;4;15;4;27.22776007;4;94.4002486;2666.650657;0.011186891;82757.74967;0;0;95.72402637;277.899242;1.08208687;8322.166117;0.625723102;0.257490886;166.8575403;391.0345372;1.011186891;82757.74967;0.669596055;0.295961383;94.4002486;2666.650657;0.070899979;82757.74967;0;0;117.0302549;277.899242;1.08208687;82757.74967;0.625723102;0.257490886;154.9951801;351.3961998;1.08208687;82757.74967;0.625723102;0.257490886;150.8225331;365.5774673;1;82757.74967;0.677086753;0.303106755;105.5433135;286.0473742;1;82757.74967;0.677086753;0.303106755;105.519887;286.0069819;1;8322.166117;0.677086753;0.303106755;95.72402637;2679.5265;0.08208687;8322.166117;0;0;42.25950095;176.9780497;0.08208687;8322.166117;0;0;42.26178212;177.0531391;0.08208687;82757.74967;0;0;"Zustand 3: Temperatur 428.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.973 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;15;117.5;T_hot = T13 = T15;2.19E-27;`gtol` termination condition is satisfied.;7;6.08E-12;6.61E-14;1;True;;True;0;zulässig;feasible;True;True;True;95.72936763;118.9727484;151.9010102;43.81249224;0.133142679;0.295908672;0.255385578;0.303300451;216.6170055;217.1296415;217.7183553;215.9791875;78.08169114;0.499465605;11.50682027;28.5;0.006832036;0.042272198;21.66170055;21.71296415;8.708734211;14.3986125;7.091308716;97.04076895;0.015095337;2681.941963;280.4668121;243.6601262;0.016407197;1.070497784;0.632684329;0.263236732;2.42E-13;-4.90E-12;5.68E-13;-2.60E-14;-1.48E-12;-1.42E-12;-2.81E-12;-6.82E-13;2.42E-15;-4.90E-14;5.68E-15;-2.60E-14;-1.48E-14;-1.42E-14;-2.81E-14;-6.82E-15;146;117.5;104.5405741;117.5;104.644096;27.92438342;22.45026733;20.89181921;69.11638553;28.81249224;10.04108235;7.499805138;21.77063237;60.82913546;3.990809026;11.48934244;4.688679772;1;86905.36524;9024.266543;9.630185991;0.054153427;0.054153427;0.054153427;0.007747089;3.990809026;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.72936763;2668.782511;0.086904981;86905.36524;0;0;135;4.688679772;146;4.688679772;117.5;4;104.5405741;4;117.5;4;104.644096;4;15;4;27.92438342;4;95.72936763;2668.782511;0.011570762;86905.36524;0;0;97.04076895;280.4668121;1.086904981;9024.266543;0.623133746;0.255385578;168.4502673;393.9307462;1.011570762;86905.36524;0.669540084;0.295908672;95.72936763;2668.782511;0.075334219;86905.36524;0;0;118.9727484;280.4668121;1.086904981;86905.36524;0.623133746;0.255385578;155.8918192;352.3053744;1.086904981;86905.36524;0.623133746;0.255385578;151.9010102;367.6089777;1;86905.36524;0.677287173;0.303300451;107.483406;289.5272866;1;86905.36524;0.677287173;0.303300451;107.4589176;289.4850144;1;9024.266543;0.677287173;0.303300451;97.04076895;2681.941963;0.086904981;9024.266543;0;0;43.81249224;183.4702024;0.086904981;9024.266543;0;0;43.81496052;183.5488174;0.086904981;86905.36524;0;0;"Zustand 3: Temperatur 429.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;15;120;T_hot = T13 = T15;5.96E-17;`gtol` termination condition is satisfied.;6;8.23E-07;1.09E-08;1;True;;True;0;zulässig;feasible;True;True;True;97.0585683;120.9048453;152.9753404;45.36584357;0.130356907;0.295855386;0.253309487;0.303496424;228.9881932;228.8356271;230.1777572;227.5942976;76.62018695;0.500223181;10.90035572;26;0.007547328;0.044218244;22.89881924;22.8835627;9.20711029;15.17295316;6.958576228;98.35734872;0.015655896;2684.354049;283.0850055;244.8930587;0.01709217;1.074647956;0.630429533;0.261361732;8.38E-09;-3.67E-08;2.70E-07;-7.17E-09;-7.76E-08;7.34E-08;1.03E-07;7.63E-07;8.38E-11;-3.67E-10;2.70E-09;-7.17E-09;-7.76E-10;7.34E-10;1.03E-09;7.63E-09;146;120;106.298943;120;106.4527204;28.62116828;24.04277428;21.79173906;69.73618044;30.36584357;10.60041765;7.941594303;22.9414317;61.0842107;3.816398632;11.47967734;4.956454398;1;91224.42854;9776.969852;9.330542072;0.056930215;0.056930215;0.056930215;0.008006318;3.816398632;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.0585683;2670.905383;0.091740125;91224.42854;0;0;135;4.956454398;146;4.956454398;120;4;106.298943;4;120;4;106.4527204;4;15;4;28.62116828;4;97.0585683;2670.905383;0.011958959;91224.42854;0;0;98.35734872;283.0850055;1.091740125;9776.969852;0.620559594;0.253309487;170.0427743;396.8300187;1.011958959;91224.42854;0.66948349;0.295855386;97.0585683;2670.905383;0.079781166;91224.42854;0;0;120.9048453;283.0850055;1.091740125;91224.42854;0.620559594;0.253309487;156.7917391;353.2667137;1.091740125;91224.42854;0.620559594;0.253309487;152.9753404;369.6344449;1;91224.42854;0.677489809;0.303496424;109.425168;293.014258;1;91224.42854;0.677489809;0.303496424;109.3995824;292.9700397;1;9776.969852;0.677489809;0.303496424;98.35734872;2684.354049;0.091740125;9776.969852;0;0;45.36584357;189.9643113;0.091740125;9776.969852;0;0;45.36850968;190.0465799;0.091740125;91224.42854;0;0;"Zustand 3: Temperatur 429.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.575 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.193 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;15;122.5;T_hot = T13 = T15;2.33E-17;`gtol` termination condition is satisfied.;6;5.01E-07;6.83E-09;1;True;;True;0;zulässig;feasible;True;True;True;98.38778356;122.8265055;154.045533;46.91965759;0.127869482;0.295800597;0.251261028;0.303693589;241.3478926;240.5450995;242.6291857;239.2092627;75.14593064;0.500889652;10.35274317;23.5;0.008312066;0.04623169;24.13478921;24.05450994;9.705167428;15.94728417;6.824685599;99.6737196;0.016216768;2686.762514;285.7521478;246.1736843;0.017783191;1.078809566;0.628186435;0.259509703;5.02E-09;-2.45E-08;1.63E-07;-4.64E-09;-4.87E-08;4.63E-08;6.49E-08;4.64E-07;5.02E-11;-2.45E-10;1.63E-09;-4.64E-09;-4.87E-10;4.63E-10;6.49E-10;4.64E-09;146;122.5;108.0577866;122.5;108.2613534;29.31816068;25.63469336;22.69456528;70.35555892;31.91965759;11.15825343;8.384066965;24.11221644;61.33882069;3.649032232;11.45804007;5.223980359;1;95720.1477;10583.31072;9.044442734;0.059694254;0.059694254;0.059694254;0.008268245;3.649032232;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.38778356;2673.018992;0.096592757;95720.1477;0;0;135;5.223980359;146;5.223980359;122.5;4;108.0577866;4;122.5;4;108.2613534;4;15;4;29.31816068;4;98.38778356;2673.018992;0.012351266;95720.1477;0;0;99.6737196;285.7521478;1.096592757;10583.31072;0.617999281;0.251261028;171.6346934;399.7312667;1.012351266;95720.1477;0.66942529;0.295800597;98.38778356;2673.018992;0.084241491;95720.1477;0;0;122.8265055;285.7521478;1.096592757;95720.1477;0.617999281;0.251261028;157.6945653;354.2788914;1.096592757;95720.1477;0.617999281;0.251261028;154.045533;371.6532861;1;95720.1477;0.677693535;0.303693589;111.3684654;296.5073554;1;95720.1477;0.677693535;0.303693589;111.3417466;296.4611237;1;10583.31072;0.677693535;0.303693589;99.6737196;2686.762514;0.096592757;10583.31072;0;0;46.91965759;196.4608798;0.096592757;10583.31072;0;0;46.92253272;196.5469325;0.096592757;95720.1477;0;0;"Zustand 3: Temperatur 430.845 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.518 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;15;125;T_hot = T13 = T15;9.25E-18;`gtol` termination condition is satisfied.;6;3.07E-07;4.30E-09;1;True;;True;0;zulässig;feasible;True;True;True;99.71696255;124.7377152;155.1116473;48.47401593;0.12563644;0.295743565;0.249238841;0.303891033;253.6969716;252.2586737;255.0736152;250.8245877;73.6593152;0.501478302;9.855783314;21;0.009128652;0.048313758;25.36969713;25.22586737;10.20294461;16.72163918;6.689672526;100.9898534;0.016777762;2689.167148;288.4667772;247.5010855;0.018480088;1.082983181;0.625953772;0.257679267;3.02E-09;-1.67E-08;9.89E-08;-3.01E-09;-3.09E-08;2.87E-08;4.06E-08;2.84E-07;3.02E-11;-1.67E-10;9.89E-10;-3.01E-09;-3.09E-10;2.87E-10;4.06E-10;2.84E-09;146;125;109.8170467;125;110.069965;30.01539725;27.22572819;23.59999899;70.97445615;33.47401593;11.7147132;8.82719332;25.28303745;61.5928533;3.488351732;11.4245398;5.491276441;1;100397.8635;11446.45855;8.771085226;0.062445739;0.062445739;0.062445739;0.008532713;3.488351732;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.71696255;2675.123077;0.10146327;100397.8635;0;0;135;5.491276441;146;5.491276441;125;4;109.8170467;4;125;4;110.069965;4;15;4;30.01539725;4;99.71696255;2675.123077;0.012747484;100397.8635;0;0;100.9898534;288.4667772;1.10146327;11446.45855;0.615451669;0.249238841;173.2257282;402.6336351;1.012747484;100397.8635;0.669364694;0.295743565;99.71696255;2675.123077;0.088715786;100397.8635;0;0;124.7377152;288.4667772;1.10146327;100397.8635;0.615451669;0.249238841;158.599999;355.3408321;1.10146327;100397.8635;0.615451669;0.249238841;155.1116473;373.6651123;1;100397.8635;0.677897407;0.303891033;113.3131754;300.0057971;1;100397.8635;0.677897407;0.303891033;113.2852868;299.9574833;1;11446.45855;0.677897407;0.303891033;100.9898534;2689.167148;0.10146327;11446.45855;0;0;48.47401593;202.9603203;0.10146327;11446.45855;0;0;48.47711172;203.0502903;0.10146327;100397.8635;0;0;"Zustand 3: Temperatur 431.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;15;127.5;T_hot = T13 = T15;3.84E-18;`gtol` termination condition is satisfied.;6;1.92E-07;2.77E-09;1;True;;True;0;zulässig;feasible;True;True;True;101.0460673;126.6384827;156.1737796;50.02898336;0.12362174;0.295683672;0.247241745;0.304087981;266.0361329;263.9768381;267.5118568;262.440649;72.16076346;0.501999953;9.402737021;18.5;0.009999556;0.050465659;26.60361327;26.39768381;10.70047427;17.49604326;6.553575409;102.3057363;0.017338689;2691.567761;291.2276054;248.8745057;0.019182694;1.087169318;0.623730467;0.255869234;1.94E-09;-1.19E-08;6.15E-08;-2.00E-09;-2.00E-08;1.81E-08;2.59E-08;1.78E-07;1.94E-11;-1.19E-10;6.15E-10;-2.00E-09;-2.00E-10;1.81E-10;2.59E-10;1.78E-09;146;127.5;111.5766752;127.5;111.8785328;30.71290703;28.81563269;24.50780176;71.59282923;35.02898336;12.26991125;9.270938931;26.45393268;61.84622086;3.334022134;11.37929856;5.758357854;1;105263.0465;12369.72154;8.50973453;0.065184828;0.065184828;0.065184828;0.008799581;3.334022134;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.0460673;2677.217401;0.106352012;105263.0465;0;0;135;5.758357854;146;5.758357854;127.5;4;111.5766752;4;127.5;4;111.8785328;4;15;4;30.71290703;4;101.0460673;2677.217401;0.013147421;105263.0465;0;0;102.3057363;291.2276054;1.106352012;12369.72154;0.612915798;0.247241745;174.8156327;405.536432;1.013147421;105263.0465;0.669301046;0.295683672;101.0460673;2677.217401;0.093204591;105263.0465;0;0;126.6384827;291.2276054;1.106352012;105263.0465;0.612915798;0.247241745;159.5078018;356.4516594;1.106352012;105263.0465;0.612915798;0.247241745;156.1737796;375.6696864;1;105263.0465;0.678100626;0.304087981;115.2591842;303.508923;1;105263.0465;0.678100626;0.304087981;115.2300888;303.4584573;1;12369.72154;0.678100626;0.304087981;102.3057363;2691.567761;0.106352012;12369.72154;0;0;50.02898336;209.4629721;0.106352012;12369.72154;0;0;50.03231194;209.5569953;0.106352012;105263.0465;0;0;"Zustand 3: Temperatur 432.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.380 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;15;130;T_hot = T13 = T15;1.65E-18;`gtol` termination condition is satisfied.;6;1.22E-07;1.81E-09;1;True;;True;0;zulässig;feasible;True;True;True;102.3750697;128.528834;157.2320517;51.58461209;0.121795595;0.295620402;0.245268702;0.304283768;278.3659518;275.699986;279.9445958;274.0577261;70.65071503;0.502463511;8.988013008;16;0.010927314;0.052688589;27.83659516;27.5699986;11.19778383;18.27051507;6.416434173;103.6213653;0.01789937;2693.964181;294.0334826;250.2933125;0.019890842;1.091368454;0.621515588;0.254078561;1.14E-09;-8.74E-09;3.86E-08;-1.34E-09;-1.31E-08;1.18E-08;1.68E-08;1.13E-07;1.14E-11;-8.74E-11;3.86E-10;-1.34E-09;-1.31E-10;1.18E-10;1.68E-10;1.13E-09;146;130;113.3366312;130;113.6870401;31.41071345;30.40420077;25.41778107;72.21065181;36.58461209;12.82395446;9.715265939;27.6249303;62.09885404;3.185729403;11.32244861;6.025237051;1;110321.293;13356.55124;8.259713977;0.067911656;0.067911656;0.067911656;0.009068714;3.185729403;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.3750697;2679.301742;0.111259296;110321.293;0;0;135;6.025237051;146;6.025237051;130;4;113.3366312;4;130;4;113.6870401;4;15;4;31.41071345;4;102.3750697;2679.301742;0.013550892;110321.293;0;0;103.6213653;294.0334826;1.111259296;13356.55124;0.61039085;0.245268702;176.4042008;408.4390968;1.013550892;110321.293;0.669233793;0.295620402;102.3750697;2679.301742;0.097708404;110321.293;0;0;128.528834;294.0334826;1.111259296;110321.293;0.61039085;0.245268702;160.4177811;357.6106471;1.111259296;110321.293;0.61039085;0.245268702;157.2320517;377.6668821;1;110321.293;0.678302507;0.304283768;117.2063854;307.016167;1;110321.293;0.678302507;0.304283768;117.1760455;306.9634785;1;13356.55124;0.678302507;0.304283768;103.6213653;2693.964181;0.111259296;13356.55124;0;0;51.58461209;215.9691199;0.111259296;13356.55124;0;0;51.58818607;216.0673347;0.111259296;110321.293;0;0;"Zustand 3: Temperatur 433.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;15;132.5;T_hot = T13 = T15;7.19E-19;`gtol` termination condition is satisfied.;6;7.87E-08;1.20E-09;1;True;;True;0;zulässig;feasible;True;True;True;103.703949;130.4088091;158.2866015;53.14094462;0.120133187;0.295553318;0.243318788;0.304477814;290.6869024;287.4284377;292.372418;285.6760239;69.12961768;0.50287637;8.606932779;13.5;0.011914535;0.054983729;29.06869023;28.74284377;11.69489672;19.04506826;6.278289485;104.936746;0.018459631;2696.356249;296.8833724;251.7569709;0.020604371;1.095581037;0.619308323;0.252306328;7.56E-10;-6.60E-09;2.45E-08;-9.04E-10;-8.58E-09;7.73E-09;1.10E-08;7.27E-08;7.56E-12;-6.60E-11;2.45E-10;-9.04E-10;-8.58E-11;7.73E-11;1.10E-10;7.27E-10;146;132.5;115.0968799;132.5;115.4954748;32.10883558;31.99125761;26.32978025;72.82791038;38.14094462;13.37694372;10.16013392;28.79605097;62.35069766;3.043178755;11.25413038;6.291924294;1;115578.3217;14410.54687;8.020398026;0.070626335;0.070626335;0.070626335;0.009339984;3.043178755;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.703949;2681.375888;0.116185408;115578.3217;0;0;135;6.291924294;146;6.291924294;132.5;4;115.0968799;4;132.5;4;115.4954748;4;15;4;32.10883558;4;103.703949;2681.375888;0.013957723;115578.3217;0;0;104.936746;296.8833724;1.116185408;14410.54687;0.607876119;0.243318788;177.9912576;411.3411723;1.013957723;115578.3217;0.669162471;0.295553318;103.703949;2681.375888;0.102227685;115578.3217;0;0;130.4088091;296.8833724;1.116185408;115578.3217;0.607876119;0.243318788;161.3297803;358.8171848;1.116185408;115578.3217;0.607876119;0.243318788;158.2866015;379.6566557;1;115578.3217;0.678502455;0.304477814;119.1546788;310.527038;1;115578.3217;0.678502455;0.304477814;119.1230563;310.4720543;1;14410.54687;0.678502455;0.304477814;104.936746;2696.356249;0.116185408;14410.54687;0;0;53.14094462;222.4790061;0.116185408;14410.54687;0;0;53.14477711;222.5815537;0.116185408;115578.3217;0;0;"Zustand 3: Temperatur 434.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.437 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;15;135;T_hot = T13 = T15;1.72E-15;`gtol` termination condition is satisfied.;7;7.37E-07;5.87E-08;1;True;;True;0;zulässig;feasible;True;True;True;105.0326894;132.2784579;159.3375733;54.69801756;0.118613838;0.29548208;0.241391165;0.304669599;302.999391;299.1624692;304.7958433;297.2957009;67.59791596;0.503244721;8.255550805;11;0.012963893;0.057352236;30.29993903;29.91624692;12.19183374;19.81971338;6.139181722;106.2518895;0.019019305;2698.743811;299.7763236;253.2650159;0.021323126;1.099807496;0.617107939;0.250551701;8.74E-08;-6.00E-08;2.99E-07;-5.82E-08;-8.86E-08;2.16E-08;1.53E-07;6.38E-07;8.74E-10;-6.00E-10;2.99E-09;-5.82E-08;-8.86E-10;2.16E-10;1.53E-09;6.38E-09;146;135;116.8573903;135;117.3038273;32.80728984;33.57666142;27.24366625;73.44459963;39.69801756;13.92897565;10.60550082;29.96731065;62.60170513;2.906092981;11.17448978;6.558428376;1;121039.9672;15535.4608;7.791205471;0.073328962;0.073328962;0.073328962;0.009613224;2.906092981;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.0326894;2683.439634;0.121130622;121039.9672;0;0;135;6.558428376;146;6.558428376;135;4;116.8573903;4;135;4;117.3038273;4;15;4;32.80728984;4;105.0326894;2683.439634;0.014367768;121039.9672;0;0;106.2518895;299.7763236;1.121130622;15535.4608;0.605370975;0.241391165;179.5766614;414.2423125;1.014367768;121039.9672;0.669086713;0.29548208;105.0326894;2683.439634;0.106762854;121039.9672;0;0;132.2784579;299.7763236;1.121130622;121039.9672;0.605370975;0.241391165;162.2436663;360.0707395;1.121130622;121039.9672;0.605370975;0.241391165;159.3375733;381.6390123;1;121039.9672;0.678699937;0.304669599;121.1039681;314.0410964;1;121039.9672;0.678699937;0.304669599;121.0710243;313.9837442;1;15535.4608;0.678699937;0.304669599;106.2518895;2698.743811;0.121130622;15535.4608;0;0;54.69801756;228.9928472;0.121130622;15535.4608;0;0;54.7021222;229.0998713;0.121130622;121039.9672;0;0;"Zustand 3: Temperatur 435.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;17.5;100;T_hot = T13 = T15;1.82E-27;`gtol` termination condition is satisfied.;9;4.10E-12;6.03E-14;1;True;;True;0;zulässig;feasible;True;True;True;87.13108824;105.2188867;143.7050307;34.51888475;0.173382057;0.290106343;0.266673695;0.295553586;121.9048355;128.2535476;122.4558873;127.6681844;87.45561524;0.487377463;19.66157057;46;0.002936208;0.031375237;12.19048355;12.82535476;4.898235493;8.511212291;7.942640042;88.55059365;0.010915563;2666.289072;261.1042994;234.5606149;0.011470735;1.039389902;0.643803402;0.272683037;4.12E-13;-3.51E-12;6.25E-13;-4.42E-14;-7.39E-13;-1.71E-13;-1.80E-12;3.41E-13;4.12E-15;-3.51E-14;6.25E-15;-4.42E-14;-7.39E-15;-1.71E-15;-1.80E-14;3.41E-15;146;100;92.71095909;100;92.40070331;25.13413974;10.3248421;14.26837217;63.41645391;17.01888475;5.718582726;4.160365434;12.86891176;57.88036536;5.563341445;10.91939319;2.638632804;1;62874.00698;5480.95151;11.47136713;0.032386829;0.032386829;0.032386829;0.005849311;4.160365434;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;87.13108824;2654.837642;0.050860637;62874.00698;0;0;135;2.638632804;146;2.638632804;100;4;92.71095909;4;100;4;92.40070331;4;17.5;4;25.13413974;4;87.13108824;2654.837642;0.008818322;62874.00698;0;0;88.55059365;261.1042994;1.050860637;5480.95151;0.636775926;0.266673695;156.3248421;368.8762909;1.008818322;62874.00698;0.663313444;0.290106343;87.13108824;2654.837642;0.042042315;62874.00698;0;0;105.2188867;261.1042994;1.050860637;62874.00698;0.636775926;0.266673695;149.2683722;344.3271476;1.050860637;62874.00698;0.636775926;0.266673695;143.7050307;348.717948;1;62874.00698;0.669162755;0.295553586;94.2994935;261.2623328;1;62874.00698;0.669162755;0.295553586;94.28141727;261.2309575;1;5480.95151;0.669162755;0.295553586;88.55059365;2666.289072;0.050860637;5480.95151;0;0;34.51888475;144.6228944;0.050860637;5480.95151;0;0;34.52033795;144.6806249;0.050860637;62874.00698;0;0;"Zustand 3: Temperatur 422.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6692 <= w_crit=0.6917, T=367.45 K >= T_crit=338.76 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6692 <= w_crit=0.6917, T=367.43 K >= T_crit=338.76 K).;"Zustand 20: Temperatur 429.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;17.5;102.5;T_hot = T13 = T15;1.51E-24;`gtol` termination condition is satisfied.;6;1.37E-10;1.74E-12;1;True;;True;0;zulässig;feasible;True;True;True;88.4524435;107.2114851;144.8023456;36.07967297;0.164835167;0.290025586;0.264373282;0.295688247;134.4427898;140.0155772;135.0609606;139.361126;86.07470926;0.489912425;17.98059784;43.5;0.003368594;0.032911836;13.44427898;14.00155772;5.402438423;9.290741733;7.817227408;89.86408364;0.011467012;2668.710434;263.3773201;235.4753842;0.012104756;1.043510748;0.641398194;0.270610967;4.62E-12;-4.94E-11;3.72E-11;-1.07E-12;-2.08E-11;-1.11E-11;-3.43E-11;1.15E-10;4.62E-14;-4.94E-13;3.72E-13;-1.07E-12;-2.08E-13;-1.11E-13;-3.43E-13;1.15E-12;146;102.5;94.46065711;102.5;94.20469488;25.83426055;11.89244924;15.125569;64.02982309;18.57967297;6.297400324;4.596573468;14.0475565;58.1234324;5.323223359;10.98994563;2.910017095;1;66156.58369;5973.958313;11.07416226;0.035262636;0.035262636;0.035262636;0.006080051;4.596573468;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;88.4524435;2657.003579;0.055615503;66156.58369;0;0;135;2.910017095;146;2.910017095;102.5;4;94.46065711;4;102.5;4;94.20469488;4;17.5;4;25.83426055;4;88.4524435;2657.003579;0.009167391;66156.58369;0;0;89.86408364;263.3773201;1.055615503;5973.958313;0.634043273;0.264373282;157.8924492;371.7221577;1.009167391;66156.58369;0.663225858;0.290025586;88.4524435;2657.003579;0.046448113;66156.58369;0;0;107.2114851;263.3773201;1.055615503;66156.58369;0.634043273;0.264373282;150.125569;344.9171506;1.055615503;66156.58369;0.634043273;0.264373282;144.8023456;350.7720899;1;66156.58369;0.669305908;0.295688247;96.22153945;264.6973806;1;66156.58369;0.669305908;0.295688247;96.20259968;264.6644688;1;5973.958313;0.669305908;0.295688247;89.86408364;2668.710434;0.055615503;5973.958313;0;0;36.07967297;151.1466478;0.055615503;5973.958313;0;0;36.08126248;151.2072171;0.055615503;66156.58369;0;0;"Zustand 3: Temperatur 423.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6693 <= w_crit=0.6930, T=369.37 K >= T_crit=338.94 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6693 <= w_crit=0.6930, T=369.35 K >= T_crit=338.94 K).;"Zustand 20: Temperatur 431.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;17.5;105;T_hot = T13 = T15;1.60E-15;`gtol` termination condition is satisfied.;5;8.57E-07;5.66E-08;1;True;;True;0;zulässig;feasible;True;True;True;89.77566644;109.1957094;145.9005039;37.63839174;0.15770295;0.289961929;0.262126135;0.295843942;146.945591;151.7620115;147.6337197;151.035539;84.68393116;0.492001057;16.56192449;41;0.003835472;0.03450843;14.69455903;15.17620115;5.905348792;10.06903593;7.690918201;91.1793092;0.012019815;2671.132739;265.7247542;236.4604432;0.012745565;1.047633891;0.639031765;0.268587928;1.42E-07;-6.21E-08;3.89E-07;-5.59E-08;-8.23E-08;-1.38E-08;1.31E-07;7.29E-07;1.42E-09;-6.21E-10;3.89E-09;-5.59E-08;-8.23E-10;-1.38E-10;1.31E-09;7.29E-09;146;105;96.21227859;105;96.00978934;26.53345307;13.46722106;15.99429279;64.64585613;20.13839174;6.873143789;5.032969393;15.22433356;58.36966339;5.093788913;11.0490172;3.180640498;1;69585.92971;6504.172414;10.69866007;0.038120613;0.038120613;0.038120613;0.006314535;5.032969393;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;89.77566644;2659.164479;0.060379457;69585.92971;0;0;135;3.180640498;146;3.180640498;105;4;96.21227859;4;105;4;96.00978934;4;17.5;4;26.53345307;4;89.77566644;2659.164479;0.009522018;69585.92971;0;0;91.1793092;265.7247542;1.060379457;6504.172414;0.631350721;0.262126135;159.4672211;374.5934138;1.009522018;69585.92971;0.663156799;0.289961929;89.77566644;2659.164479;0.050857438;69585.92971;0;0;109.1957094;265.7247542;1.060379457;69585.92971;0.631350721;0.262126135;150.9942928;345.5866664;1.060379457;69585.92971;0.631350721;0.262126135;145.9005039;352.8396864;1;69585.92971;0.669471334;0.295843942;98.1466922;268.1557554;1;69585.92971;0.669471334;0.295843942;98.12685621;268.121247;1;6504.172414;0.669471334;0.295843942;91.1793092;2671.132739;0.060379457;6504.172414;0;0;37.63839174;157.6617637;0.060379457;6504.172414;0;0;37.64012596;157.7252865;0.060379457;69585.92971;0;0;"Zustand 3: Temperatur 424.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6695 <= w_crit=0.6949, T=371.30 K >= T_crit=339.15 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6695 <= w_crit=0.6949, T=371.28 K >= T_crit=339.15 K).;"Zustand 20: Temperatur 432.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;17.5;107.5;T_hot = T13 = T15;1.25E-16;`gtol` termination condition is satisfied.;5;2.90E-07;1.58E-08;1;True;;True;0;zulässig;feasible;True;True;True;91.10019401;111.1710108;146.9976456;39.19579771;0.151668914;0.28990975;0.25992486;0.296014927;159.4199421;163.4985527;160.1809809;162.6970092;83.28166623;0.4937467;15.3480457;38.5;0.004338827;0.036165907;15.94199419;16.34985527;6.407239236;10.84646728;7.563565762;92.49570202;0.012573877;2673.554763;268.1397705;237.5092332;0.013393127;1.051761749;0.636696383;0.266606449;3.72E-08;-2.02E-08;1.24E-07;-1.55E-08;-2.69E-08;2.65E-09;4.12E-08;2.54E-07;3.72E-10;-2.02E-10;1.24E-09;-1.55E-08;-2.69E-10;2.65E-11;4.12E-10;2.54E-09;146;107.5;97.9654178;107.5;97.81565421;27.23205671;15.0468543;16.87195038;65.26364532;21.69579771;7.446220566;5.469715783;16.39980599;58.61796878;4.874304753;11.09646623;3.450648098;1;73165.85531;7074.107166;10.34276886;0.04096226;0.04096226;0.04096226;0.00655272;4.874304753;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;91.10019401;2661.31923;0.065154875;73165.85531;0;0;135;3.450648098;146;3.450648098;107.5;4;97.9654178;4;107.5;4;97.81565421;4;17.5;4;27.23205671;4;91.10019401;2661.31923;0.009881969;73165.85531;0;0;92.49570202;268.1397705;1.065154875;7074.107166;0.62869064;0.25992486;161.0468543;377.4828704;1.009881969;73165.85531;0.663100181;0.28990975;91.10019401;2661.31923;0.055272906;73165.85531;0;0;111.1710108;268.1397705;1.065154875;73165.85531;0.62869064;0.25992486;151.8719504;346.3271479;1.065154875;73165.85531;0.62869064;0.25992486;146.9976456;354.9140701;1;73165.85531;0.669652901;0.296014927;100.0745446;271.6324039;1;73165.85531;0.669652901;0.296014927;100.0537794;271.596238;1;7074.107166;0.669652901;0.296014927;92.49570202;2673.554763;0.065154875;7074.107166;0;0;39.19579771;164.1715056;0.065154875;7074.107166;0;0;39.19768544;164.2380981;0.065154875;73165.85531;0;0;"Zustand 3: Temperatur 425.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6697 <= w_crit=0.6976, T=373.22 K >= T_crit=339.39 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6697 <= w_crit=0.6975, T=373.20 K >= T_crit=339.39 K).;"Zustand 20: Temperatur 434.197 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
