config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;110;110;17.5;110;T_hot = T13 = T15;5.40E-18;`gtol` termination condition is satisfied.;5;7.92E-08;3.29E-09;1;True;;True;0;zulässig;feasible;True;True;True;92.42563024;113.1369894;148.092555;40.75242708;0.146505145;0.289865186;0.257764033;0.296197038;171.8706729;175.2292414;172.7076835;174.3494648;81.86698833;0.495222973;14.29725645;36;0.004880685;0.037885267;17.18706728;17.52292413;6.908307342;11.62329765;7.435085991;93.81286731;0.013129055;2675.97561;270.6172538;238.6170389;0.014047347;1.055896142;0.634386406;0.26466104;7.12E-09;-5.69E-09;3.14E-08;-3.19E-09;-7.36E-09;2.58E-09;1.00E-08;7.09E-08;7.12E-11;-5.69E-11;3.14E-10;-3.19E-09;-7.36E-11;2.58E-11;1.00E-10;7.09E-10;146;110;99.71978074;110;99.62205567;27.93031199;16.62974872;17.75670062;65.88255533;23.25242708;8.016947406;5.906913428;17.57436976;58.86757816;4.664145594;11.13220925;3.720144435;1;76900.53462;7686.364878;10.00479887;0.043788647;0.043788647;0.043788647;0.006794342;4.664145594;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;92.42563024;2663.466999;0.069943489;76900.53462;0;0;135;3.720144435;146;3.720144435;110;4;99.71978074;4;110;4;99.62205567;4;17.5;4;27.93031199;4;92.42563024;2663.466999;0.010247081;76900.53462;0;0;93.81286731;270.6172538;1.069943489;7686.364878;0.626057512;0.257764033;162.6297487;380.3855753;1.010247081;76900.53462;0.663051816;0.289865186;92.42563024;2663.466999;0.059696408;76900.53462;0;0;113.1369894;270.6172538;1.069943489;76900.53462;0.626057512;0.257764033;152.7567006;347.1324989;1.069943489;76900.53462;0.626057512;0.257764033;148.092555;356.9906551;1;76900.53462;0.669846159;0.296197038;102.0047802;275.1236668;1;76900.53462;0.669846159;0.296197038;101.9830526;275.0857815;1;7686.364878;0.669846159;0.296197038;93.81286731;2675.97561;0.069943489;7686.364878;0;0;40.75242708;170.6782085;0.069943489;7686.364878;0;0;40.75447751;170.7479889;0.069943489;76900.53462;0;0;"Zustand 3: Temperatur 425.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;17.5;112.5;T_hot = T13 = T15;9.20E-20;`gtol` termination condition is satisfied.;5;1.49E-08;4.29E-10;1;True;;True;0;zulässig;feasible;True;True;True;93.75169621;115.0933587;149.1844618;42.30866169;0.142041772;0.289825361;0.255639601;0.296387214;184.3012965;186.9569551;185.217448;185.995673;80.4394463;0.496483788;13.37853975;33.5;0.005463125;0.039667585;18.43012965;18.69569551;7.408697918;12.39971153;7.305437912;95.13053174;0.013685176;2678.394612;273.1532876;239.7804226;0.014708096;1.060038477;0.63209766;0.262747588;8.08E-10;-1.40E-09;5.47E-09;-4.02E-10;-1.34E-09;7.00E-10;1.48E-09;1.36E-08;8.08E-12;-1.40E-11;5.47E-11;-4.02E-10;-1.34E-11;7.00E-12;1.48E-11;1.36E-10;146;112.5;101.4751519;112.5;101.428829;28.62839019;18.21472479;18.64722609;66.50214155;24.80866169;8.585576508;6.344620172;18.74830379;59.11794455;4.462764284;11.15621145;3.989205553;1;80794.43664;8343.647307;9.683347541;0.046600549;0.046600549;0.046600549;0.007039252;4.462764284;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.75169621;2665.60715;0.074746573;80794.43664;0;0;135;3.989205553;146;3.989205553;112.5;4;101.4751519;4;112.5;4;101.428829;4;17.5;4;28.62839019;4;93.75169621;2665.60715;0.010617136;80794.43664;0;0;95.13053174;273.1532876;1.074746573;8343.647307;0.623447292;0.255639601;164.2147248;383.29789;1.010617136;80794.43664;0.663008589;0.289825361;93.75169621;2665.60715;0.064129437;80794.43664;0;0;115.0933587;273.1532876;1.074746573;80794.43664;0.623447292;0.255639601;153.6472261;347.9983239;1.074746573;80794.43664;0.623447292;0.255639601;149.1844618;359.0663029;1;80794.43664;0.670047841;0.296387214;103.9371472;278.6268566;1;80794.43664;0.670047841;0.296387214;103.9144235;278.587189;1;8343.647307;0.670047841;0.296387214;95.13053174;2678.394612;0.074746573;8343.647307;0;0;42.30866169;177.183556;0.074746573;8343.647307;0;0;42.31088443;177.2566446;0.074746573;80794.43664;0;0;"Zustand 3: Temperatur 426.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;17.5;115;T_hot = T13 = T15;8.00E-23;`gtol` termination condition is satisfied.;5;7.80E-10;1.26E-11;1;True;;True;0;zulässig;feasible;True;True;True;95.07818971;117.0399123;150.2728833;43.86478224;0.138149969;0.289788126;0.253548426;0.296583121;196.7144536;198.6838094;197.7130209;197.6376399;78.99889181;0.497569558;12.56832379;31;0.00608828;0.041513984;19.67144536;19.86838094;7.908520836;13.17584266;7.174608053;96.44850217;0.014242052;2680.811252;275.7447618;240.9967963;0.015375223;1.064189882;0.62982694;0.260862906;2.30E-11;-2.14E-10;2.49E-10;-9.96E-12;-8.04E-11;2.70E-11;4.83E-13;7.02E-10;2.30E-13;-2.14E-12;2.49E-12;-9.96E-12;-8.04E-13;2.70E-13;4.83E-15;7.02E-12;146;115;103.2313678;115;103.2358548;29.32641722;19.80090207;19.54255414;67.12208495;26.36478224;9.152316925;6.782865632;19.92181029;59.36866745;4.269670861;11.16847509;4.257888607;1;84852.25853;9048.767929;9.377216787;0.049398545;0.049398545;0.049398545;0.007287291;4.269670861;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.07818971;2667.739175;0.079565105;84852.25853;0;0;135;4.257888607;146;4.257888607;115;4;103.2313678;4;115;4;103.2358548;4;17.5;4;29.32641722;4;95.07818971;2667.739175;0.010991917;84852.25853;0;0;96.44850217;275.7447618;1.079565105;9048.767929;0.620856912;0.253548426;165.8009021;386.2171216;1.010991917;84852.25853;0.662968166;0.289788126;95.07818971;2667.739175;0.068573188;84852.25853;0;0;117.0399123;275.7447618;1.079565105;84852.25853;0.620856912;0.253548426;154.5425541;348.9213506;1.079565105;84852.25853;0.620856912;0.253548426;150.2728833;361.138821;1;84852.25853;0.670255457;0.296583121;105.8714372;282.1399292;1;84852.25853;0.670255457;0.296583121;105.8476831;282.0984152;1;9048.767929;0.670255457;0.296583121;96.44850217;2680.811252;0.079565105;9048.767929;0;0;43.86478224;183.6888039;0.079565105;9048.767929;0;0;43.86718732;183.7653234;0.079565105;84852.25853;0;0;"Zustand 3: Temperatur 427.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;17.5;117.5;T_hot = T13 = T15;3.43E-23;`gtol` termination condition is satisfied.;5;7.83E-10;8.28E-12;1;True;;True;0;zulässig;feasible;True;True;True;96.40496201;118.9765044;151.3575327;45.42099905;0.134730221;0.289751837;0.251488013;0.296782941;209.1121701;210.411389;210.1965344;209.2768408;77.54537978;0.498511187;11.84836153;28.5;0.006758343;0.043425609;20.91121701;21.0411389;8.407861376;13.95178939;7.042601402;97.76664173;0.014799488;2683.225117;278.3891409;242.264168;0.016048563;1.068351292;0.627571731;0.259004455;-2.49E-11;1.85E-10;2.01E-10;2.70E-12;-1.84E-11;1.10E-10;1.80E-10;7.02E-10;-2.49E-13;1.85E-12;2.01E-12;2.70E-12;-1.84E-13;1.10E-12;1.80E-12;7.02E-12;146;117.5;104.9883015;117.5;105.0430452;30.02448744;21.38760858;20.44195268;67.74215429;27.92099905;9.717346932;7.221659791;21.09503799;59.61944825;4.084419937;11.16903218;4.526237449;1;89078.88953;9804.66013;9.085362302;0.052183079;0.052183079;0.052183079;0.007538303;4.084419937;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.40496201;2669.862655;0.084399855;89078.88953;0;0;135;4.526237449;146;4.526237449;117.5;4;104.9883015;4;117.5;4;105.0430452;4;17.5;4;30.02448744;4;96.40496201;2669.862655;0.011371211;89078.88953;0;0;97.76664173;278.3891409;1.084399855;9804.66013;0.61828399;0.251488013;167.3876086;389.1412369;1.011371211;89078.88953;0.662928767;0.289751837;96.40496201;2669.862655;0.073028644;89078.88953;0;0;118.9765044;278.3891409;1.084399855;89078.88953;0.61828399;0.251488013;155.4419527;349.8990912;1.084399855;89078.88953;0.61828399;0.251488013;151.3575327;363.206672;1;89078.88953;0.67046707;0.296782941;107.8074723;285.6612923;1;89078.88953;0.67046707;0.296782941;107.7826531;285.6178666;1;9804.66013;0.67046707;0.296782941;97.76664173;2683.225117;0.084399855;9804.66013;0;0;45.42099905;190.1949095;0.084399855;9804.66013;0;0;45.42359693;190.2749848;0.084399855;89078.88953;0;0;"Zustand 3: Temperatur 428.592 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;17.5;120;T_hot = T13 = T15;2.41E-21;`gtol` termination condition is satisfied.;5;3.34E-09;6.95E-11;1;True;;True;0;zulässig;feasible;True;True;True;97.73190252;120.9030363;152.4382592;46.97747231;0.131704423;0.289715216;0.249456333;0.296985222;221.4960278;222.1409013;222.6696768;220.9143731;76.07910288;0.499332715;11.20429977;26;0.00747557;0.045403621;22.14960278;22.21409013;8.906787074;14.72762487;6.909435458;99.0848539;0.015357286;2685.635867;281.0843104;243.5809747;0.016727946;1.072523504;0.625330011;0.257170176;-1.77E-10;4.21E-10;7.99E-10;6.09E-11;-2.27E-10;4.86E-10;5.59E-10;3.12E-09;-1.77E-12;4.21E-12;7.99E-12;6.09E-11;-2.27E-12;4.86E-12;5.59E-12;3.12E-11;146;120;106.7458526;120;106.8503349;30.7226727;22.97432102;21.34486156;68.36218121;29.47747231;10.28082223;7.660998665;22.26809748;59.87006104;3.906602343;11.157939;4.794286316;1;93479.38743;10614.38395;8.806859433;0.054954495;0.054954495;0.054954495;0.007792135;3.906602343;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.73190252;2671.977236;0.08925145;93479.38743;0;0;135;4.794286316;146;4.794286316;120;4;106.7458526;4;120;4;106.8503349;4;17.5;4;30.7226727;4;97.73190252;2671.977236;0.011754811;93479.38743;0;0;99.0848539;281.0843104;1.08925145;10614.38395;0.61572664;0.249456333;168.974321;392.0686745;1.011754811;93479.38743;0.662889;0.289715216;97.73190252;2671.977236;0.077496639;93479.38743;0;0;120.9030363;281.0843104;1.08925145;93479.38743;0.61572664;0.249456333;156.3448616;350.9296182;1.08925145;93479.38743;0.61572664;0.249456333;152.4382592;365.2687809;1;93479.38743;0.670681135;0.296985222;109.7450973;289.189678;1;93479.38743;0.670681135;0.296985222;109.7191778;289.1442744;1;10614.38395;0.670681135;0.296985222;99.0848539;2685.635867;0.08925145;10614.38395;0;0;46.97747231;196.7026169;0.08925145;10614.38395;0;0;46.98027389;196.7863754;0.08925145;93479.38743;0;0;"Zustand 3: Temperatur 429.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;17.5;122.5;T_hot = T13 = T15;1.79E-20;`gtol` termination condition is satisfied.;5;5.53E-09;1.89E-10;1;True;;True;0;zulässig;feasible;True;True;True;99.05892837;122.8194456;153.5150067;48.53432581;0.129010424;0.289677244;0.247451704;0.297188785;233.8672807;233.8732791;235.1338097;232.5510586;74.60034719;0.500053127;10.62468833;23.5;0.008242277;0.047449183;23.38672807;23.38732791;9.405352387;15.50340391;6.7751362;100.4030718;0.01591525;2688.043214;283.8284713;244.9459685;0.0174132;1.076707208;0.623100129;0.255358358;-4.23E-10;6.37E-10;1.19E-09;1.81E-10;-3.33E-10;8.69E-10;8.34E-10;5.19E-09;-4.23E-12;6.37E-12;1.19E-11;1.81E-10;-3.33E-12;8.69E-12;8.34E-12;5.19E-11;146;122.5;108.5039399;122.5;108.6576751;31.42102852;24.56062456;22.25084608;68.98204323;31.03432581;10.84288158;8.10086815;23.44107163;60.12033263;3.735839373;11.13527168;5.062062352;1;98058.96276;11481.13194;8.540879355;0.057713066;0.057713066;0.057713066;0.008048638;3.735839373;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.05892837;2674.082605;0.094120408;98058.96276;0;0;135;5.062062352;146;5.062062352;122.5;4;108.5039399;4;122.5;4;108.6576751;4;17.5;4;31.42102852;4;99.05892837;2674.082605;0.012142514;98058.96276;0;0;100.4030718;283.8284713;1.094120408;11481.13194;0.613183335;0.247451704;170.5606246;394.9982184;1.012142514;98058.96276;0.662847762;0.289677244;99.05892837;2674.082605;0.081977894;98058.96276;0;0;122.8194456;283.8284713;1.094120408;98058.96276;0.613183335;0.247451704;157.2508461;352.0114122;1.094120408;98058.96276;0.613183335;0.247451704;153.5150067;367.3244049;1;98058.96276;0.670896401;0.297188785;111.684174;292.7240577;1;98058.96276;0.670896401;0.297188785;111.6571184;292.6766085;1;11481.13194;0.670896401;0.297188785;100.4030718;2688.043214;0.094120408;11481.13194;0;0;48.53432581;203.2125148;0.094120408;11481.13194;0;0;48.53734245;203.3000864;0.094120408;98058.96276;0;0;"Zustand 3: Temperatur 430.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;17.5;125;T_hot = T13 = T15;5.57E-20;`gtol` termination condition is satisfied.;5;7.06E-09;3.34E-10;1;True;;True;0;zulässig;feasible;True;True;True;100.3859772;124.7256998;154.587786;50.09165648;0.126598157;0.289637105;0.245472702;0.297392656;246.226936;245.6092528;247.5900486;244.1875158;73.10946166;0.500687615;10.10027841;21;0.009060847;0.049563455;24.6226936;24.56092528;9.903601945;16.27916772;6.639735322;101.7212504;0.016473186;2690.446909;286.6200671;246.3581373;0.01810415;1.080903022;0.620880709;0.25356756;-6.74E-10;8.19E-10;1.31E-09;3.26E-10;-4.45E-10;1.20E-09;1.01E-09;6.65E-09;-6.74E-12;8.19E-12;1.31E-11;3.26E-10;-4.45E-12;1.20E-11;1.01E-11;6.65E-11;146;125;110.2624971;125;110.4650288;32.11959838;26.14618493;23.1595647;69.60165202;32.59165648;11.40365073;8.541246702;24.61402275;60.37012884;3.571778652;11.10112262;5.329587359;1;102822.9681;12408.23443;8.286671945;0.060459009;0.060459009;0.060459009;0.008307671;3.571778652;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.3859772;2676.178487;0.099007172;102822.9681;0;0;135;5.329587359;146;5.329587359;125;4;110.2624971;4;125;4;110.4650288;4;17.5;4;32.11959838;4;100.3859772;2676.178487;0.012534126;102822.9681;0;0;101.7212504;286.6200671;1.099007172;12408.23443;0.610652825;0.245472702;172.1461849;397.9289097;1.012534126;102822.9681;0.662804163;0.289637105;100.3859772;2676.178487;0.086473046;102822.9681;0;0;124.7256998;286.6200671;1.099007172;102822.9681;0.610652825;0.245472702;158.1595647;353.1432559;1.099007172;102822.9681;0.610652825;0.245472702;154.587786;369.3730435;1;102822.9681;0.671111834;0.297392656;113.6245771;296.2635819;1;102822.9681;0.671111834;0.297392656;113.5963493;296.2140184;1;12408.23443;0.671111834;0.297392656;101.7212504;2690.446909;0.099007172;12408.23443;0;0;50.09165648;209.725077;0.099007172;12408.23443;0;0;50.09489998;209.8165941;0.099007172;102822.9681;0;0;"Zustand 3: Temperatur 431.310 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;17.5;127.5;T_hot = T13 = T15;1.21E-19;`gtol` termination condition is satisfied.;5;8.49E-09;4.93E-10;1;True;;True;0;zulässig;feasible;True;True;True;101.7130022;126.6217893;155.6566552;51.6495411;0.124426858;0.289594126;0.243518109;0.297596015;258.5758123;257.3494009;260.0393221;255.8242098;71.60683673;0.501248482;9.623515854;18.5;0.009933728;0.051747586;25.85758123;25.73494009;10.40157288;17.05494732;6.503268282;103.0393617;0.017030908;2692.846731;289.4577308;247.8166483;0.018800626;1.085111501;0.618670588;0.251796551;-9.42E-10;1.07E-09;1.39E-09;4.85E-10;-5.06E-10;1.46E-09;1.09E-09;8.02E-09;-9.42E-12;1.07E-11;1.39E-11;4.85E-10;-5.06E-12;1.46E-11;1.09E-11;8.02E-11;146;127.5;112.0214689;127.5;112.2723685;32.81841672;27.73072876;24.07074624;70.22094497;34.1495411;11.96324524;8.982107233;25.78699775;60.61934472;3.414091073;11.05559758;5.596879054;1;107776.8908;13399.16444;8.043553115;0.063192504;0.063192504;0.063192504;0.008569096;3.414091073;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.7130022;2678.264627;0.103912127;107776.8908;0;0;135;5.596879054;146;5.596879054;127.5;4;112.0214689;4;127.5;4;112.2723685;4;17.5;4;32.81841672;4;101.7130022;2678.264627;0.012929459;107776.8908;0;0;103.0393617;289.4577308;1.103912127;13399.16444;0.608134067;0.243518109;173.7307288;400.8599854;1.012929459;107776.8908;0.662757474;0.289594126;101.7130022;2678.264627;0.090982667;107776.8908;0;0;126.6217893;289.4577308;1.103912127;107776.8908;0.608134067;0.243518109;159.0707462;354.324159;1.103912127;107776.8908;0.608134067;0.243518109;155.6566552;371.4143746;1;107776.8908;0.671326571;0.297596015;115.5661918;299.8075378;1;107776.8908;0.671326571;0.297596015;115.5367548;299.7557902;1;13399.16444;0.671326571;0.297596015;103.0393617;2692.846731;0.103912127;13399.16444;0;0;51.6495411;216.2406911;0.103912127;13399.16444;0;0;51.65302375;216.3362884;0.103912127;107776.8908;0;0;"Zustand 3: Temperatur 432.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;17.5;130;T_hot = T13 = T15;2.15E-19;`gtol` termination condition is satisfied.;5;9.78E-09;6.55E-10;1;True;;True;0;zulässig;feasible;True;True;True;103.0399682;128.507724;156.7217051;53.20804112;0.122463008;0.289547755;0.241586861;0.297798165;270.9145816;269.0941868;272.482413;267.4614892;70.09288916;0.501745793;9.188168757;16;0.01086343;0.054002713;27.09145816;26.90941868;10.89929652;17.83076595;6.36577293;104.3573903;0.017588233;2695.242478;292.3402463;249.3208069;0.019502459;1.089333156;0.616468774;0.250044261;-1.19E-09;1.30E-09;1.41E-09;6.48E-10;-7.36E-10;1.72E-09;1.19E-09;9.23E-09;-1.19E-11;1.30E-11;1.41E-11;6.48E-10;-7.36E-12;1.72E-11;1.19E-11;9.23E-11;146;130;113.7808087;130;114.0796733;33.51751112;29.31402935;24.98417347;70.83987914;35.70804112;12.5217726;9.423418493;26.96003175;60.86789756;3.262468418;10.99881312;5.863951983;1;112926.3476;14457.54229;7.810895199;0.065913698;0.065913698;0.065913698;0.008832784;3.262468418;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.0399682;2680.340793;0.108835615;112926.3476;0;0;135;5.863951983;146;5.863951983;130;4;113.7808087;4;130;4;114.0796733;4;17.5;4;33.51751112;4;103.0399682;2680.340793;0.013328337;112926.3476;0;0;104.3573903;292.3402463;1.108835615;14457.54229;0.605626178;0.241586861;175.3140293;403.790833;1.013328337;112926.3476;0.662707091;0.289547755;103.0399682;2680.340793;0.095507278;112926.3476;0;0;128.507724;292.3402463;1.108835615;112926.3476;0.605626178;0.241586861;159.9841735;355.5533035;1.108835615;112926.3476;0.605626178;0.241586861;156.7217051;373.4482083;1;112926.3476;0.671539875;0.297798165;117.5089109;303.3553192;1;112926.3476;0.671539875;0.297798165;117.4782274;303.3013165;1;14457.54229;0.671539875;0.297798165;104.3573903;2695.242478;0.108835615;14457.54229;0;0;53.20804112;222.7596787;0.108835615;14457.54229;0;0;53.2117757;222.8594938;0.108835615;112926.3476;0;0;"Zustand 3: Temperatur 433.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;17.5;132.5;T_hot = T13 = T15;3.34E-19;`gtol` termination condition is satisfied.;5;1.12E-08;8.17E-10;1;True;;True;0;zulässig;feasible;True;True;True;104.3668492;130.3835285;157.7830496;54.76720626;0.120678813;0.289497527;0.239678023;0.297998503;283.2438007;280.8439849;284.9199908;279.0996123;68.56805113;0.502187866;8.789049392;13.5;0.011852534;0.056329955;28.32438007;28.08439849;11.39679963;18.60664082;6.227288517;105.6753307;0.018144984;2697.633966;295.2665198;250.8700262;0.020209484;1.093568464;0.614274404;0.248309754;-1.41E-09;1.54E-09;1.51E-09;8.09E-10;-7.96E-10;2.05E-09;1.37E-09;1.06E-08;-1.41E-11;1.54E-11;1.51E-11;8.09E-10;-7.96E-12;2.05E-11;1.37E-11;1.06E-10;146;132.5;115.5404767;132.5;115.8869278;34.21690386;30.89589627;25.89967102;71.4584268;37.26720626;13.07933374;9.86514608;28.13315081;61.1157218;3.11662146;10.93089456;6.130818196;1;118277.0814;15587.14009;7.588119482;0.068622712;0.068622712;0.068622712;0.009098609;3.11662146;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.3668492;2682.406762;0.113777947;118277.0814;0;0;135;6.130818196;146;6.130818196;132.5;4;115.5404767;4;132.5;4;115.8869278;4;17.5;4;34.21690386;4;104.3668492;2682.406762;0.013730588;118277.0814;0;0;105.6753307;295.2665198;1.113777947;15587.14009;0.603128405;0.239678023;176.8958963;406.7209581;1.013730588;118277.0814;0.662652507;0.289497527;104.3668492;2682.406762;0.10004736;118277.0814;0;0;130.3835285;295.2665198;1.113777947;118277.0814;0.603128405;0.239678023;160.899671;356.8300041;1.113777947;118277.0814;0.603128405;0.239678023;157.7830496;375.4744546;1;118277.0814;0.671751116;0.297998503;119.452634;306.9064034;1;118277.0814;0.671751116;0.297998503;119.4206663;306.8500735;1;15587.14009;0.671751116;0.297998503;105.6753307;2697.633966;0.113777947;15587.14009;0;0;54.76720626;229.2823113;0.113777947;15587.14009;0;0;54.77120604;229.3864838;0.113777947;118277.0814;0;0;"Zustand 3: Temperatur 434.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;17.5;135;T_hot = T13 = T15;4.74E-19;`gtol` termination condition is satisfied.;5;1.27E-08;9.73E-10;1;True;;True;0;zulässig;feasible;True;True;True;105.6936261;132.2492403;158.8408181;56.32707708;0.119051041;0.289443046;0.237790759;0.298196503;295.5639345;292.599101;297.3526343;290.7387672;67.03276242;0.502581629;8.421803723;11;0.012903681;0.058730408;29.55639345;29.2599101;11.89410537;19.38258448;6.087854982;106.9931852;0.018700994;2700.021019;298.2355577;252.4638045;0.020921539;1.09781787;0.612086724;0.246592199;-1.63E-09;1.80E-09;1.67E-09;9.65E-10;-1.02E-09;2.39E-09;1.51E-09;1.19E-08;-1.63E-11;1.80E-11;1.67E-11;9.65E-10;-1.02E-11;2.39E-11;1.51E-11;1.19E-10;146;135;117.3004384;135;117.694121;34.91661316;32.47616765;26.81709649;72.07657208;38.82707708;13.63602425;10.3072532;29.30637386;61.36276517;2.976278389;10.8519742;6.397487761;1;123834.9585;16791.88605;7.374690259;0.07131965;0.07131965;0.07131965;0.009366453;2.976278389;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.6936261;2684.462325;0.118739409;123834.9585;0;0;135;6.397487761;146;6.397487761;135;4;117.3004384;4;135;4;117.694121;4;17.5;4;34.91661316;4;105.6936261;2684.462325;0.01413605;123834.9585;0;0;106.9931852;298.2355577;1.118739409;16791.88605;0.600640094;0.237790759;178.4761676;409.6499596;1.01413605;123834.9585;0.662593291;0.289443046;105.6936261;2684.462325;0.104603359;123834.9585;0;0;132.2492403;298.2355577;1.118739409;123834.9585;0.600640094;0.237790759;161.8170965;358.1536779;1.118739409;123834.9585;0.600640094;0.237790759;158.8408181;377.4930977;1;123834.9585;0.671959744;0.298196503;121.3972661;310.4603353;1;123834.9585;0.671959744;0.298196503;121.3639758;310.4016048;1;16791.88605;0.671959744;0.298196503;106.9931852;2700.021019;0.118739409;16791.88605;0;0;56.32707708;235.8088208;0.118739409;16791.88605;0;0;56.33135583;235.917493;0.118739409;123834.9585;0;0;"Zustand 3: Temperatur 434.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;20;100;T_hot = T13 = T15;1.89E-19;`gtol` termination condition is satisfied.;7;7.95E-09;6.15E-10;1;True;;True;0;zulässig;feasible;True;True;True;87.82340623;105.2803587;143.1375453;36.10447498;0.179405553;0.284007283;0.262527969;0.28918002;114.2980266;121.3625968;114.8255289;120.7999283;86.94207346;0.485083522;20.73398736;46;0.002844191;0.032322113;11.42980266;12.13625968;4.593021155;8.053328554;7.896000641;89.26930294;0.010632758;2667.580863;258.6092246;232.7199384;0.011145575;1.037084414;0.638624234;0.268241084;1.85E-09;-9.30E-10;4.05E-09;-6.10E-10;-8.37E-10;-5.60E-10;8.61E-10;6.35E-09;1.85E-11;-9.30E-12;4.05E-11;-6.10E-10;-8.37E-12;-5.60E-12;8.61E-12;6.35E-11;146;100;93.16514709;100;92.80952808;27.2239641;9.33743464;13.81358576;62.04533884;16.10447498;5.368790646;3.895844149;12.17659377;56.70350453;5.676040423;10.63077357;2.473983261;1;64576.49667;5982.092564;10.79496781;0.030473342;0.030473342;0.030473342;0.005681602;3.895844149;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;87.82340623;2655.973472;0.04822999;64576.49667;0;0;135;2.473983261;146;2.473983261;100;4;93.16514709;4;100;4;92.80952808;4;20;4;27.2239641;4;87.82340623;2655.973472;0.008652728;64576.49667;0;0;89.26930294;258.6092246;1.04822999;5982.092564;0.631833897;0.262527969;155.3374346;364.0558115;1.008652728;64576.49667;0.656625637;0.284007283;87.82340623;2655.973472;0.039577262;64576.49667;0;0;105.2803587;258.6092246;1.04822999;64576.49667;0.631833897;0.262527969;148.8135858;341.5510163;1.04822999;64576.49667;0.631833897;0.262527969;143.1375453;344.2244714;1;64576.49667;0.66230724;0.28918002;94.64958514;257.2823979;1;64576.49667;0.66230724;0.28918002;94.63120935;257.2500758;1;5982.092564;0.66230724;0.28918002;89.26930294;2667.580863;0.04822999;5982.092564;0;0;36.10447498;151.2503145;0.04822999;5982.092564;0;0;36.10602355;151.309286;0.04822999;64576.49667;0;0;"Zustand 3: Temperatur 421.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6623 <= w_crit=0.6919, T=367.80 K >= T_crit=330.25 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6623 <= w_crit=0.6919, T=367.78 K >= T_crit=330.25 K).;"Zustand 20: Temperatur 428.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;20;102.5;T_hot = T13 = T15;1.49E-21;`gtol` termination condition is satisfied.;7;7.19E-10;5.45E-11;1;True;;True;0;zulässig;feasible;True;True;True;89.1407327;107.2642338;144.2347829;37.67064707;0.169746504;0.283930271;0.260262964;0.289309113;126.8687341;133.1651991;127.4639308;132.5328382;85.54788969;0.487962733;18.86528824;43.5;0.003277811;0.033886274;12.68687341;13.31651991;5.098557234;8.83552255;7.76938213;90.5816057;0.011182957;2669.996449;260.9499239;233.7049803;0.011775737;1.041231669;0.636215443;0.266200228;1.63E-10;-1.56E-10;3.50E-10;-5.41E-11;-7.83E-11;-6.99E-11;1.88E-11;5.73E-10;1.63E-12;-1.56E-12;3.50E-12;-5.41E-11;-7.83E-13;-6.99E-13;1.88E-13;5.73E-12;146;102.5;94.91286126;102.5;94.61114058;27.92649994;10.89352091;14.66701047;62.65510576;17.67064707;5.951533194;4.331255555;13.3592673;56.93880398;5.43222754;10.69652509;2.746076496;1;67922.34874;6515.560733;10.42463596;0.033346995;0.033346995;0.033346995;0.005907432;4.331255555;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;89.1407327;2658.128617;0.053007406;67922.34874;0;0;135;2.746076496;146;2.746076496;102.5;4;94.91286126;4;102.5;4;94.61114058;4;20;4;27.92649994;4;89.1407327;2658.128617;0.008997822;67922.34874;0;0;90.5816057;260.9499239;1.053007406;6515.560733;0.629100672;0.260262964;156.8935209;366.9142614;1.008997822;67922.34874;0.656540235;0.283930271;89.1407327;2658.128617;0.044009584;67922.34874;0;0;107.2642338;260.9499239;1.053007406;67922.34874;0.629100672;0.260262964;149.6670105;342.191413;1.053007406;67922.34874;0.629100672;0.260262964;144.2347829;346.2983226;1;67922.34874;0.662447667;0.289309113;96.5677087;260.7504329;1;67922.34874;0.662447667;0.289309113;96.54846681;260.7165467;1;6515.560733;0.662447667;0.289309113;90.5816057;2669.996449;0.053007406;6515.560733;0;0;37.67064707;157.796585;0.053007406;6515.560733;0;0;37.6723366;157.8584219;0.053007406;67922.34874;0;0;"Zustand 3: Temperatur 422.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6624 <= w_crit=0.6933, T=369.72 K >= T_crit=330.42 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6624 <= w_crit=0.6933, T=369.70 K >= T_crit=330.42 K).;"Zustand 20: Temperatur 430.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;20;105;T_hot = T13 = T15;2.92E-23;`gtol` termination condition is satisfied.;7;1.13E-10;7.64E-12;1;True;;True;0;zulässig;feasible;True;True;True;90.46046927;109.2404105;145.3347874;39.23404139;0.161758398;0.283873936;0.258054803;0.289462754;139.398017;144.9468681;140.0637896;144.2418383;84.14620713;0.490310438;17.30346352;41;0.003745946;0.035511281;13.9398017;14.49468681;5.602551582;9.616122556;7.642082585;91.89636424;0.011734182;2672.414205;263.3686655;234.7648434;0.012412323;1.045379575;0.633850833;0.264212036;2.37E-11;-4.98E-11;4.96E-11;-7.55E-12;-1.78E-11;-1.74E-11;-1.87E-11;7.87E-11;2.37E-13;-4.98E-13;4.96E-13;-7.55E-12;-1.78E-13;-1.74E-13;-1.87E-13;7.87E-13;146;105;96.66286967;105;96.41417629;28.62778977;12.45855346;15.53404773;63.26857447;19.23404139;6.531072274;4.766505434;14.53953073;57.17829583;5.199260334;10.7513418;3.017273096;1;71418.11851;7088.628458;10.07502635;0.036201603;0.036201603;0.036201603;0.006136967;4.766505434;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;90.46046927;2660.279566;0.057791898;71418.11851;0;0;135;3.017273096;146;3.017273096;105;4;96.66286967;4;105;4;96.41417629;4;20;4;28.62778977;4;90.46046927;2660.279566;0.009348325;71418.11851;0;0;91.89636424;263.3686655;1.057791898;7088.628458;0.626413112;0.258054803;158.4585535;369.8029784;1.009348325;71418.11851;0.656477747;0.283873936;90.46046927;2660.279566;0.048443573;71418.11851;0;0;109.2404105;263.3686655;1.057791898;71418.11851;0.626413112;0.258054803;150.5340477;342.9175893;1.057791898;71418.11851;0.626413112;0.258054803;145.3347874;348.3908592;1;71418.11851;0.662614714;0.289462754;98.48906866;264.244652;1;71418.11851;0.662614714;0.289462754;98.46892773;264.2091408;1;7088.628458;0.662614714;0.289462754;91.89636424;2672.414205;0.057791898;7088.628458;0;0;39.23404139;164.3313611;0.057791898;7088.628458;0;0;39.23588046;164.396179;0.057791898;71418.11851;0;0;"Zustand 3: Temperatur 423.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6626 <= w_crit=0.6953, T=371.64 K >= T_crit=330.62 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6626 <= w_crit=0.6953, T=371.62 K >= T_crit=330.62 K).;"Zustand 20: Temperatur 431.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;20;107.5;T_hot = T13 = T15;1.27E-24;`gtol` termination condition is satisfied.;7;3.47E-11;1.59E-12;1;True;;True;0;zulässig;feasible;True;True;True;91.78188633;111.2082145;146.4350852;40.79563512;0.155050757;0.283831498;0.255894544;0.28963394;151.8943976;156.714968;152.6337503;155.9341668;82.73468797;0.492255964;15.97788504;38.5;0.004250598;0.03719782;15.18943976;15.6714968;6.105350012;10.39561112;7.513889689;93.21283637;0.012286399;2674.832564;265.8572983;235.8914954;0.013055362;1.049531144;0.631520779;0.262267494;4.93E-12;-2.30E-11;9.21E-12;-1.55E-12;-6.17E-12;-1.01E-11;-1.58E-11;1.31E-11;4.93E-14;-2.30E-13;9.21E-14;-1.55E-12;-6.17E-14;-1.01E-13;-1.58E-13;1.31E-13;146;107.5;98.41465772;107.5;98.21820436;29.3282719;14.02967792;16.41141995;63.88456446;20.79563512;7.107896596;5.201821355;15.71811367;57.42057167;4.976334729;10.79503808;3.287757523;1;75067.31867;7703.991979;9.743950783;0.039039063;0.039039063;0.039039063;0.006370059;4.976334729;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;91.78188633;2662.424929;0.062586506;75067.31867;0;0;135;3.287757523;146;3.287757523;107.5;4;98.41465772;4;107.5;4;98.21820436;4;20;4;29.3282719;4;91.78188633;2662.424929;0.009704085;75067.31867;0;0;93.21283637;265.8572983;1.062586506;7703.991979;0.623761663;0.255894544;160.0296779;372.7131473;1.009704085;75067.31867;0.656430667;0.283831498;91.78188633;2662.424929;0.052882421;75067.31867;0;0;111.2082145;265.8572983;1.062586506;75067.31867;0.623761663;0.255894544;151.4114199;343.7189006;1.062586506;75067.31867;0.623761663;0.255894544;146.4350852;350.4935892;1;75067.31867;0.662800726;0.28963394;100.4131764;267.7589012;1;75067.31867;0.662800726;0.28963394;100.3921034;267.7217034;1;7703.991979;0.662800726;0.28963394;93.21283637;2674.832564;0.062586506;7703.991979;0;0;40.79563512;170.8588217;0.062586506;7703.991979;0;0;40.79763269;170.9267373;0.062586506;75067.31867;0;0;"Zustand 3: Temperatur 424.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6628 <= w_crit=0.6982, T=373.56 K >= T_crit=330.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6628 <= w_crit=0.6981, T=373.54 K >= T_crit=330.84 K).;"Zustand 20: Temperatur 433.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;20;110;T_hot = T13 = T15;1.22E-25;`gtol` termination condition is satisfied.;7;2.28E-11;4.95E-13;1;True;;True;0;zulässig;feasible;True;True;True;93.10448599;113.1671686;147.534084;42.35609951;0.149345907;0.283798256;0.253775849;0.289817757;164.3638206;168.4745573;165.1798742;167.6147631;81.31196235;0.493889631;14.83825567;36;0.004793801;0.038946749;16.43638206;16.84745573;6.607194968;11.17431754;7.384679032;94.53051909;0.012839501;2677.250414;268.4099157;237.0793374;0.013704798;1.053688568;0.629218494;0.260360198;1.44E-12;-1.76E-11;2.61E-12;-4.39E-13;-6.22E-12;-5.85E-12;-1.05E-11;4.04E-12;1.44E-14;-1.76E-13;2.61E-14;-4.39E-13;-6.22E-14;-5.85E-14;-1.05E-13;4.04E-14;146;110;100.1678646;110;100.0229308;30.02824746;15.60491596;17.29687125;64.50227163;22.35609951;7.682370618;5.637345541;16.89551401;57.66466581;4.762787236;10.82750081;3.557658455;1;78873.95508;8364.420955;9.429696987;0.041860692;0.041860692;0.041860692;0.006606553;4.762787236;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.10448599;2664.563701;0.067393366;78873.95508;0;0;135;3.557658455;146;3.557658455;110;4;100.1678646;4;110;4;100.0229308;4;20;4;30.02824746;4;93.10448599;2664.563701;0.010064923;78873.95508;0;0;94.53051909;268.4099157;1.067393366;8364.420955;0.621139643;0.253775849;161.604916;375.6386839;1.010064923;78873.95508;0.656393781;0.283798256;93.10448599;2664.563701;0.057328443;78873.95508;0;0;113.1671686;268.4099157;1.067393366;78873.95508;0.621139643;0.253775849;152.2968713;344.5879818;1.067393366;78873.95508;0.621139643;0.253775849;147.534084;352.6008289;1;78873.95508;0.663000334;0.289817757;102.3396678;271.2888665;1;78873.95508;0.663000334;0.289817757;102.3176294;271.2499198;1;8364.420955;0.663000334;0.289817757;94.53051909;2677.250414;0.067393366;8364.420955;0;0;42.35609951;177.3818604;0.067393366;8364.420955;0;0;42.35826496;177.452992;0.067393366;78873.95508;0;0;"Zustand 3: Temperatur 425.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.468 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;20;112.5;T_hot = T13 = T15;1.34E-26;`gtol` termination condition is satisfied.;7;8.72E-12;1.64E-13;1;True;;True;0;zulässig;feasible;True;True;True;94.42791897;115.1169296;148.6307516;43.91590972;0.144440702;0.283770835;0.251694059;0.290010642;176.8105709;180.2292166;177.7065584;179.2870924;79.87727307;0.495276514;13.84772369;33.5;0.005377632;0.040759029;17.68105709;18.02292166;7.108262335;11.95247283;7.254381846;95.84906313;0.013393339;2679.666938;271.0220642;238.3243346;0.014360526;1.057853509;0.626939025;0.258485433;9.66E-13;-7.36E-12;5.12E-13;-1.39E-13;1.42E-13;-1.59E-12;-4.21E-12;6.82E-13;9.66E-15;-7.36E-14;5.12E-15;-1.39E-13;1.42E-15;-1.59E-14;-4.21E-14;6.82E-15;146;112.5;101.9222287;112.5;101.8281493;30.72792956;17.18285146;18.18880097;65.12113357;23.91590972;8.254778267;6.073165543;18.07208103;57.90989646;4.558049341;10.84867041;3.827068633;1;82842.3882;9072.779966;9.13087152;0.044667429;0.044667429;0.044667429;0.006846294;4.558049341;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;94.42791897;2666.695131;0.072214035;82842.3882;0;0;135;3.827068633;146;3.827068633;112.5;4;101.9222287;4;112.5;4;101.8281493;4;20;4;30.72792956;4;94.42791897;2666.695131;0.010430646;82842.3882;0;0;95.84906313;271.0220642;1.072214035;9072.779966;0.618542218;0.251694059;163.1828515;378.5752582;1.010430646;82842.3882;0.656363353;0.283770835;94.42791897;2666.695131;0.061783389;82842.3882;0;0;115.1169296;271.0220642;1.072214035;82842.3882;0.618542218;0.251694059;153.188801;345.5195717;1.072214035;82842.3882;0.618542218;0.251694059;148.6307516;354.70869;1;82842.3882;0.663209647;0.290010642;104.2682592;274.8314169;1;82842.3882;0.663209647;0.290010642;104.2452217;274.7906579;1;9072.779966;0.663209647;0.290010642;95.84906313;2679.666938;0.072214035;9072.779966;0;0;43.91590972;183.9025459;0.072214035;9072.779966;0;0;43.9182528;183.9770139;0.072214035;82842.3882;0;0;"Zustand 3: Temperatur 426.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;20;115;T_hot = T13 = T15;2.50E-27;`gtol` termination condition is satisfied.;7;5.36E-12;7.07E-14;1;True;;True;0;zulässig;feasible;True;True;True;95.75193476;117.0572497;149.7244238;45.47541057;0.140182961;0.283746753;0.249645639;0.290209929;189.2378226;191.9815446;190.2170875;190.9536398;78.43026237;0.496464731;12.97863873;31;0.006004217;0.042635687;18.92378226;19.19815446;7.608683501;12.73024265;7.122965641;97.1682217;0.013947741;2682.081508;273.690269;239.6234961;0.01502241;1.062027273;0.624678641;0.256639614;4.41E-13;-3.51E-12;9.66E-13;-4.62E-14;1.08E-12;-1.62E-12;-3.13E-12;1.31E-12;4.41E-15;-3.51E-14;9.66E-15;-4.62E-14;1.08E-14;-1.62E-14;-3.13E-14;1.31E-14;146;115;103.6775543;115;103.6337119;31.42747289;18.76244261;19.08604419;65.74074881;25.47541057;8.82534921;6.509332611;19.24806524;58.15577044;4.361620388;10.85852829;4.096056767;1;86977.2504;9832.042985;8.846304937;0.047459968;0.047459968;0.047459968;0.007089126;4.361620388;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.75193476;2668.818629;0.077049683;86977.2504;0;0;135;4.096056767;146;4.096056767;115;4;103.6775543;4;115;4;103.6337119;4;20;4;31.42747289;4;95.75193476;2668.818629;0.010801053;86977.2504;0;0;97.1682217;273.690269;1.077049683;9832.042985;0.615965785;0.249645639;164.7624426;381.5197091;1.010801053;86977.2504;0.656336627;0.283746753;95.75193476;2668.818629;0.06624863;86977.2504;0;0;117.0572497;273.690269;1.077049683;86977.2504;0.615965785;0.249645639;154.0860442;346.5098089;1.077049683;86977.2504;0.615965785;0.249645639;149.7244238;356.814473;1;86977.2504;0.663425753;0.290209929;106.1987214;278.3842106;1;86977.2504;0.663425753;0.290209929;106.1746508;278.341575;1;9832.042985;0.663425753;0.290209929;97.1682217;2682.081508;0.077049683;9832.042985;0;0;45.47541057;190.422398;0.077049683;9832.042985;0;0;45.47794148;190.5003245;0.077049683;86977.2504;0;0;"Zustand 3: Temperatur 427.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;20;117.5;T_hot = T13 = T15;1.48E-27;`gtol` termination condition is satisfied.;7;5.22E-12;5.44E-14;1;True;;True;0;zulässig;feasible;True;True;True;97.07635057;118.9879513;150.8146841;47.03485766;0.136456367;0.283724133;0.24762783;0.290413572;201.6479836;203.7334675;202.7139789;202.6162187;76.97083858;0.49749065;12.20983033;28.5;0.006675739;0.044577787;20.16479836;20.37334675;8.108559155;13.50774791;6.990422089;98.48781858;0.014502522;2684.49363;276.4117379;240.9745491;0.015690296;1.066210924;0.62243446;0.25481994;5.68E-14;-3.68E-12;3.98E-13;-1.53E-14;-8.24E-13;-1.51E-12;-2.70E-12;-1.82E-12;5.68E-16;-3.68E-14;3.98E-15;-1.53E-14;-8.24E-15;-1.51E-14;-2.70E-14;-1.82E-14;146;117.5;105.4336917;117.5;105.4395108;32.12699211;20.34290449;19.98773485;66.36082646;27.03485766;9.394275296;6.945873159;20.42364943;58.40192377;4.173050731;10.8570882;4.364674969;1;91283.39467;10645.30391;8.574991889;0.05023883;0.05023883;0.05023883;0.0073349;4.173050731;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.07635057;2670.933721;0.08190122;91283.39467;0;0;135;4.364674969;146;4.364674969;117.5;4;105.4336917;4;117.5;4;105.4395108;4;20;4;32.12699211;4;97.07635057;2670.933721;0.011175943;91283.39467;0;0;98.48781858;276.4117379;1.08190122;10645.30391;0.613407591;0.24762783;166.3429045;384.4696799;1.011175943;91283.39467;0.656311521;0.283724133;97.07635057;2670.933721;0.070725277;91283.39467;0;0;118.9879513;276.4117379;1.08190122;91283.39467;0.613407591;0.24762783;154.9877348;347.5557916;1.08190122;91283.39467;0.613407591;0.24762783;150.8146841;358.9162882;1;91283.39467;0.663646421;0.290413572;108.1308631;281.9454497;1;91283.39467;0.663646421;0.290413572;108.1057247;281.9008719;1;10645.30391;0.663646421;0.290413572;98.48781858;2684.49363;0.08190122;10645.30391;0;0;47.03485766;196.9425595;0.08190122;10645.30391;0;0;47.03758702;197.0240691;0.08190122;91283.39467;0;0;"Zustand 3: Temperatur 428.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.281 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
