config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;120;120;20;120;T_hot = T13 = T15;3.73E-17;`gtol` termination condition is satisfied.;6;6.94E-07;8.64E-09;1;True;;True;0;zulässig;feasible;True;True;True;98.40103107;120.9089095;151.901286;48.59444409;0.133170494;0.283701534;0.245638423;0.290619962;214.0429187;215.4864405;215.1992066;214.2761718;75.49908939;0.498382281;11.524804;26;0.007394438;0.046586414;21.4042918;21.54864405;8.607968266;14.28507811;6.856759158;99.80772721;0.015057489;2686.9029;279.1841682;242.3757275;0.016364018;1.070405354;0.620204204;0.253024169;6.22E-09;-2.90E-08;2.16E-07;-5.15E-09;-5.77E-08;6.22E-08;8.45E-08;6.48E-07;6.22E-11;-2.90E-10;2.16E-09;-5.15E-09;-5.77E-10;6.22E-10;8.45E-10;6.48E-09;146;120;107.1905234;120;107.245466;32.82657384;21.92363393;20.89321685;66.98115336;28.59444409;9.96172131;7.38279621;21.59896893;58.648083;3.991930804;10.8443897;4.632963608;1;95765.86127;11515.78486;8.316051616;0.053004414;0.053004414;0.053004414;0.007583463;3.991930804;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.40103107;2673.040009;0.086769372;95765.86127;0;0;135;4.632963608;146;4.632963608;120;4;107.1905234;4;120;4;107.245466;4;20;4;32.82657384;4;98.40103107;2673.040009;0.01155512;95765.86127;0;0;99.80772721;279.1841682;1.086769372;11515.78486;0.610865486;0.245638423;167.9236339;387.4233837;1.01155512;95765.86127;0.656286437;0.283701534;98.40103107;2673.040009;0.075214251;95765.86127;0;0;120.9089095;279.1841682;1.086769372;95765.86127;0.610865486;0.245638423;155.8932169;348.6552919;1.086769372;95765.86127;0.610865486;0.245638423;151.901286;361.0128094;1;95765.86127;0.6638699;0.290619962;110.0645198;285.51372;1;95765.86127;0.6638699;0.290619962;110.0382787;285.4671336;1;11515.78486;0.6638699;0.290619962;99.80772721;2686.9029;0.086769372;11515.78486;0;0;48.59444409;203.4639091;0.086769372;11515.78486;0;0;48.59738296;203.5491285;0.086769372;95765.86127;0;0;"Zustand 3: Temperatur 429.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.188 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;20;122.5;T_hot = T13 = T15;1.33E-17;`gtol` termination condition is satisfied.;6;4.05E-07;5.16E-09;1;True;;True;0;zulässig;feasible;True;True;True;99.72587558;122.8200411;152.9841035;50.1543174;0.1302539;0.283677817;0.243675617;0.290827812;226.4240928;227.2415754;227.6743452;225.9344977;74.01522692;0.499161549;10.91051162;23.5;0.008162612;0.048662662;22.64240924;22.72415754;9.106973811;15.06229985;6.721996108;101.1278575;0.01561245;2689.308982;282.005622;243.8256361;0.017043405;1.074611326;0.617986035;0.251250472;3.94E-09;-1.96E-08;1.24E-07;-3.21E-09;-3.58E-08;3.70E-08;5.06E-08;3.78E-07;3.94E-11;-1.96E-10;1.24E-09;-3.21E-09;-3.58E-10;3.70E-10;5.06E-10;3.78E-09;146;122.5;108.9479556;122.5;109.051518;33.52628425;23.50415617;21.80198739;67.60157323;30.1543174;10.5278318;7.820098158;22.77412442;58.89404069;3.817883921;10.82049357;4.90095439;1;100429.858;12446.84255;8.068701566;0.055757033;0.055757033;0.055757033;0.007834683;3.817883921;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.72587558;2675.137154;0.09165473;100429.858;0;0;135;4.90095439;146;4.90095439;122.5;4;108.9479556;4;122.5;4;109.051518;4;20;4;33.52628425;4;99.72587558;2675.137154;0.011938386;100429.858;0;0;101.1278575;282.005622;1.09165473;12446.84255;0.608337759;0.243675617;169.5041562;390.3794362;1.011938386;100429.858;0.656260109;0.283677817;99.72587558;2675.137154;0.079716344;100429.858;0;0;122.8200411;282.005622;1.09165473;100429.858;0.608337759;0.243675617;156.8019874;349.8065712;1.09165473;100429.858;0.608337759;0.243675617;152.9841035;363.1031166;1;100429.858;0.664094792;0.290827812;111.9995475;289.0878897;1;100429.858;0.664094792;0.290827812;111.9721682;289.0392271;1;12446.84255;0.664094792;0.290827812;101.1278575;2689.308982;0.09165473;12446.84255;0;0;50.1543174;209.9871321;0.09165473;12446.84255;0;0;50.1574773;210.0761904;0.09165473;100429.858;0;0;"Zustand 3: Temperatur 429.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;20;125;T_hot = T13 = T15;4.88E-18;`gtol` termination condition is satisfied.;6;2.39E-07;3.12E-09;1;True;;True;0;zulässig;feasible;True;True;True;101.050808;124.7212945;154.0630922;51.71459284;0.127649514;0.28365208;0.241737907;0.291036068;238.7926825;238.9997407;240.1406816;237.5919514;72.51954474;0.499845868;10.3564916;21;0.008982622;0.050807621;23.87926822;23.89997407;9.605627263;15.83946342;6.586159601;102.4481454;0.016167214;2691.711584;284.8744316;245.3231469;0.017728284;1.078829511;0.615778439;0.249497326;2.35E-09;-1.30E-08;7.26E-08;-2.01E-09;-2.14E-08;2.25E-08;3.09E-08;2.23E-07;2.35E-11;-1.30E-10;7.26E-10;-2.01E-09;-2.14E-10;2.25E-10;3.09E-10;2.23E-09;146;125;110.7059118;125;110.8576219;34.22617504;25.08409492;22.71365317;68.22197034;31.71459284;11.09273654;8.257766428;23.94919199;59.13963622;3.650560955;10.78547743;5.168672781;1;105280.7426;13441.9749;7.8322377;0.058496935;0.058496935;0.058496935;0.008088416;3.650560955;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.050808;2677.224854;0.096557796;105280.7426;0;0;135;5.168672781;146;5.168672781;125;4;110.7059118;4;125;4;110.8576219;4;20;4;34.22617504;4;101.050808;2677.224854;0.012325556;105280.7426;0;0;102.4481454;284.8744316;1.096557796;13441.9749;0.605823017;0.241737907;171.0840949;393.3367651;1.012325556;105280.7426;0.656231536;0.28365208;101.050808;2677.224854;0.08423224;105280.7426;0;0;124.7212945;284.8744316;1.096557796;105280.7426;0.605823017;0.241737907;157.7136532;351.0082414;1.096557796;105280.7426;0.605823017;0.241737907;154.0630922;365.1865755;1;105280.7426;0.664319952;0.291036068;113.935817;292.6670307;1;105280.7426;0.664319952;0.291036068;113.9072635;292.6162231;1;13441.9749;0.664319952;0.291036068;102.4481454;2691.711584;0.096557796;13441.9749;0;0;51.71459284;216.512777;0.096557796;13441.9749;0;0;51.71798572;216.6058054;0.096557796;105280.7426;0;0;"Zustand 3: Temperatur 430.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.213 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;20;127.5;T_hot = T13 = T15;1.83E-18;`gtol` termination condition is satisfied.;6;1.44E-07;1.92E-09;1;True;;True;0;zulässig;feasible;True;True;True;102.3757712;126.6126437;155.1382683;53.27536087;0.125311129;0.283623591;0.239824019;0.291243854;251.1496402;250.7616182;252.5992792;249.2490999;71.01239372;0.500449241;9.854255927;18.5;0.009856891;0.053022375;25.11496401;25.07616181;10.10397117;16.61660666;6.449281505;103.768547;0.016721594;2694.110449;287.7891419;246.8673372;0.018418484;1.083060512;0.613580154;0.24776344;1.35E-09;-9.03E-09;4.28E-08;-1.27E-09;-1.35E-08;1.37E-08;1.89E-08;1.34E-07;1.35E-11;-9.03E-11;4.28E-10;-1.27E-09;-1.35E-10;1.37E-10;1.89E-10;1.34E-09;146;127.5;112.4643286;127.5;112.6637441;34.9262868;26.6631448;23.62790506;68.8422602;33.27536087;11.65655363;8.695781622;25.1242288;59.38474487;3.489636802;10.739433;5.436139398;1;110324.015;14504.82579;7.606021379;0.06122432;0.06122432;0.06122432;0.00834453;3.489636802;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.3757712;2679.302839;0.101478996;110324.015;0;0;135;5.436139398;146;5.436139398;127.5;4;112.4643286;4;127.5;4;112.6637441;4;20;4;34.9262868;4;102.3757712;2679.302839;0.012716448;110324.015;0;0;103.768547;287.7891419;1.101478996;14504.82579;0.603320116;0.239824019;172.6631448;396.294522;1.012716448;110324.015;0.656199906;0.283623591;102.3757712;2679.302839;0.088762549;110324.015;0;0;126.6126437;287.7891419;1.101478996;110324.015;0.603320116;0.239824019;158.6279051;352.2591808;1.101478996;110324.015;0.603320116;0.239824019;155.1382683;367.2627663;1;110324.015;0.664544436;0.291243854;115.8732107;296.2503726;1;110324.015;0.664544436;0.291243854;115.8434464;296.1973503;1;14504.82579;0.664544436;0.291243854;103.768547;2694.110449;0.101478996;14504.82579;0;0;53.27536087;223.0412868;0.101478996;14504.82579;0;0;53.27899918;223.1384191;0.101478996;110324.015;0;0;"Zustand 3: Temperatur 431.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.023 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;20;130;T_hot = T13 = T15;7.36E-19;`gtol` termination condition is satisfied.;6;8.87E-08;1.21E-09;1;True;;True;0;zulässig;feasible;True;True;True;103.7007221;128.4940833;156.2096898;54.83669344;0.123200972;0.28359175;0.237932854;0.291450432;263.495748;262.52775;265.0510321;260.90637;69.49416203;0.500983059;9.396844028;16;0.010787902;0.055307995;26.34957479;26.252775;10.60204128;17.393758;6.311397073;105.0890336;0.017275407;2696.505346;290.7484644;248.4574396;0.019113834;1.087304874;0.611390111;0.246047712;8.57E-10;-6.52E-09;2.61E-08;-8.27E-10;-8.49E-09;8.59E-09;1.19E-08;8.28E-08;8.57E-12;-6.52E-11;2.61E-10;-8.27E-10;-8.49E-11;8.59E-11;1.19E-10;8.28E-10;146;130;114.2231529;130;114.4698589;35.62665179;28.24105506;24.5444973;69.4623818;34.83669344;12.21939207;9.134119267;26.29927786;59.62926882;3.334807546;10.68246337;5.703371169;1;115565.31;15639.19014;7.389468956;0.06393935;0.06393935;0.06393935;0.008602899;3.334807546;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.7007221;2681.370863;0.106418708;115565.31;0;0;135;5.703371169;146;5.703371169;130;4;114.2231529;4;130;4;114.4698589;4;20;4;35.62665179;4;103.7007221;2681.370863;0.013110888;115565.31;0;0;105.0890336;290.7484644;1.106418708;15639.19014;0.600828098;0.237932854;174.2410551;399.2520325;1.013110888;115565.31;0.656164549;0.28359175;103.7007221;2681.370863;0.09330782;115565.31;0;0;128.4940833;290.7484644;1.106418708;115565.31;0.600828098;0.237932854;159.5444973;353.5584671;1.106418708;115565.31;0.600828098;0.237932854;156.2096898;369.3314275;1;115565.31;0.664767448;0.291450432;117.8116199;299.8372655;1;115565.31;0.664767448;0.291450432;117.7806079;299.7819575;1;15639.19014;0.664767448;0.291450432;105.0890336;2696.505346;0.106418708;15639.19014;0;0;54.83669344;229.573026;0.106418708;15639.19014;0;0;54.84059011;229.6743982;0.106418708;115565.31;0;0;"Zustand 3: Temperatur 432.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;20;132.5;T_hot = T13 = T15;3.01E-19;`gtol` termination condition is satisfied.;6;5.54E-08;7.76E-10;1;True;;True;0;zulässig;feasible;True;True;True;105.0256287;130.3656243;157.2774447;56.39864837;0.121287868;0.283556056;0.236063455;0.291655171;275.8316551;274.2985718;277.4967025;272.5640806;67.96526151;0.501456682;8.978492837;13.5;0.011778201;0.05766553;27.5831655;27.42985718;11.0998681;18.17093871;6.172543708;106.4095881;0.017828479;2698.896061;293.7512437;250.0928067;0.019814166;1.091563102;0.609207391;0.24434918;5.35E-10;-4.89E-09;1.61E-08;-5.43E-10;-5.57E-09;5.41E-09;7.49E-09;5.17E-08;5.35E-12;-4.89E-11;1.61E-10;-5.43E-10;-5.57E-11;5.41E-11;7.49E-11;5.17E-10;146;132.5;115.9823391;132.5;116.2759476;36.32729594;29.8176171;25.46323297;70.08229214;36.39864837;12.78135368;9.572751053;27.47437132;59.87313078;3.185788303;10.61468085;5.970382144;1;121010.3922;16849.01858;7.182043966;0.066642159;0.066642159;0.066642159;0.008863401;3.185788303;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.0256287;2683.428695;0.111377268;121010.3922;0;0;135;5.970382144;146;5.970382144;132.5;4;115.9823391;4;132.5;4;116.2759476;4;20;4;36.32729594;4;105.0256287;2683.428695;0.013508711;121010.3922;0;0;106.4095881;293.7512437;1.111377268;16849.01858;0.59834615;0.236063455;175.8176171;402.208757;1.013508711;121010.3922;0.656124908;0.283556056;105.0256287;2683.428695;0.097868556;121010.3922;0;0;130.3656243;293.7512437;1.111377268;121010.3922;0.59834615;0.236063455;160.463233;354.9053302;1.111377268;121010.3922;0.59834615;0.236063455;157.2774447;371.3924152;1;121010.3922;0.66498831;0.291655171;119.7509434;303.4271537;1;121010.3922;0.66498831;0.291655171;119.7186463;303.3694882;1;16849.01858;0.66498831;0.291655171;106.4095881;2698.896061;0.111377268;16849.01858;0;0;56.39864837;236.1082987;0.111377268;16849.01858;0;0;56.4028168;236.2140492;0.111377268;121010.3922;0;0;"Zustand 3: Temperatur 433.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;20;135;T_hot = T13 = T15;8.46E-16;`gtol` termination condition is satisfied.;7;6.47E-07;4.11E-08;1;True;;True;0;zulässig;feasible;True;True;True;106.3504662;132.2272897;158.3416386;57.96127365;0.119545986;0.283516109;0.234214967;0.291857517;288.157915;286.0744455;289.9369585;284.2224756;66.42611388;0.501877872;8.594388854;11;0.012830398;0.06009601;28.81579144;28.60744454;11.59747834;18.94816503;6.032759714;107.7302017;0.018380638;2701.282393;296.7964286;251.7728798;0.020519317;1.095835669;0.60703119;0.242666995;7.23E-08;-5.11E-08;2.44E-07;-4.06E-08;-7.25E-08;1.98E-08;1.29E-07;5.72E-07;7.23E-10;-5.11E-10;2.44E-09;-4.06E-08;-7.25E-10;1.98E-10;1.29E-09;5.72E-09;146;135;117.7418477;135;118.0819955;37.0282408;31.39266086;26.38394993;70.70196094;37.96127365;13.34253497;10.01164596;28.64953377;60.11626773;3.042311317;10.53620451;6.237184308;1;126665.1491;18138.42291;6.983250403;0.069332861;0.069332861;0.069332861;0.00912589;3.042311317;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.3504662;2685.476114;0.116354987;126665.1491;0;0;135;6.237184308;146;6.237184308;135;4;117.7418477;4;135;4;118.0819955;4;20;4;37.0282408;4;106.3504662;2685.476114;0.013909772;126665.1491;0;0;107.7302017;296.7964286;1.116354987;18138.42291;0.595873569;0.234214967;177.3926609;405.1642814;1.013909772;126665.1491;0.65608054;0.283516109;106.3504662;2685.476114;0.102445215;126665.1491;0;0;132.2272897;296.7964286;1.116354987;126665.1491;0.595873569;0.234214967;161.3839499;356.2991089;1.116354987;126665.1491;0.595873569;0.234214967;158.3416386;373.4456647;1;126665.1491;0.66520643;0.291857517;121.6910851;307.0195509;1;126665.1491;0.66520643;0.291857517;121.657465;306.9594549;1;18138.42291;0.66520643;0.291857517;107.7302017;2701.282393;0.116354987;18138.42291;0;0;57.96127365;242.6473676;0.116354987;18138.42291;0;0;57.96572776;242.757637;0.116354987;126665.1491;0;0;"Zustand 3: Temperatur 434.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;22.5;100;T_hot = T13 = T15;1.53E-27;`gtol` termination condition is satisfied.;9;4.30E-12;5.53E-14;1;True;;True;0;zulässig;feasible;True;True;True;88.51287055;105.3498559;142.5789792;37.69368216;0.186171826;0.278058395;0.258444266;0.282971155;106.7316678;114.4989032;107.2345677;113.9599826;86.40075326;0.482523949;21.93006095;46;0.002745345;0.03327539;10.67316678;11.44989032;4.28938271;7.597332173;7.846838429;89.98398294;0.010348459;2668.860794;256.2221763;230.9940131;0.010820343;1.034779165;0.633443955;0.263871438;2.27E-13;-3.92E-12;6.82E-13;-3.47E-14;-6.68E-13;1.07E-12;-3.69E-13;9.52E-13;2.27E-15;-3.92E-14;6.82E-15;-3.47E-14;-6.68E-15;1.07E-14;-3.69E-15;9.52E-15;146;100;93.61699002;100;93.2166677;29.31541091;8.371856234;13.36190242;60.66857204;15.19368216;5.020422267;3.633007072;11.48712945;55.52133965;5.782923169;10.35160852;2.31020926;1;66310.05523;6523.704231;10.16447909;0.028585821;0.028585821;0.028585821;0.005517708;3.633007072;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;88.51287055;2657.102437;0.045599508;66310.05523;0;0;135;2.31020926;146;2.31020926;100;4;93.61699002;4;100;4;93.2166677;4;22.5;4;29.31541091;4;88.51287055;2657.102437;0.008489344;66310.05523;0;0;89.98398294;256.2221763;1.045599508;6523.704231;0.626888787;0.258444266;154.3718562;359.3817782;1.008489344;66310.05523;0.6499569;0.278058395;88.51287055;2657.102437;0.037110165;66310.05523;0;0;105.3498559;256.2221763;1.045599508;66310.05523;0.626888787;0.258444266;148.3619024;338.8549172;1.045599508;66310.05523;0.626888787;0.258444266;142.5789792;339.8756376;1;66310.05523;0.655474607;0.282971155;94.99824742;253.4748844;1;66310.05523;0.655474607;0.282971155;94.97957773;253.441609;1;6523.704231;0.655474607;0.282971155;89.98398294;2668.860794;0.045599508;6523.704231;0;0;37.69368216;157.8928675;0.045599508;6523.704231;0;0;37.69532805;157.953073;0.045599508;66310.05523;0;0;"Zustand 3: Temperatur 421.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.729 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6555 <= w_crit=0.6921, T=368.15 K >= T_crit=322.76 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6555 <= w_crit=0.6921, T=368.13 K >= T_crit=322.76 K).;"Zustand 20: Temperatur 427.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;22.5;102.5;T_hot = T13 = T15;1.98E-23;`gtol` termination condition is satisfied.;6;5.27E-10;6.30E-12;1;True;;True;0;zulässig;feasible;True;True;True;89.82577827;107.3248513;143.6742572;39.26574739;0.175208765;0.27797982;0.256208854;0.283089804;119.3374626;126.3459159;119.9086034;125.7367294;84.99058455;0.48581205;19.84081486;43.5;0.003180015;0.034865617;11.93374626;12.63459159;4.796344136;8.382448629;7.718768179;91.29482188;0.010897554;2671.269815;258.6287184;232.0471584;0.011446803;1.038954353;0.631025449;0.261855969;1.15E-11;-9.82E-11;1.68E-10;-3.45E-12;-5.60E-11;-4.50E-12;-5.21E-11;4.83E-10;1.15E-13;-9.82E-13;1.68E-12;-3.45E-12;-5.60E-13;-4.50E-14;-5.21E-13;4.83E-12;146;102.5;95.36258313;102.5;95.01567087;30.02059023;9.914952554;14.20957102;61.27423165;16.76574739;5.607128255;4.067761255;12.67422173;55.74813199;5.535313786;10.41244207;2.583061961;1;69718.66086;7100.686882;9.818579811;0.031457822;0.031457822;0.031457822;0.005738804;4.067761255;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;89.82577827;2659.246154;0.050401156;69718.66086;0;0;135;2.583061961;146;2.583061961;102.5;4;95.36258313;4;102.5;4;95.01567087;4;22.5;4;30.02059023;4;89.82577827;2659.246154;0.008830724;69718.66086;0;0;91.29482188;258.6287184;1.050401156;7100.686882;0.624148815;0.256208854;155.9149526;362.2470381;1.008830724;69718.66086;0.649867833;0.27797982;89.82577827;2659.246154;0.041570431;69718.66086;0;0;107.3248513;258.6287184;1.050401156;69718.66086;0.624148815;0.256208854;149.209571;339.5412194;1.050401156;69718.66086;0.624148815;0.256208854;143.6742572;341.9628723;1;69718.66086;0.655606636;0.283089804;96.91240922;256.9722878;1;69718.66086;0.655606636;0.283089804;96.89287175;256.9374221;1;7100.686882;0.655606636;0.283089804;91.29482188;2671.269815;0.050401156;7100.686882;0;0;39.26574739;164.4638898;0.050401156;7100.686882;0;0;39.26753888;164.5269839;0.050401156;69718.66086;0;0;"Zustand 3: Temperatur 422.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6556 <= w_crit=0.6936, T=370.06 K >= T_crit=322.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6556 <= w_crit=0.6936, T=370.04 K >= T_crit=322.89 K).;"Zustand 20: Temperatur 429.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;22.5;105;T_hot = T13 = T15;2.07E-25;`gtol` termination condition is satisfied.;6;5.58E-11;6.44E-13;1;True;;True;0;zulässig;feasible;True;True;True;91.14177788;109.2929016;144.7747014;40.83414204;0.166234639;0.277926532;0.254035156;0.283237526;131.894052;138.1652672;132.5363497;137.4828027;83.57596829;0.48846184;18.11354447;41;0.003649171;0.036517665;13.1894052;13.81652672;5.301453987;9.165520177;7.590294008;92.6089741;0.01144728;2673.682496;261.1178118;233.1807055;0.012079253;1.043128053;0.628658134;0.259898075;1.29E-12;-2.76E-11;1.19E-11;-3.22E-13;-1.39E-11;-7.76E-12;-2.35E-11;3.74E-11;1.29E-14;-2.76E-13;1.19E-13;-3.22E-13;-1.39E-13;-7.76E-14;-2.35E-13;3.74E-13;146;105;97.11093157;105;96.81649984;30.72412305;11.46925998;15.0735003;61.88485105;18.33414204;6.190426583;4.501957466;13.85822212;55.98041196;5.298798859;10.46288963;2.854849609;1;73280.68545;7719.730606;9.49264802;0.034309227;0.034309227;0.034309227;0.005963521;4.501957466;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;91.14177788;2661.386743;0.055207306;73280.68545;0;0;135;2.854849609;146;2.854849609;105;4;97.11093157;4;105;4;96.81649984;4;22.5;4;30.72412305;4;91.14177788;2661.386743;0.009177367;73280.68545;0;0;92.6089741;261.1178118;1.055207306;7719.730606;0.621461709;0.254035156;157.46926;365.1488666;1.009177367;73280.68545;0.649807415;0.277926532;91.14177788;2661.386743;0.04602994;73280.68545;0;0;109.2929016;261.1178118;1.055207306;73280.68545;0.621461709;0.254035156;150.0735003;340.3211758;1.055207306;73280.68545;0.621461709;0.254035156;144.7747014;344.0754497;1;73280.68545;0.655770936;0.283237526;98.83001199;260.4994814;1;73280.68545;0.655770936;0.283237526;98.80957342;260.4629637;1;7719.730606;0.655770936;0.283237526;92.6089741;2673.682496;0.055207306;7719.730606;0;0;40.83414204;171.019784;0.055207306;7719.730606;0;0;40.83608788;171.0858835;0.055207306;73280.68545;0;0;"Zustand 3: Temperatur 423.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6558 <= w_crit=0.6957, T=371.98 K >= T_crit=323.06 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6558 <= w_crit=0.6957, T=371.96 K >= T_crit=323.06 K).;"Zustand 20: Temperatur 430.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;22.5;107.5;T_hot = T13 = T15;3.83E-16;`gtol` termination condition is satisfied.;5;4.48E-07;2.77E-08;1;True;;True;0;zulässig;feasible;True;True;True;92.45992193;111.2531696;145.8770506;42.4001316;0.158761596;0.277890147;0.251912219;0.283405685;144.4123495;149.9664939;145.128855;149.2076017;82.15361487;0.490636978;16.6605942;38.5;0.004154841;0.038231946;14.44123491;14.99664939;5.805154201;9.947173439;7.461117157;93.92547013;0.01199768;2676.096825;263.679625;234.3847445;0.012717803;1.047304066;0.626329907;0.257986738;7.48E-08;-3.31E-08;1.96E-07;-2.73E-08;-4.05E-08;-7.16E-09;6.80E-08;3.85E-07;7.48E-10;-3.31E-10;1.96E-09;-2.73E-08;-4.05E-10;-7.16E-11;6.80E-10;3.85E-09;146;107.5;98.86137768;107.5;98.61859514;31.42657702;13.03117188;15.94952344;62.49889311;19.9001316;6.770914392;4.93590755;15.04007807;56.21635424;5.07247288;10.50271105;3.125808431;1;76999.22448;8383.743065;9.184349267;0.037142457;0.037142457;0.037142457;0.006191703;4.93590755;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;92.45992193;2663.522452;0.060021869;76999.22448;0;0;135;3.125808431;146;3.125808431;107.5;4;98.86137768;4;107.5;4;98.61859514;4;22.5;4;31.42657702;4;92.45992193;2663.522452;0.009529168;76999.22448;0;0;93.92547013;263.679625;1.060021869;8383.743065;0.618815401;0.251912219;159.0311719;368.0762297;1.009529168;76999.22448;0.649766154;0.277890147;92.45992193;2663.522452;0.050492701;76999.22448;0;0;111.2531696;263.679625;1.060021869;76999.22448;0.618815401;0.251912219;150.9495234;341.1814363;1.060021869;76999.22448;0.618815401;0.251912219;145.8770506;346.2025379;1;76999.22448;0.655957858;0.283405685;100.7504585;264.0489231;1;76999.22448;0.655957858;0.283405685;100.7290856;264.0106912;1;8383.743065;0.655957858;0.283405685;93.92547013;2676.096825;0.060021869;8383.743065;0;0;42.4001316;177.565928;0.060021869;8383.743065;0;0;42.4022409;177.6351501;0.060021869;76999.22448;0;0;"Zustand 3: Temperatur 424.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6560 <= w_crit=0.6988, T=373.90 K >= T_crit=323.25 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6560 <= w_crit=0.6988, T=373.88 K >= T_crit=323.25 K).;"Zustand 20: Temperatur 432.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;22.5;110;T_hot = T13 = T15;1.95E-17;`gtol` termination condition is satisfied.;5;1.20E-07;6.25E-09;1;True;;True;0;zulässig;feasible;True;True;True;93.77957855;113.2050765;146.9792273;43.96456471;0.152449181;0.27786493;0.249832507;0.283588394;156.8997744;161.7559912;157.6936625;160.917395;80.72156784;0.492449244;15.42079177;36;0.004699069;0.040009128;15.68997743;16.17559912;6.307746502;10.72782633;7.331059936;95.24366539;0.012548696;2678.51141;266.3072363;235.6525427;0.013362448;1.051485065;0.62403247;0.256114359;1.59E-08;-9.05E-09;4.93E-08;-6.13E-09;-1.07E-08;6.91E-10;1.69E-08;1.06E-07;1.59E-10;-9.05E-11;4.93E-10;-6.13E-09;-1.07E-10;6.91E-12;1.69E-10;1.06E-09;146;110;100.6134725;110;100.4215836;32.12833281;14.59823264;16.83484245;63.11533258;21.46456471;7.349021184;5.369807075;16.22042145;56.45473662;4.855615109;10.53175708;3.396099014;1;80878.03837;9095.681728;8.891916052;0.039959146;0.039959146;0.039959146;0.006423267;4.855615109;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.77957855;2665.652055;0.064847513;80878.03837;0;0;135;3.396099014;146;3.396099014;110;4;100.6134725;4;110;4;100.4215836;4;22.5;4;32.12833281;4;93.77957855;2665.652055;0.00988595;80878.03837;0;0;95.24366539;266.3072363;1.064847513;9095.681728;0.616201676;0.249832507;160.5982326;371.0216357;1.00988595;80878.03837;0.649737555;0.27786493;93.77957855;2665.652055;0.054961563;80878.03837;0;0;113.2050765;266.3072363;1.064847513;80878.03837;0.616201676;0.249832507;151.8348424;342.1129896;1.064847513;80878.03837;0.616201676;0.249832507;146.9792273;348.3370335;1;80878.03837;0.656160822;0.283588394;102.6733194;267.6154657;1;80878.03837;0.656160822;0.283588394;102.6509788;267.5754565;1;9095.681728;0.656160822;0.283588394;95.24366539;2678.51141;0.064847513;9095.681728;0;0;43.96456471;184.105952;0.064847513;9095.681728;0;0;43.96684701;184.1784153;0.064847513;80878.03837;0;0;"Zustand 3: Temperatur 424.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;22.5;112.5;T_hot = T13 = T15;4.01E-19;`gtol` termination condition is satisfied.;5;2.42E-08;8.95E-10;1;True;;True;0;zulässig;feasible;True;True;True;95.10030844;115.1482085;148.0798725;45.52803578;0.147053037;0.277846908;0.247790582;0.283781447;169.3616049;173.5382386;170.236169;172.6165406;79.27867589;0.493977735;14.35005242;33.5;0.005283932;0.04185003;16.93616049;17.35382386;6.809446758;11.50776937;7.200017791;96.56311417;0.01310021;2680.92524;268.9955222;236.9793184;0.014013113;1.055673044;0.621759866;0.254275445;2.04E-09;-2.06E-09;8.88E-09;-8.62E-10;-2.11E-09;7.52E-10;2.83E-09;2.20E-08;2.04E-11;-2.06E-11;8.88E-11;-8.62E-10;-2.11E-11;7.52E-12;2.83E-11;2.20E-10;146;112.5;102.3668947;112.5;102.2252059;32.82965706;16.16873241;17.72749599;63.73345711;23.02803578;7.925073517;5.803780534;17.39969156;56.69470491;4.647623505;10.54994008;3.665835604;1;84921.32958;9858.589427;8.613943223;0.042760449;0.042760449;0.042760449;0.006658015;4.647623505;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.10030844;2667.77465;0.069686157;84921.32958;0;0;135;3.665835604;146;3.665835604;112.5;4;102.3668947;4;112.5;4;102.2252059;4;22.5;4;32.82965706;4;95.10030844;2667.77465;0.010247561;84921.32958;0;0;96.56311417;268.9955222;1.069686157;9858.589427;0.613614681;0.247790582;162.1687324;373.9799065;1.010247561;84921.32958;0.649717115;0.277846908;95.10030844;2667.77465;0.059438596;84921.32958;0;0;115.1482085;268.9955222;1.069686157;84921.32958;0.613614681;0.247790582;152.727496;343.1094812;1.069686157;84921.32958;0.613614681;0.247790582;148.0798725;350.4741051;1;84921.32958;0.65637513;0.283781447;104.5982684;271.1954292;1;84921.32958;0.65637513;0.283781447;104.5749265;271.1535792;1;9858.589427;0.65637513;0.283781447;96.56311417;2680.92524;0.069686157;9858.589427;0;0;45.52803578;190.6424187;0.069686157;9858.589427;0;0;45.530501;190.7182434;0.069686157;84921.32958;0;0;"Zustand 3: Temperatur 425.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;22.5;115;T_hot = T13 = T15;1.81E-21;`gtol` termination condition is satisfied.;5;2.76E-09;6.02E-11;1;True;;True;0;zulässig;feasible;True;True;True;96.42180167;117.0822693;149.1781043;47.09096846;0.142392319;0.277833173;0.245782414;0.283981768;181.8016773;185.3164288;182.7603256;184.3081134;77.82432133;0.495280057;13.41575811;31;0.005911553;0.043755563;18.18016773;18.53164288;7.310413023;12.28720756;7.067934622;97.88350429;0.013652067;2683.337555;271.7405694;238.3615931;0.014669682;1.059869528;0.619507711;0.252465918;1.14E-10;-4.32E-10;8.95E-10;-5.35E-11;-2.59E-10;8.12E-11;1.24E-10;2.56E-09;1.14E-12;-4.32E-12;8.95E-12;-5.35E-11;-2.59E-12;8.12E-13;1.24E-12;2.56E-11;146;115;104.1214092;115;104.029279;33.53073981;17.74142654;18.62608329;64.35276448;24.59096846;8.499328086;6.237904905;18.57819833;56.93565201;4.447978956;10.55722018;3.935101241;1;89133.63713;10675.61192;8.349276628;0.045547195;0.045547195;0.045547195;0.006895809;4.447978956;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.42180167;2669.889548;0.074539209;89133.63713;0;0;135;3.935101241;146;3.935101241;115;4;104.1214092;4;115;4;104.029279;4;22.5;4;33.53073981;4;96.42180167;2669.889548;0.010613811;89133.63713;0;0;97.88350429;271.7405694;1.074539209;10675.61192;0.61105015;0.245782414;163.7414265;376.947295;1.010613811;89133.63713;0.649701535;0.277833173;96.42180167;2669.889548;0.063925398;89133.63713;0;0;117.0822693;271.7405694;1.074539209;89133.63713;0.61105015;0.245782414;153.6260833;344.1663317;1.074539209;89133.63713;0.61105015;0.245782414;149.1781043;352.6104396;1;89133.63713;0.656597345;0.283981768;106.5250491;274.7861183;1;89133.63713;0.656597345;0.283981768;106.5006719;274.7423627;1;10675.61192;0.656597345;0.283981768;97.88350429;2683.337555;0.074539209;10675.61192;0;0;47.09096846;197.1771737;0.074539209;10675.61192;0;0;47.09362695;197.2564817;0.074539209;89133.63713;0;0;"Zustand 3: Temperatur 426.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;22.5;117.5;T_hot = T13 = T15;2.68E-25;`gtol` termination condition is satisfied.;5;7.26E-11;7.32E-13;1;True;;True;0;zulässig;feasible;True;True;True;97.74383404;119.0070454;150.2733536;48.65367331;0.138330452;0.277821564;0.243804914;0.284187032;194.2228669;197.092902;195.2691204;195.9943377;76.35823234;0.496399198;12.59322966;28.5;0.006584099;0.045726695;19.42228669;19.7092902;7.810764817;13.06628918;6.934785743;99.20461241;0.014204096;2685.747765;274.539281;239.7967572;0.015332012;1.064075736;0.617272674;0.250682648;4.95E-12;3.21E-11;1.40E-11;9.30E-14;5.46E-12;2.36E-11;4.37E-11;3.90E-11;4.95E-14;3.21E-13;1.40E-13;9.30E-14;5.46E-14;2.36E-13;4.37E-13;3.90E-13;146;117.5;105.8768381;117.5;105.8336704;34.23172036;19.31539132;19.52957572;64.97289205;26.15367331;9.071994728;6.672225658;19.75616596;57.17713453;4.256222113;10.55359325;4.203958158;1;93519.75838;11550.01306;8.096939623;0.048320001;0.048320001;0.048320001;0.007136508;4.256222113;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.74383404;2671.996207;0.079407747;93519.75838;0;0;135;4.203958158;146;4.203958158;117.5;4;105.8768381;4;117.5;4;105.8336704;4;22.5;4;34.23172036;4;97.74383404;2671.996207;0.01098451;93519.75838;0;0;99.20461241;274.539281;1.079407747;11550.01306;0.608504873;0.243804914;165.3153913;379.9210476;1.01098451;93519.75838;0.649688367;0.277821564;97.74383404;2671.996207;0.068423238;93519.75838;0;0;119.0070454;274.539281;1.079407747;93519.75838;0.608504873;0.243804914;154.5295757;345.280141;1.079407747;93519.75838;0.608504873;0.243804914;150.2733536;354.7437261;1;93519.75838;0.656824875;0.284187032;108.4534521;278.3854937;1;93519.75838;0.656824875;0.284187032;108.4280053;278.339767;1;11550.01306;0.656824875;0.284187032;99.20461241;2685.747765;0.079407747;11550.01306;0;0;48.65367331;203.7115866;0.079407747;11550.01306;0;0;48.65653584;203.7945016;0.079407747;93519.75838;0;0;"Zustand 3: Temperatur 427.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;22.5;120;T_hot = T13 = T15;5.96E-22;`gtol` termination condition is satisfied.;5;2.05E-09;3.45E-11;1;True;;True;0;zulässig;feasible;True;True;True;99.06624081;120.9223843;151.3652639;50.21638248;0.134762311;0.277810437;0.241855655;0.284395442;206.6273772;208.8694078;207.7648692;207.6768476;74.88036979;0.497367907;11.86343526;26;0.007303796;0.047764423;20.66273772;20.88694078;8.310594768;13.84512318;6.8005676;100.5262771;0.014756114;2688.155393;277.3891362;241.2828053;0.015999945;1.068292671;0.615052161;0.248923174;-1.06E-10;3.01E-10;4.69E-10;2.78E-11;-8.81E-11;3.09E-10;3.81E-10;1.90E-09;-1.06E-12;3.01E-12;4.69E-12;2.78E-11;-8.81E-13;3.09E-12;3.81E-12;1.90E-11;146;120;107.6330435;120;107.6382829;34.93270285;20.88992556;20.43720308;65.59357422;27.71638248;9.643250291;7.106766439;20.93375919;57.41882261;4.071939133;10.5390833;4.472454053;1;98084.7036;12485.18504;7.856087299;0.051079335;0.051079335;0.051079335;0.007379971;4.071939133;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.06624081;2674.094181;0.084292617;98084.7036;0;0;135;4.472454053;146;4.472454053;120;4;107.6330435;4;120;4;107.6382829;4;22.5;4;34.93270285;4;99.06624081;2674.094181;0.011359468;98084.7036;0;0;100.5262771;277.3891362;1.084292617;12485.18504;0.605976381;0.241855655;166.8899256;382.8991005;1.011359468;98084.7036;0.649675745;0.277810437;99.06624081;2674.094181;0.072933149;98084.7036;0;0;120.9223843;277.3891362;1.084292617;98084.7036;0.605976381;0.241855655;155.4372031;346.4483261;1.084292617;98084.7036;0.605976381;0.241855655;151.3652639;356.8723437;1;98084.7036;0.657055716;0.284395442;110.383301;281.9919739;1;98084.7036;0.657055716;0.284395442;110.3567497;281.9442095;1;12485.18504;0.657055716;0.284395442;100.5262771;2688.155393;0.084292617;12485.18504;0;0;50.21638248;210.2466965;0.084292617;12485.18504;0;0;50.21946026;210.3333446;0.084292617;98084.7036;0;0;"Zustand 3: Temperatur 428.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;22.5;122.5;T_hot = T13 = T15;9.56E-21;`gtol` termination condition is satisfied.;5;4.52E-09;1.38E-10;1;True;;True;0;zulässig;feasible;True;True;True;100.3888995;122.82818;152.4536267;51.77927244;0.131605643;0.27779852;0.23993268;0.284605573;219.0169309;220.6472761;220.2494061;219.3568581;73.39085312;0.498211579;11.21145377;23.5;0.008072922;0.049869761;21.90169309;22.06472761;8.809976246;14.62379054;6.665291041;101.8483809;0.015307933;2690.560044;280.2880328;242.8181631;0.016673317;1.072521182;0.612844107;0.247185512;-3.68E-10;5.21E-10;8.52E-10;1.31E-10;-2.57E-10;7.08E-10;6.71E-10;4.27E-09;-3.68E-12;5.21E-12;8.52E-12;1.31E-10;-2.57E-12;7.08E-12;6.71E-12;4.27E-11;146;122.5;109.3899163;122.5;109.4430442;35.63376643;22.46448618;21.34837902;66.21461446;29.27927244;10.21324775;7.541535406;22.11110047;57.66046703;3.894752304;10.5137368;4.740626209;1;102833.6665;13484.65655;7.625975946;0.053825556;0.053825556;0.053825556;0.00762606;3.894752304;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.3888995;2676.183092;0.089194499;102833.6665;0;0;135;4.740626209;146;4.740626209;122.5;4;109.3899163;4;122.5;4;109.4430442;4;22.5;4;35.63376643;4;100.3888995;2676.183092;0.011738499;102833.6665;0;0;101.8483809;280.2880328;1.089194499;13484.65655;0.60346273;0.23993268;168.4644862;385.8798807;1.011738499;102833.6665;0.649662226;0.27779852;100.3888995;2676.183092;0.077455999;102833.6665;0;0;122.82818;280.2880328;1.089194499;102833.6665;0.60346273;0.23993268;156.348379;347.6688847;1.089194499;102833.6665;0.60346273;0.23993268;152.4536267;358.9951579;1;102833.6665;0.657288286;0.284605573;112.3144432;285.6043048;1;102833.6665;0.657288286;0.284605573;112.2867522;285.5544351;1;13484.65655;0.657288286;0.284605573;101.8483809;2690.560044;0.089194499;13484.65655;0;0;51.77927244;216.7833077;0.089194499;13484.65655;0;0;51.78257713;216.8738169;0.089194499;102833.6665;0;0;"Zustand 3: Temperatur 429.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.437 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.614 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;22.5;125;T_hot = T13 = T15;4.21E-20;`gtol` termination condition is satisfied.;5;6.51E-09;2.90E-10;1;True;;True;0;zulässig;feasible;True;True;True;101.7117184;124.7243623;153.5383373;53.34247931;0.128795163;0.277784806;0.238034383;0.284816277;231.3928979;232.4275325;232.7242132;231.0352796;71.88991043;0.498950213;10.62541644;21;0.008893813;0.052043724;23.13928979;23.24275325;9.308968529;15.40235197;6.52897678;103.1708387;0.015859368;2692.96138;283.2341806;244.4015704;0.017351956;1.076762003;0.610646836;0.245468037;-7.07E-10;7.31E-10;1.01E-09;2.83E-10;-3.67E-10;1.08E-09;8.18E-10;6.19E-09;-7.07E-12;7.31E-12;1.01E-11;2.83E-10;-3.67E-12;1.08E-11;8.18E-12;6.19E-11;146;125;111.1473683;125;111.2479;36.33497217;24.03864506;22.2626509;66.83586657;30.84247931;10.7821224;7.976529515;23.28828159;57.901877;3.724313642;10.47761836;5.008504284;1;107772.0045;14552.09953;7.405941955;0.056558947;0.056558947;0.056558947;0.007874642;3.724313642;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.7117184;2678.262614;0.094113958;107772.0045;0;0;135;5.008504284;146;5.008504284;125;4;111.1473683;4;125;4;111.2479;4;22.5;4;36.33497217;4;101.7117184;2678.262614;0.012121423;107772.0045;0;0;103.1708387;283.2341806;1.094113958;14552.09953;0.600962363;0.238034383;170.0386451;388.8621732;1.012121423;107772.0045;0.649646668;0.277784806;101.7117184;2678.262614;0.081992536;107772.0045;0;0;124.7243623;283.2341806;1.094113958;107772.0045;0.600962363;0.238034383;157.2626509;348.9402343;1.094113958;107772.0045;0.600962363;0.238034383;153.5383373;361.1113829;1;107772.0045;0.65752131;0.284816277;114.2467439;289.2214725;1;107772.0045;0.65752131;0.284816277;114.2178776;289.1694287;1;14552.09953;0.65752131;0.284816277;103.1708387;2692.96138;0.094113958;14552.09953;0;0;53.34247931;223.3220544;0.094113958;14552.09953;0;0;53.34602302;223.4165548;0.094113958;107772.0045;0;0;"Zustand 3: Temperatur 430.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;22.5;127.5;T_hot = T13 = T15;1.05E-19;`gtol` termination condition is satisfied.;5;8.05E-09;4.59E-10;1;True;;True;0;zulässig;feasible;True;True;True;103.0346283;126.6108889;154.6193647;54.90610941;0.126278403;0.27776849;0.236159418;0.28502661;243.7563852;244.2109784;245.1905095;242.7127979;70.37784411;0.49959978;10.09576096;18.5;0.009768863;0.054287323;24.37563852;24.42109784;9.80762038;16.18085319;6.391652282;104.4935893;0.016410232;2695.359106;286.226027;246.0320001;0.01803569;1.081015784;0.608458966;0.243769389;-1.04E-09;9.19E-10;1.04E-09;4.52E-10;-4.40E-10;1.48E-09;9.81E-10;7.63E-09;-1.04E-11;9.19E-12;1.04E-11;4.52E-10;-4.40E-12;1.48E-11;9.81E-12;7.63E-11;146;127.5;112.9053268;127.5;113.0528097;37.03636776;25.6120592;23.17966505;67.45722159;32.40610941;11.34999613;8.411737468;24.46537166;58.14290493;3.560300358;10.43080724;5.276112233;1;112905.2254;15691.33507;7.195386812;0.059279733;0.059279733;0.059279733;0.00812559;3.560300358;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.0346283;2680.332458;0.099051474;112905.2254;0;0;135;5.276112233;146;5.276112233;127.5;4;112.9053268;4;127.5;4;113.0528097;4;22.5;4;37.03636776;4;103.0346283;2680.332458;0.012508062;112905.2254;0;0;104.4935893;286.226027;1.099051474;15691.33507;0.598474013;0.236159418;171.6120592;391.8450289;1.012508062;112905.2254;0.649628156;0.27776849;103.0346283;2680.332458;0.086543412;112905.2254;0;0;126.6108889;286.226027;1.099051474;112905.2254;0.598474013;0.236159418;158.179665;350.2611025;1.099051474;112905.2254;0.598474013;0.236159418;154.6193647;363.2204864;1;112905.2254;0.657753745;0.28502661;116.1800817;292.8426422;1;112905.2254;0.657753745;0.28502661;116.1500039;292.7883549;1;15691.33507;0.657753745;0.28502661;104.4935893;2695.359106;0.099051474;15691.33507;0;0;54.90610941;229.8634445;0.099051474;15691.33507;0;0;54.90990472;229.9620686;0.099051474;112905.2254;0;0;"Zustand 3: Temperatur 431.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
