config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;130;130;22.5;130;T_hot = T13 = T15;1.95E-19;`gtol` termination condition is satisfied.;5;9.32E-09;6.25E-10;1;True;;True;0;zulässig;feasible;True;True;True;104.3575772;128.48774;155.6967308;56.47024675;0.124012722;0.277748913;0.234306641;0.285235785;256.1082993;255.9982468;257.6493145;254.3899296;68.8550068;0.500173185;9.614695008;16;0.010700525;0.056601555;25.61082993;25.59982468;10.30597258;16.95932864;6.253349572;105.8165895;0.016960347;2697.752958;289.2622045;247.7086011;0.01872435;1.085283109;0.606279336;0.242088415;-1.32E-09;1.15E-09;9.62E-10;6.18E-10;-4.54E-10;1.85E-09;1.10E-09;8.81E-09;-1.32E-11;1.15E-11;9.62E-12;6.18E-10;-4.54E-12;1.85E-11;1.10E-11;8.81E-11;146;130;114.6637313;130;114.8577423;37.73799088;27.18444974;24.09914239;68.07859859;33.97024675;11.91698053;8.847141807;25.64242277;58.38343557;3.402411545;10.37339467;5.543469683;1;118238.9784;16906.3387;6.993766099;0.061988095;0.061988095;0.061988095;0.008378779;3.402411545;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.3575772;2682.392361;0.104007459;118238.9784;0;0;135;5.543469683;146;5.543469683;130;4;114.6637313;4;130;4;114.8577423;4;22.5;4;37.73799088;4;104.3575772;2682.392361;0.012898248;118238.9784;0;0;105.8165895;289.2622045;1.104007459;16906.3387;0.595996628;0.234306641;173.1844497;394.8276999;1.012898248;118238.9784;0.649605944;0.277748913;104.3575772;2682.392361;0.091109211;118238.9784;0;0;128.48774;289.2622045;1.104007459;118238.9784;0.595996628;0.234306641;159.0991424;351.6304487;1.104007459;118238.9784;0.595996628;0.234306641;155.6967308;365.3221233;1;118238.9784;0.657984723;0.285235785;118.1143453;296.4671165;1;118238.9784;0.657984723;0.285235785;118.0830195;296.4105149;1;16906.3387;0.657984723;0.285235785;105.8165895;2697.752958;0.104007459;16906.3387;0;0;56.47024675;236.4078921;0.104007459;16906.3387;0;0;56.47430672;236.5107743;0.104007459;118238.9784;0;0;"Zustand 3: Temperatur 432.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;22.5;132.5;T_hot = T13 = T15;3.05E-19;`gtol` termination condition is satisfied.;5;1.03E-08;7.81E-10;1;True;;True;0;zulässig;feasible;True;True;True;105.680526;130.3549133;156.7704952;58.03495834;0.121963119;0.277725536;0.232475062;0.285443135;268.4493925;267.7898428;270.1014937;266.0670629;67.3217843;0.500680969;9.175803412;13.5;0.011691313;0.0589874;26.84493925;26.77898428;10.80405975;17.73780419;6.114103688;107.1398097;0.017509538;2700.142692;292.3414931;249.4306573;0.019417768;1.089564515;0.604106964;0.240424126;-1.57E-09;1.34E-09;9.60E-10;7.74E-10;-4.72E-10;2.12E-09;1.11E-09;9.75E-09;-1.57E-11;1.34E-11;9.60E-12;7.74E-10;-4.72E-12;2.12E-11;1.11E-11;9.75E-11;146;132.5;116.4225301;132.5;116.6626748;38.43987159;28.75558689;25.02086089;68.69993813;35.53495834;12.48317907;9.282720415;26.81947403;58.62337833;3.250365657;10.30548149;5.810592911;1;123779.0475;18201.24533;6.80058124;0.064684181;0.064684181;0.064684181;0.008634093;3.250365657;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.680526;2684.44208;0.108982283;123779.0475;0;0;135;5.810592911;146;5.810592911;132.5;4;116.4225301;4;132.5;4;116.6626748;4;22.5;4;38.43987159;4;105.680526;2684.44208;0.013291819;123779.0475;0;0;107.1398097;292.3414931;1.108982283;18201.24533;0.59352933;0.232475062;174.7555869;397.8095932;1.013291819;123779.0475;0.649579418;0.277725536;105.680526;2684.44208;0.095690463;123779.0475;0;0;130.3549133;292.3414931;1.108982283;123779.0475;0.59352933;0.232475062;160.0208609;353.0474082;1.108982283;123779.0475;0.59352933;0.232475062;156.7704952;367.4160879;1;123779.0475;0.658213511;0.285443135;120.0494318;300.0943036;1;123779.0475;0.658213511;0.285443135;120.0168209;300.0353162;1;18201.24533;0.658213511;0.285443135;107.1398097;2700.142692;0.108982283;18201.24533;0;0;58.03495834;242.9557391;0.108982283;18201.24533;0;0;58.0392965;243.0630163;0.108982283;123779.0475;0;0;"Zustand 3: Temperatur 433.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.906 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;22.5;135;T_hot = T13 = T15;4.26E-19;`gtol` termination condition is satisfied.;5;1.13E-08;9.23E-10;1;True;;True;0;zulässig;feasible;True;True;True;107.0034455;132.2124209;157.8407442;59.60029811;0.120100607;0.277697908;0.230663815;0.285648086;280.7802959;279.5861726;282.5477926;277.7444863;65.77858323;0.501131831;8.773755824;11;0.012743795;0.061445814;28.07802959;27.95861726;11.3019117;18.51629908;5.97395156;108.4632314;0.018057636;2702.528083;295.4627914;251.197557;0.020115778;1.093860496;0.601941002;0.238775659;-1.78E-09;1.57E-09;9.38E-10;9.16E-10;-5.48E-10;2.37E-09;1.17E-09;1.06E-08;-1.78E-11;1.57E-11;9.38E-12;9.16E-10;-5.48E-12;2.37E-11;1.17E-11;1.06E-10;146;135;118.181679;135;118.4675901;39.14203409;30.32527889;25.94464269;69.32119731;37.10029811;13.04868872;9.718447617;27.99655454;58.8626616;3.103898537;10.22717627;6.077495581;1;129531.3471;19580.35389;6.615373134;0.067368113;0.067368113;0.067368113;0.008891417;3.103898537;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.0034455;2686.481388;0.113976274;129531.3471;0;0;135;6.077495581;146;6.077495581;135;4;118.181679;4;135;4;118.4675901;4;22.5;4;39.14203409;4;107.0034455;2686.481388;0.01368862;129531.3471;0;0;108.4632314;295.4627914;1.113976274;19580.35389;0.59107137;0.230663815;176.3252789;400.7902363;1.01368862;129531.3471;0.649548065;0.277697908;107.0034455;2686.481388;0.100287654;129531.3471;0;0;132.2124209;295.4627914;1.113976274;129531.3471;0.59107137;0.230663815;160.9446427;354.5112512;1.113976274;129531.3471;0.59107137;0.230663815;157.8407442;369.5022792;1;129531.3471;0.658439483;0.285648086;121.9852446;303.723696;1;129531.3471;0.658439483;0.285648086;121.9513113;303.6622501;1;19580.35389;0.658439483;0.285648086;108.4632314;2702.528083;0.113976274;19580.35389;0;0;59.60029811;249.5072728;0.113976274;19580.35389;0;0;59.6049285;249.6190838;0.113976274;129531.3471;0;0;"Zustand 3: Temperatur 434.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;25;100;T_hot = T13 = T15;5.83E-17;`gtol` termination condition is satisfied.;7;1.47E-07;1.08E-08;1;True;;True;0;zulässig;feasible;True;True;True;89.20021147;105.4275855;142.0311956;39.28554274;0.193815074;0.272256509;0.254424294;0.276922641;99.20071248;107.6552055;99.6779415;107.1411024;85.83354584;0.479649797;23.27414607;46;0.00263952;0.034234595;9.920071236;10.76552055;3.987117661;7.142740161;7.795325164;90.69514294;0.0100624;2670.129612;253.9490138;229.3893094;0.010494742;1.032471389;0.628266288;0.259575409;3.48E-08;-1.26E-08;7.47E-08;-1.07E-08;-1.24E-08;-7.82E-09;1.93E-08;1.18E-07;3.48E-10;-1.26E-10;7.47E-10;-1.07E-08;-1.24E-10;-7.82E-11;1.93E-10;1.18E-09;146;100;94.0667892;100;93.62255343;31.40804795;7.428386407;12.91494388;59.28709499;14.28554274;4.673286099;3.371646258;10.79978853;54.33526557;5.883748305;10.08191248;2.147201569;1;68076.76599;7108.22443;9.577182974;0.026722545;0.026722545;0.026722545;0.005357141;3.371646258;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;89.20021147;2658.225734;0.042966131;68076.76599;0;0;135;2.147201569;146;2.147201569;100;4;94.0667892;4;100;4;93.62255343;4;25;4;31.40804795;4;89.20021147;2658.225734;0.008327484;68076.76599;0;0;90.69514294;253.9490138;1.042966131;7108.22443;0.621944421;0.254424294;153.4283864;354.8620284;1.008327484;68076.76599;0.643309825;0.272256509;89.20021147;2658.225734;0.034638647;68076.76599;0;0;105.4275855;253.9490138;1.042966131;68076.76599;0.621944421;0.254424294;147.9149439;336.2465529;1.042966131;68076.76599;0.621944421;0.254424294;142.0311956;335.6808046;1;68076.76599;0.648666967;0.276922641;95.34567303;249.8472588;1;68076.76599;0.648666967;0.276922641;95.3267139;249.8130242;1;7108.22443;0.648666967;0.276922641;90.69514294;2670.129612;0.042966131;7108.22443;0;0;39.28554274;164.5466329;0.042966131;7108.22443;0;0;39.28728786;164.6080655;0.042966131;68076.76599;0;0;"Zustand 3: Temperatur 421.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6487 <= w_crit=0.6924, T=368.50 K >= T_crit=316.62 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6487 <= w_crit=0.6924, T=368.48 K >= T_crit=316.62 K).;"Zustand 20: Temperatur 426.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;25;102.5;T_hot = T13 = T15;1.41E-19;`gtol` termination condition is satisfied.;7;7.21E-09;5.31E-10;1;True;;True;0;zulässig;feasible;True;True;True;90.50817787;107.3933937;143.1221961;40.86418549;0.181307571;0.272170464;0.252211792;0.27702537;111.8452505;119.5517861;112.391242;118.9668705;84.40418349;0.483429128;20.92303051;43.5;0.003075085;0.035849056;11.18452505;11.95517861;4.495649678;7.931124699;7.665511765;92.00412806;0.010610523;2672.531036;256.4189292;230.5077852;0.011117645;1.036676579;0.625830542;0.257578612;1.71E-09;-8.81E-10;3.66E-09;-5.26E-10;-7.16E-10;-5.06E-10;6.98E-10;5.77E-09;1.71E-11;-8.81E-12;3.66E-11;-5.26E-10;-7.16E-12;-5.06E-12;6.98E-12;5.77E-11;146;102.5;95.81004512;102.5;95.41863866;32.11617774;8.956610125;13.75440932;59.88795031;15.86418549;5.264069047;3.805917065;11.99182213;54.55255785;5.632213255;10.13763527;2.420892867;1;71547.2467;7732.029284;9.253359508;0.029593713;0.029593713;0.029593713;0.005573708;3.805917065;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;90.50817787;2660.357169;0.047794224;71547.2467;0;0;135;2.420892867;146;2.420892867;102.5;4;95.81004512;4;102.5;4;95.41863866;4;25;4;32.11617774;4;90.50817787;2660.357169;0.008665455;71547.2467;0;0;92.00412806;256.4189292;1.047794224;7732.029284;0.619190153;0.252211792;154.9566101;357.7273355;1.008665455;71547.2467;0.643210158;0.272170464;90.50817787;2660.357169;0.039128769;71547.2467;0;0;107.3933937;256.4189292;1.047794224;71547.2467;0.619190153;0.252211792;148.7544093;336.9730892;1.047794224;71547.2467;0.619190153;0.252211792;143.1221961;337.7740012;1;71547.2467;0.648783866;0.27702537;97.25575847;253.3698177;1;71547.2467;0.648783866;0.27702537;97.23593095;253.3339687;1;7732.029284;0.648783866;0.27702537;92.00412806;2672.531036;0.047794224;7732.029284;0;0;40.86418549;171.1453684;0.047794224;7732.029284;0;0;40.86608081;171.2097085;0.047794224;71547.2467;0;0;"Zustand 3: Temperatur 421.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6488 <= w_crit=0.6940, T=370.41 K >= T_crit=316.72 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6488 <= w_crit=0.6939, T=370.39 K >= T_crit=316.72 K).;"Zustand 20: Temperatur 428.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;25;105;T_hot = T13 = T15;6.75E-22;`gtol` termination condition is satisfied.;7;5.11E-10;3.68E-11;1;True;;True;0;zulässig;feasible;True;True;True;91.82010885;109.353136;144.2214158;42.43801224;0.171188189;0.27211565;0.250067577;0.277163035;124.4307535;131.4120735;125.0484483;130.7533072;82.97433744;0.486434322;19.0029244;41;0.00354504;0.03752651;12.44307535;13.14120735;5.001937933;8.716887145;7.535654437;93.31747127;0.011158799;2674.937979;258.9770638;231.7136143;0.011746014;1.040877466;0.623455181;0.255645996;1.20E-10;-1.22E-10;2.47E-10;-3.64E-11;-8.10E-11;-6.52E-11;-2.37E-11;3.98E-10;1.20E-12;-1.22E-12;2.47E-12;-3.64E-11;-8.10E-13;-6.52E-13;-2.37E-13;3.98E-12;146;105;97.55663998;105;97.21706505;32.82214723;10.49895577;14.6135469;60.49532403;17.43801224;5.851139037;4.239168715;13.17989115;54.77699839;5.392131084;10.18354527;2.693306354;1;75175.14057;8400.396584;8.948998993;0.032442279;0.032442279;0.032442279;0.005793798;4.239168715;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;91.82010885;2662.486858;0.052623479;75175.14057;0;0;135;2.693306354;146;2.693306354;105;4;97.55663998;4;105;4;97.21706505;4;25;4;32.82214723;4;91.82010885;2662.486858;0.009008518;75175.14057;0;0;93.31747127;258.9770638;1.052623479;8400.396584;0.61649817;0.250067577;156.4989558;360.6373597;1.009008518;75175.14057;0.64314665;0.27211565;91.82010885;2662.486858;0.043614961;75175.14057;0;0;109.353136;258.9770638;1.052623479;75175.14057;0.61649817;0.250067577;149.6135469;337.8032909;1.052623479;75175.14057;0.61649817;0.250067577;144.2214158;339.9011067;1;75175.14057;0.648940448;0.277163035;99.16959072;256.9267693;1;75175.14057;0.648940448;0.277163035;99.14886096;256.8892428;1;8400.396584;0.648940448;0.277163035;93.31747127;2674.937979;0.052623479;8400.396584;0;0;42.43801224;177.724281;0.052623479;8400.396584;0;0;42.44006666;177.7916472;0.052623479;75175.14057;0;0;"Zustand 3: Temperatur 422.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6489 <= w_crit=0.6962, T=372.32 K >= T_crit=316.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6489 <= w_crit=0.6962, T=372.30 K >= T_crit=316.84 K).;"Zustand 20: Temperatur 429.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;25;107.5;T_hot = T13 = T15;9.09E-24;`gtol` termination condition is satisfied.;7;7.22E-11;4.26E-12;1;True;;True;0;zulässig;feasible;True;True;True;93.13476391;111.3057543;145.3245488;44.00867617;0.162839796;0.272081507;0.247978022;0.277324839;136.9713585;143.248526;137.6638467;142.5127193;81.53942905;0.488875142;17.40372158;38.5;0.004051454;0.039266994;13.69713585;14.3248526;5.506553868;9.500847954;7.405337352;94.63389823;0.011707375;2677.347826;261.6113946;232.9944322;0.012380069;1.045078906;0.621124761;0.253763873;1.50E-11;-3.60E-11;2.80E-11;-4.20E-12;-9.55E-12;-1.61E-11;-2.29E-11;4.48E-11;1.50E-13;-3.60E-13;2.80E-13;-4.20E-12;-9.55E-14;-1.61E-13;-2.29E-13;4.48E-13;146;107.5;99.30572341;107.5;99.01710004;33.52669797;12.0507943;15.48700068;61.10720025;19.00867617;6.435241331;4.671825182;14.36523609;55.00620107;5.162451921;10.21933017;2.964748019;1;78962.94458;9116.487866;8.661553193;0.035271365;0.035271365;0.035271365;0.006017301;4.671825182;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;93.13476391;2664.612562;0.057458975;78962.94458;0;0;135;2.964748019;146;2.964748019;107.5;4;99.30572341;4;107.5;4;99.01710004;4;25;4;33.52669797;4;93.13476391;2664.612562;0.009356608;78962.94458;0;0;94.63389823;261.6113946;1.057458975;9116.487866;0.61385302;0.247978022;158.0507943;363.5780756;1.009356608;78962.94458;0.643107085;0.272081507;93.13476391;2664.612562;0.048102367;78962.94458;0;0;111.3057543;261.6113946;1.057458975;78962.94458;0.61385302;0.247978022;150.4870007;338.7202291;1.057458975;78962.94458;0.61385302;0.247978022;145.3245488;342.0481986;1;78962.94458;0.649124385;0.277324839;101.0864242;260.5087695;1;78962.94458;0.649124385;0.277324839;101.0647587;260.4695025;1;9116.487866;0.649124385;0.277324839;94.63389823;2677.347826;0.057458975;9116.487866;0;0;44.00867617;184.2903638;0.057458975;9116.487866;0;0;44.01089898;184.3608742;0.057458975;78962.94458;0;0;"Zustand 3: Temperatur 423.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;25;110;T_hot = T13 = T15;2.51E-25;`gtol` termination condition is satisfied.;7;2.04E-11;7.09E-13;1;True;;True;0;zulässig;feasible;True;True;True;94.45133114;113.2505328;146.4288761;45.57726418;0.155842104;0.272061052;0.245933991;0.277503594;149.4764675;155.0693344;150.2469733;154.2531613;80.09670847;0.490891302;16.05030798;36;0.004596389;0.04107092;14.94764675;15.50693344;6.009878932;10.28354409;7.274310771;95.95257563;0.012256256;2679.758814;264.3136804;234.3420272;0.013019871;1.04928423;0.618828955;0.251923048;2.42E-12;-1.48E-11;5.57E-12;-6.79E-13;-2.96E-12;-3.67E-12;-9.12E-12;7.39E-12;2.42E-14;-1.48E-13;5.57E-14;-6.79E-13;-2.96E-14;-3.67E-14;-9.12E-14;7.39E-14;146;110;101.0567278;110;100.8182642;34.23031753;13.60906753;16.37124831;61.72225811;20.57726418;7.016895172;5.104152148;15.54866886;55.23859915;4.942372174;10.24479323;3.235421375;1;82914.05787;9883.478153;8.389157803;0.038083034;0.038083034;0.038083034;0.006244084;4.942372174;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;94.45133114;2666.732757;0.0623041;82914.05787;0;0;135;3.235421375;146;3.235421375;110;4;101.0567278;4;110;4;100.8182642;4;25;4;34.23031753;4;94.45133114;2666.732757;0.009709602;82914.05787;0;0;95.95257563;264.3136804;1.0623041;9883.478153;0.611244429;0.245933991;159.6090675;366.540251;1.009709602;82914.05787;0.643083379;0.272061052;94.45133114;2666.732757;0.052594498;82914.05787;0;0;113.2505328;264.3136804;1.0623041;82914.05787;0.611244429;0.245933991;151.3712483;339.7127196;1.0623041;82914.05787;0.611244429;0.245933991;146.4288761;344.206297;1;82914.05787;0.649327463;0.277503594;103.0057395;264.1095885;1;82914.05787;0.649327463;0.277503594;102.9831048;264.0685176;1;9883.478153;0.649327463;0.277503594;95.95257563;2679.758814;0.0623041;9883.478153;0;0;45.57726418;190.8482382;0.0623041;9883.478153;0;0;45.57966505;190.9220117;0.0623041;82914.05787;0;0;"Zustand 3: Temperatur 424.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;25;112.5;T_hot = T13 = T15;1.73E-26;`gtol` termination condition is satisfied.;7;9.53E-12;1.86E-13;1;True;;True;0;zulässig;feasible;True;True;True;95.76925949;115.1869714;147.53264;47.14451868;0.149898237;0.272049479;0.243929078;0.277694304;161.9525967;166.8800937;162.8044693;165.9801003;78.64453096;0.492579676;14.88954467;33.5;0.005181927;0.042938923;16.19525967;16.68800937;6.512178773;11.06534002;7.142425321;97.27293868;0.012805361;2682.169691;267.0779905;235.7507129;0.013665384;1.053495837;0.616560553;0.250117063;7.25E-13;-7.18E-12;1.71E-12;-1.60E-13;1.42E-13;-2.50E-12;-4.75E-12;2.67E-12;7.25E-15;-7.18E-14;1.71E-14;-1.60E-13;1.42E-15;-2.50E-14;-4.75E-14;2.67E-14;146;112.5;102.8092578;112.5;102.6202321;34.93333891;15.17167203;17.26388238;62.33959977;22.14451868;7.596481593;5.536319097;16.73074051;55.47312442;4.731242337;10.25981552;3.505467462;1;87032.46993;10704.60597;8.130375859;0.040878703;0.040878703;0.040878703;0.00647401;4.731242337;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.76925949;2668.846356;0.067161221;87032.46993;0;0;135;3.505467462;146;3.505467462;112.5;4;102.8092578;4;112.5;4;102.6202321;4;25;4;34.93333891;4;95.76925949;2668.846356;0.010067349;87032.46993;0;0;97.27293868;267.0779905;1.067161221;10704.60597;0.608665272;0.243929078;161.171672;369.5175669;1.010067349;87032.46993;0.643069966;0.272049479;95.76925949;2668.846356;0.057093872;87032.46993;0;0;115.1869714;267.0779905;1.067161221;87032.46993;0.608665272;0.243929078;152.2638824;340.77307;1.067161221;87032.46993;0.608665272;0.243929078;147.53264;346.3694223;1;87032.46993;0.649543975;0.277694304;104.9271559;267.7248913;1;87032.46993;0.649543975;0.277694304;104.9035184;267.6819524;1;10704.60597;0.649543975;0.277694304;97.27293868;2682.169691;0.067161221;10704.60597;0;0;47.14451868;197.4010822;0.067161221;10704.60597;0;0;47.14710771;197.4782387;0.067161221;87032.46993;0;0;"Zustand 3: Temperatur 425.414 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.054 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;25;115;T_hot = T13 = T15;3.11E-27;`gtol` termination condition is satisfied.;7;6.58E-12;7.89E-14;1;True;;True;0;zulässig;feasible;True;True;True;97.08816387;117.1147144;148.6346896;48.71096288;0.144792188;0.272043364;0.241958626;0.277893377;174.4044206;178.6847464;175.3411289;177.6973562;77.18194739;0.494009656;13.88270925;31;0.005810182;0.044871776;17.44044206;17.86847464;7.013645154;11.84649041;7.009594801;98.5945937;0.013354563;2684.579536;269.8998754;237.2164099;0.01431652;1.05771553;0.61431434;0.248341216;1.02E-12;-3.42E-12;5.68E-13;-4.34E-14;-1.36E-12;-2.61E-12;-4.63E-12;-2.84E-13;1.02E-14;-3.42E-14;5.68E-15;-4.34E-14;-1.36E-14;-2.61E-14;-4.63E-14;-2.84E-15;146;115;104.563028;115;104.4227764;35.63599681;16.73711215;18.1632049;62.95859689;23.71096288;8.174293079;5.968434345;17.91183613;55.70902588;4.528515253;10.26433331;3.774987458;1;91322.58511;11583.20339;7.884052628;0.043659377;0.043659377;0.043659377;0.006706939;4.528515253;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.08816387;2670.952546;0.07203205;91322.58511;0;0;135;3.774987458;146;3.774987458;115;4;104.563028;4;115;4;104.4227764;4;25;4;35.63599681;4;97.08816387;2670.952546;0.010429678;91322.58511;0;0;98.5945937;269.8998754;1.07203205;11583.20339;0.60611044;0.241958626;162.7371121;372.5055606;1.010429678;91322.58511;0.643062878;0.272043364;97.08816387;2670.952546;0.061602371;91322.58511;0;0;117.1147144;269.8998754;1.07203205;91322.58511;0.60611044;0.241958626;153.1632049;341.8958082;1.07203205;91322.58511;0.60611044;0.241958626;148.6346896;348.5334985;1;91322.58511;0.649769817;0.277893377;106.8503811;271.3515511;1;91322.58511;0.649769817;0.277893377;106.8257069;271.3066794;1;11583.20339;0.649769817;0.277893377;98.5945937;2684.579536;0.07203205;11583.20339;0;0;48.71096288;203.951154;0.07203205;11583.20339;0;0;48.71375054;204.0318151;0.07203205;91322.58511;0;0;"Zustand 3: Temperatur 426.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.887 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;25;117.5;T_hot = T13 = T15;4.08E-28;`gtol` termination condition is satisfied.;7;2.55E-12;2.86E-14;1;True;;True;0;zulässig;feasible;True;True;True;98.40776892;119.0335057;149.7342712;50.27697514;0.140362873;0.272040201;0.240019134;0.278098143;186.8353916;190.4861442;187.8605212;189.407661;75.70846063;0.495232305;13.00088018;28.5;0.006483312;0.046870327;18.68353916;19.04861442;7.514420846;12.6271774;6.875774063;99.91726029;0.013903707;2686.98764;272.7758746;238.7361018;0.014973151;1.061944718;0.612086424;0.246591965;2.70E-13;-1.98E-12;-3.41E-13;-1.29E-14;-1.42E-13;1.53E-12;1.71E-13;1.14E-13;2.70E-15;-1.98E-14;-3.41E-15;-1.29E-14;-1.42E-15;1.53E-14;1.71E-15;1.14E-15;146;117.5;106.3178261;117.5;106.2257345;36.33846096;18.30429415;19.06798671;63.57879933;25.27697514;8.750563089;6.400565833;19.09223108;55.9457621;4.33371555;10.25832382;4.044056096;1;95789.1187;12522.71554;7.649228988;0.046425792;0.046425792;0.046425792;0.006942733;4.33371555;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.40776892;2673.050699;0.076917869;95789.1187;0;0;135;4.044056096;146;4.044056096;117.5;4;106.3178261;4;117.5;4;106.2257345;4;25;4;36.33846096;4;98.40776892;2673.050699;0.010796413;95789.1187;0;0;99.91726029;272.7758746;1.076917869;12522.71554;0.603576154;0.240019134;164.3042941;375.5009978;1.010796413;95789.1187;0.643059213;0.272040201;98.40776892;2673.050699;0.066121456;95789.1187;0;0;119.0335057;272.7758746;1.076917869;95789.1187;0.603576154;0.240019134;154.0679867;343.076928;1.076917869;95789.1187;0.603576154;0.240019134;149.7342712;350.6957021;1;95789.1187;0.650001946;0.278098143;108.7751819;274.9872414;1;95789.1187;0.650001946;0.278098143;108.7494369;274.9403711;1;12522.71554;0.650001946;0.278098143;99.91726029;2686.98764;0.076917869;12522.71554;0;0;50.27697514;210.5001041;0.076917869;12522.71554;0;0;50.27997236;210.5843929;0.076917869;95789.1187;0;0;"Zustand 3: Temperatur 427.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.899 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;25;120;T_hot = T13 = T15;3.11E-17;`gtol` termination condition is satisfied.;6;6.69E-07;7.88E-09;1;True;;True;0;zulässig;feasible;True;True;True;99.72787399;120.9431613;150.8308974;51.84283528;0.136487662;0.272038111;0.238107898;0.278306571;199.2481264;202.2863956;200.3653775;201.1130055;74.22387401;0.496286064;12.22199973;26;0.007203523;0.048935475;19.92481258;20.22863955;8.014615101;13.40753369;6.740945249;101.2407354;0.014452622;2689.393441;275.7032114;240.3074973;0.015635131;1.06618454;0.609873824;0.244866573;5.47E-09;-2.83E-08;1.93E-07;-4.17E-09;-4.67E-08;6.01E-08;7.96E-08;6.30E-07;5.47E-11;-2.83E-10;1.93E-09;-4.17E-09;-4.67E-10;6.01E-10;7.96E-10;6.30E-09;146;120;108.0734894;120;108.0289878;37.04085688;19.87239913;19.9773181;64.19987854;26.84283528;9.325484456;6.832754021;20.27212601;56.18293437;4.146420722;10.24179547;4.312730009;1;100437.0327;13526.71427;7.42508718;0.049178495;0.049178495;0.049178495;0.007181253;4.146420722;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.72787399;2675.14031;0.081819671;100437.0327;0;0;135;4.312730009;146;4.312730009;120;4;108.0734894;4;120;4;108.0289878;4;25;4;37.04085688;4;99.72787399;2675.14031;0.011167376;100437.0327;0;0;101.2407354;275.7032114;1.081819671;13526.71427;0.601059548;0.238107898;165.8723991;378.5014855;1.011167376;100437.0327;0.64305679;0.272038111;99.72787399;2675.14031;0.070652296;100437.0327;0;0;120.9431613;275.7032114;1.081819671;100437.0327;0.601059548;0.238107898;154.9773181;344.3134207;1.081819671;100437.0327;0.601059548;0.238107898;150.8308974;352.8540573;1;100437.0327;0.650238043;0.278306571;110.7013658;278.6301833;1;100437.0327;0.650238043;0.278306571;110.6745155;278.5812478;1;13526.71427;0.650238043;0.278306571;101.2407354;2689.393441;0.081819671;13526.71427;0;0;51.84283528;217.0491689;0.081819671;13526.71427;0;0;51.8460534;217.1372103;0.081819671;100437.0327;0;0;"Zustand 3: Temperatur 428.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;25;122.5;T_hot = T13 = T15;9.98E-18;`gtol` termination condition is satisfied.;6;3.72E-07;4.47E-09;1;True;;True;0;zulässig;feasible;True;True;True;101.0483312;122.843551;151.924266;53.4087535;0.133071451;0.272035647;0.236222776;0.278517074;211.6446474;214.0870846;212.8578341;212.8148567;72.72819628;0.497200436;11.52894015;23.5;0.007973073;0.051068142;21.1644647;21.40870846;8.514313364;14.18765711;6.605109147;102.5648708;0.01500113;2691.796478;278.6795997;241.9288173;0.016302301;1.070435941;0.607674203;0.243162873;3.29E-09;-1.70E-08;1.06E-07;-2.47E-09;-2.56E-08;3.45E-08;4.59E-08;3.51E-07;3.29E-11;-1.70E-10;1.06E-09;-2.47E-09;-2.56E-10;3.45E-10;4.59E-10;3.51E-09;146;122.5;109.8298908;122.5;109.832449;37.74327885;21.44079893;20.89051504;64.82159198;28.4087535;9.899220905;7.265020001;21.45166884;56.4202447;3.966249088;10.21478134;4.581052973;1;105271.4967;14598.90791;7.210915865;0.051917904;0.051917904;0.051917904;0.007422373;3.966249088;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.0483312;2677.22096;0.086738242;105271.4967;0;0;135;4.581052973;146;4.581052973;122.5;4;109.8298908;4;122.5;4;109.832449;4;25;4;37.74327885;4;101.0483312;2677.22096;0.011542384;105271.4967;0;0;102.5648708;278.6795997;1.086738242;14598.90791;0.598558403;0.236222776;167.4407989;381.5052146;1.011542384;105271.4967;0.643053934;0.272035647;101.0483312;2677.22096;0.075195858;105271.4967;0;0;122.843551;278.6795997;1.086738242;105271.4967;0.598558403;0.236222776;155.890515;345.6029797;1.086738242;105271.4967;0.598558403;0.236222776;151.924266;355.0071827;1;105271.4967;0.650476307;0.278517074;112.6287697;282.2789864;1;105271.4967;0.650476307;0.278517074;112.6007791;282.2279182;1;14598.90791;0.650476307;0.278517074;102.5648708;2691.796478;0.086738242;14598.90791;0;0;53.4087535;223.5992919;0.086738242;14598.90791;0;0;53.41220431;223.691213;0.086738242;105271.4967;0;0;"Zustand 3: Temperatur 429.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;25;125;T_hot = T13 = T15;3.32E-18;`gtol` termination condition is satisfied.;6;2.11E-07;2.58E-09;1;True;;True;0;zulässig;feasible;True;True;True;102.3690297;124.7345845;153.0142013;54.97489106;0.130039437;0.272031686;0.234362031;0.278728389;224.0265551;225.8894266;225.3396049;224.5143133;71.22157388;0.497998452;10.90819162;21;0.00879427;0.053269259;22.40265549;22.58894266;9.013584195;14.96762088;6.468279059;103.8895571;0.015549049;2694.196361;281.7031092;243.5986456;0.016974496;1.074699728;0.605485687;0.24147911;1.83E-09;-1.12E-08;5.90E-08;-1.48E-09;-1.61E-08;1.96E-08;2.63E-08;1.99E-07;1.83E-11;-1.12E-10;5.90E-10;-1.48E-09;-1.61E-10;1.96E-10;2.63E-10;1.99E-09;146;125;111.5869283;125;111.6360528;38.4457992;23.00900554;21.80705283;65.44375787;29.97489106;10.47191537;7.697371214;22.63097029;56.65746598;3.792851487;10.17733368;4.849059634;1;110297.8582;15743.14997;7.006085719;0.054644343;0.054644343;0.054644343;0.00766596;3.792851487;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.3690297;2679.292292;0.091674224;110297.8582;0;0;135;4.849059634;146;4.849059634;125;4;111.5869283;4;125;4;111.6360528;4;25;4;38.4457992;4;102.3690297;2679.292292;0.011921264;110297.8582;0;0;103.8895571;281.7031092;1.091674224;15743.14997;0.59607096;0.234362031;169.0090055;384.5108076;1.011921264;110297.8582;0.643049343;0.272031686;102.3690297;2679.292292;0.079752959;110297.8582;0;0;124.7345845;281.7031092;1.091674224;110297.8582;0.59607096;0.234362031;156.8070528;346.9437939;1.091674224;110297.8582;0.59607096;0.234362031;153.0142013;357.1541108;1;110297.8582;0.650715303;0.278728389;114.5572508;285.9325369;1;110297.8582;0.650715303;0.278728389;114.5280846;285.8792677;1;15743.14997;0.650715303;0.278728389;103.8895571;2694.196361;0.091674224;15743.14997;0;0;54.97489106;230.1512111;0.091674224;15743.14997;0;0;54.9785868;230.2471407;0.091674224;110297.8582;0;0;"Zustand 3: Temperatur 429.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;25;127.5;T_hot = T13 = T15;1.13E-18;`gtol` termination condition is satisfied.;6;1.21E-07;1.50E-09;1;True;;True;0;zulässig;feasible;True;True;True;103.6898866;126.6162028;154.1006196;56.54137279;0.127331908;0.272025334;0.23252423;0.278939489;236.3951336;237.6943622;237.8120872;236.2121994;69.70424992;0.498698359;10.34895072;18.5;0.009669479;0.055539755;23.63951335;23.76943622;9.512483489;15.74747996;6.330477066;105.2147136;0.0160962;2696.592753;284.7720803;245.3158362;0.017651546;1.078976607;0.603306749;0.239813836;1.08E-09;-7.45E-09;3.30E-08;-8.95E-10;-9.87E-09;1.13E-08;1.53E-08;1.14E-07;1.08E-11;-7.45E-11;3.30E-10;-8.95E-10;-9.87E-11;1.13E-10;1.53E-10;1.14E-09;146;127.5;113.3445186;127.5;113.43975;39.14847394;24.57663142;22.72652539;66.06623969;31.54137279;11.04369499;8.129804985;23.81011343;56.89442387;3.625905805;10.12952039;5.116777784;1;115521.6271;16963.44539;6.810033249;0.057358066;0.057358066;0.057358066;0.007911889;3.625905805;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.6898866;2681.353992;0.096628154;115521.6271;0;0;135;5.116777784;146;5.116777784;127.5;4;113.3445186;4;127.5;4;113.43975;4;25;4;39.14847394;4;103.6898866;2681.353992;0.012303847;115521.6271;0;0;105.2147136;284.7720803;1.096628154;16963.44539;0.593595802;0.23252423;170.5766314;387.5171961;1.012303847;115521.6271;0.643041979;0.272025334;103.6898866;2681.353992;0.084324306;115521.6271;0;0;126.6162028;284.7720803;1.096628154;115521.6271;0.593595802;0.23252423;157.7265254;348.3344188;1.096628154;115521.6271;0.593595802;0.23252423;154.1006196;359.2941788;1;115521.6271;0.650953869;0.278939489;116.4866825;289.5899289;1;115521.6271;0.650953869;0.278939489;116.456305;289.5343892;1;16963.44539;0.650953869;0.278939489;105.2147136;2696.592753;0.096628154;16963.44539;0;0;56.54137279;236.705511;0.096628154;16963.44539;0;0;56.54532617;236.80558;0.096628154;115521.6271;0;0;"Zustand 3: Temperatur 430.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;25;130;T_hot = T13 = T15;4.16E-19;`gtol` termination condition is satisfied.;6;7.20E-08;9.12E-10;1;True;;True;0;zulässig;feasible;True;True;True;105.0108391;128.4883717;155.1835017;58.10829662;0.124900649;0.272015868;0.230708165;0.279149526;248.7514306;249.5026295;250.2764421;247.9091363;68.17653316;0.499314796;9.842472173;16;0.01060112;0.057880548;24.87514305;24.95026295;10.01105768;16.52727575;6.191731208;106.5402816;0.016642408;2698.985351;287.8850614;247.0794437;0.018333284;1.083267206;0.601136124;0.238165839;6.28E-10;-5.33E-09;1.92E-08;-5.61E-10;-5.85E-09;6.92E-09;9.29E-09;6.79E-08;6.28E-12;-5.33E-11;1.92E-10;-5.61E-10;-5.85E-11;6.92E-11;9.29E-11;6.79E-10;146;130;115.1025927;130;115.2435038;39.85134699;26.14336461;23.64861461;66.68893457;33.10829662;11.61467496;8.562311169;24.9891609;57.13098299;3.465112914;10.07142185;5.384230099;1;120948.4627;18263.95652;6.622248719;0.060059278;0.060059278;0.060059278;0.008160042;3.465112914;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.0108391;2683.40578;0.10160049;120948.4627;0;0;135;5.384230099;146;5.384230099;130;4;115.1025927;4;130;4;115.2435038;4;25;4;39.85134699;4;105.0108391;2683.40578;0.012689967;120948.4627;0;0;106.5402816;287.8850614;1.10160049;18263.95652;0.591131771;0.230708165;172.1433646;390.5235454;1.012689967;120948.4627;0.643031008;0.272015868;105.0108391;2683.40578;0.088910523;120948.4627;0;0;128.4883717;287.8850614;1.10160049;120948.4627;0.591131771;0.230708165;158.6486146;349.7736805;1.10160049;120948.4627;0.591131771;0.230708165;155.1835017;361.4269452;1;120948.4627;0.651191049;0.279149526;118.4169499;293.250412;1;120948.4627;0.651191049;0.279149526;118.385325;293.1925315;1;18263.95652;0.651191049;0.279149526;106.5402816;2698.985351;0.10160049;18263.95652;0;0;58.10829662;243.2626632;0.10160049;18263.95652;0;0;58.1125208;243.3670044;0.10160049;120948.4627;0;0;"Zustand 3: Temperatur 431.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;25;132.5;T_hot = T13 = T15;1.59E-19;`gtol` termination condition is satisfied.;6;4.35E-08;5.63E-10;1;True;;True;0;zulässig;feasible;True;True;True;106.3318402;130.351076;156.2628754;59.67574015;0.122706308;0.272002701;0.228912807;0.27935779;261.0963124;261.3148132;262.7336497;259.6055917;66.63877669;0.499859654;9.381599152;13.5;0.011591666;0.060292541;26.10963123;26.13148132;10.50934599;17.30703945;6.052073554;107.8662183;0.0171875;2701.373884;291.0407637;248.8886753;0.019019543;1.087572093;0.598972749;0.236534087;3.85E-10;-3.87E-09;1.12E-08;-3.57E-10;-3.54E-09;4.27E-09;5.72E-09;4.11E-08;3.85E-12;-3.87E-11;1.12E-10;-3.57E-10;-3.54E-11;4.27E-11;5.72E-11;4.11E-10;146;132.5;116.8610923;132.5;117.0472862;40.55445317;27.70895048;24.57306909;67.31176511;34.67574015;12.18496125;8.994874003;26.16815982;57.36703742;3.310193688;10.00312854;5.651435333;1;126584.1651;19649.00848;6.442267316;0.062748141;0.062748141;0.062748141;0.008410302;3.310193688;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.3318402;2685.447401;0.106591636;126584.1651;0;0;135;5.651435333;146;5.651435333;132.5;4;116.8610923;4;132.5;4;117.0472862;4;25;4;40.55445317;4;106.3318402;2685.447401;0.013079466;126584.1651;0;0;107.8662183;291.0407637;1.106591636;19649.00848;0.588677905;0.228912807;173.7089505;393.529199;1.013079466;126584.1651;0.643015744;0.272002701;106.3318402;2685.447401;0.09351217;126584.1651;0;0;130.351076;291.0407637;1.106591636;126584.1651;0.588677905;0.228912807;159.5730691;351.2606086;1.106591636;126584.1651;0.588677905;0.228912807;156.2628754;363.5521325;1;126584.1651;0.651426046;0.27935779;120.3479475;296.9133558;1;126584.1651;0.651426046;0.27935779;120.3150387;296.8530633;1;19649.00848;0.651426046;0.27935779;107.8662183;2701.373884;0.106591636;19649.00848;0;0;59.67574015;249.8230538;0.106591636;19649.00848;0;0;59.68024879;249.9318022;0.106591636;126584.1651;0;0;"Zustand 3: Temperatur 432.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;25;135;T_hot = T13 = T15;2.78E-16;`gtol` termination condition is satisfied.;7;4.45E-07;2.36E-08;1;True;;True;0;zulässig;feasible;True;True;True;107.652854;132.2043153;157.3388002;61.24376612;0.120716524;0.271985355;0.22713726;0.279563673;273.4305104;273.1313862;275.1845557;271.3019207;65.0913604;0.500342684;8.960416905;11;0.012643646;0.062776609;27.343051;27.31313862;11.00738223;18.08679471;5.911538606;109.1924933;0.01773131;2703.758097;294.238027;250.7428527;0.019710159;1.091891791;0.596815713;0.234917687;4.75E-08;-3.54E-08;1.49E-07;-2.32E-08;-4.44E-08;1.34E-08;8.76E-08;4.02E-07;4.75E-10;-3.54E-10;1.49E-09;-2.32E-08;-4.44E-10;1.34E-10;8.76E-10;4.02E-09;146;135;118.6199669;135;118.8510761;41.25782061;29.27318161;25.49968678;67.93467274;36.24376612;12.75465282;9.427473582;27.34714601;57.60250279;3.16088662;9.924738581;5.918409317;1;132434.6672;21123.09463;6.269662168;0.065424789;0.065424789;0.065424789;0.008662542;3.16088662;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.652854;2687.478616;0.11160195;132434.6672;0;0;135;5.918409317;146;5.918409317;135;4;118.6199669;4;135;4;118.8510761;4;25;4;41.25782061;4;107.652854;2687.478616;0.0134722;132434.6672;0;0;109.1924933;294.238027;1.11160195;21123.09463;0.586233389;0.22713726;175.2731816;396.5336487;1.0134722;132434.6672;0.642995636;0.271985355;107.652854;2687.478616;0.098129751;132434.6672;0;0;132.2043153;294.238027;1.11160195;132434.6672;0.586233389;0.22713726;160.4996868;352.7943838;1.11160195;132434.6672;0.586233389;0.22713726;157.3388002;365.6695812;1;132434.6672;0.651658178;0.279563673;122.2795767;300.5782208;1;132434.6672;0.651658178;0.279563673;122.2453472;300.5154442;1;21123.09463;0.651658178;0.279563673;109.1924933;2703.758097;0.11160195;21123.09463;0;0;61.24376612;256.3870069;0.11160195;21123.09463;0;0;61.24857336;256.5002992;0.11160195;132434.6672;0;0;"Zustand 3: Temperatur 433.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;27.5;100;T_hot = T13 = T15;8.60E-28;`gtol` termination condition is satisfied.;9;3.60E-12;4.15E-14;1;True;;True;0;zulässig;feasible;True;True;True;89.88630042;105.5136355;141.4961698;40.87890621;0.202510294;0.266599174;0.250470516;0.271030999;91.69899941;100.8228335;92.14946427;100.3346426;85.24337044;0.476397771;24.79776834;46;0.002526544;0.035199525;9.169899941;10.08228335;3.685978571;6.688976175;7.741725966;91.40334263;0.009774154;2671.388172;251.7955878;227.9126827;0.010168308;1.030157901;0.623096001;0.255355015;1.42E-13;-2.23E-12;-5.68E-14;-2.07E-14;1.65E-12;-9.95E-13;-1.98E-12;5.68E-13;1.42E-15;-2.23E-14;-5.68E-16;-2.07E-14;1.65E-14;-9.95E-15;-1.98E-14;5.68E-15;146;100;94.51491284;100;94.02769984;33.50135914;6.507659461;12.47478228;57.90198349;13.37890621;4.327070746;3.111570214;10.11369958;53.14694743;5.978612495;9.821461264;1.984826827;1;69879.24721;7738.06157;9.030588162;0.024881504;0.024881504;0.024881504;0.005199493;3.111570214;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;89.88630042;2659.344779;0.040326209;69879.24721;0;0;135;1.984826827;146;1.984826827;100;4;94.51491284;4;100;4;94.02769984;4;27.5;4;33.50135914;4;89.88630042;2659.344779;0.008166473;69879.24721;0;0;91.40334263;251.7955878;1.040326209;7738.06157;0.617005765;0.250470516;152.5076595;350.5056957;1.008166473;69879.24721;0.636687775;0.266599174;89.88630042;2659.344779;0.032159737;69879.24721;0;0;105.5136355;251.7955878;1.040326209;69879.24721;0.617005765;0.250470516;147.4747823;333.7346658;1.040326209;69879.24721;0.617005765;0.250470516;141.4961698;331.6506247;1;69879.24721;0.641887268;0.271030999;95.69217423;246.4072543;1;69879.24721;0.641887268;0.271030999;95.67292925;246.3720547;1;7738.06157;0.641887268;0.271030999;91.40334263;2671.388172;0.040326209;7738.06157;0;0;40.87890621;171.2069024;0.040326209;7738.06157;0;0;40.88075242;171.2695551;0.040326209;69879.24721;0;0;"Zustand 3: Temperatur 420.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6419 <= w_crit=0.6926, T=368.84 K >= T_crit=311.93 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6419 <= w_crit=0.6926, T=368.82 K >= T_crit=311.93 K).;"Zustand 20: Temperatur 425.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
