config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;102.5;102.5;27.5;102.5;T_hot = T13 = T15;6.98E-22;`gtol` termination condition is satisfied.;6;3.26E-09;3.74E-11;1;True;;True;0;zulässig;feasible;True;True;True;91.18862456;107.4697749;142.5800124;42.46504632;0.188151375;0.26649888;0.248272996;0.271111411;104.3878276;112.7759139;104.907557;112.2163856;83.79086808;0.480775295;22.13188307;43.5;0.002962888;0.03683595;10.43878276;11.27759139;4.196302282;7.481092372;7.609811012;92.70992235;0.010321443;2673.780632;254.3255597;229.0928547;0.010787804;1.03439588;0.620633573;0.253368919;5.03E-11;-2.82E-10;1.00E-09;-1.83E-11;-2.32E-10;1.01E-10;7.35E-12;3.07E-09;5.03E-13;-2.82E-12;1.00E-11;-1.83E-11;-2.32E-12;1.01E-12;7.35E-14;3.07E-11;146;102.5;96.25550256;102.5;95.82045324;34.21285202;8.018564494;13.30295887;58.49707034;14.96504632;4.922152455;3.545580203;11.31137544;53.35340599;5.722946505;9.871814759;2.259476787;1;73410.22817;8412.299041;8.726535732;0.027753072;0.027753072;0.027753072;0.005411711;3.545580203;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;91.18862456;2661.462791;0.045183684;73410.22817;0;0;135;2.259476787;146;2.259476787;102.5;4;96.25550256;4;102.5;4;95.82045324;4;27.5;4;34.21285202;4;91.18862456;2661.462791;0.008501372;73410.22817;0;0;92.70992235;254.3255597;1.045183684;8412.299041;0.614227739;0.248272996;154.0185645;353.3629444;1.008501372;73410.22817;0.6365691;0.26649888;91.18862456;2661.462791;0.036682311;73410.22817;0;0;107.4697749;254.3255597;1.045183684;73410.22817;0.614227739;0.248272996;148.3029589;334.4941171;1.045183684;73410.22817;0.614227739;0.248272996;142.5800124;333.7409286;1;73410.22817;0.641980811;0.271111411;97.59796016;249.9500605;1;73410.22817;0.641980811;0.271111411;97.57784755;249.9132245;1;8412.299041;0.641980811;0.271111411;92.70992235;2673.780632;0.045183684;8412.299041;0;0;42.46504632;177.8372921;0.045183684;8412.299041;0;0;42.46704725;177.9028664;0.045183684;73410.22817;0;0;"Zustand 3: Temperatur 421.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6420 <= w_crit=0.6943, T=370.75 K >= T_crit=311.99 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6420 <= w_crit=0.6943, T=370.73 K >= T_crit=311.99 K).;"Zustand 20: Temperatur 427.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;27.5;105;T_hot = T13 = T15;7.45E-24;`gtol` termination condition is satisfied.;6;3.28E-10;3.86E-12;1;True;;True;0;zulässig;feasible;True;True;True;92.49605065;109.4209185;143.676031;44.04487487;0.176689086;0.266437555;0.246152637;0.271234441;117.0049572;124.6814305;117.5969034;124.0475139;82.34310043;0.484203022;19.98484676;41;0.003433443;0.038536861;11.70049572;12.46814305;4.703876138;8.269834262;7.478326061;94.02216521;0.0108683;2676.180979;256.950969;230.369152;0.011412127;1.038625785;0.618243726;0.2514559;8.41E-12;-7.39E-11;9.99E-11;-2.03E-12;-2.87E-11;-3.78E-12;-4.54E-11;2.99E-10;8.41E-14;-7.39E-13;9.99E-13;-2.03E-12;-2.87E-13;-3.78E-14;-4.54E-13;2.99E-12;146;105;98.00018432;105;97.61621941;34.92151372;9.547388524;14.15526939;59.10065149;16.54487487;5.513076861;3.978019105;12.50394935;53.56917982;5.479238387;9.912980432;2.532574831;1;77103.31523;9133.592376;8.441729393;0.030599407;0.030599407;0.030599407;0.005627363;3.978019105;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;92.49605065;2663.58087;0.050037912;77103.31523;0;0;135;2.532574831;146;2.532574831;105;4;98.00018432;4;105;4;97.61621941;4;27.5;4;34.92151372;4;92.49605065;2663.58087;0.008841153;77103.31523;0;0;94.02216521;256.950969;1.050037912;9133.592376;0.611524467;0.246152637;155.5473885;356.2755311;1.008841153;77103.31523;0.636496512;0.266437555;92.49605065;2663.58087;0.041196759;77103.31523;0;0;109.4209185;256.950969;1.050037912;77103.31523;0.611524467;0.246152637;149.1552694;335.370138;1.050037912;77103.31523;0.611524467;0.246152637;143.676031;335.8762919;1;77103.31523;0.642123875;0.271234441;99.50793804;253.5331914;1;77103.31523;0.642123875;0.271234441;99.48692314;253.4946546;1;9133.592376;0.642123875;0.271234441;94.02216521;2676.180979;0.050037912;9133.592376;0;0;44.04487487;184.4416959;0.050037912;9133.592376;0;0;44.04703959;184.5103127;0.050037912;77103.31523;0;0;"Zustand 3: Temperatur 422.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6421 <= w_crit=0.6967, T=372.66 K >= T_crit=312.07 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6421 <= w_crit=0.6966, T=372.64 K >= T_crit=312.07 K).;"Zustand 20: Temperatur 428.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;27.5;107.5;T_hot = T13 = T15;2.39E-15;`gtol` termination condition is satisfied.;5;1.08E-06;6.91E-08;1;True;;True;0;zulässig;feasible;True;True;True;93.80693116;111.3656979;144.7784848;45.62058334;0.167332801;0.266401742;0.244092143;0.271386332;129.5689988;136.5558984;130.2362832;135.8443722;80.89368559;0.486953847;18.2163967;38.5;0.003940341;0.040301753;12.95689979;13.65558985;5.209451333;9.056291466;7.346691521;95.33837552;0.011415017;2678.58577;259.6568566;231.7259099;0.012041651;1.042853947;0.615906388;0.249598608;2.08E-07;-8.17E-08;4.69E-07;-6.83E-08;-9.25E-08;-3.48E-08;1.68E-07;9.22E-07;2.08E-09;-8.17E-10;4.69E-09;-6.83E-08;-9.25E-10;-3.48E-10;1.68E-09;9.22E-09;146;107.5;99.74784028;107.5;99.41402547;35.62832729;11.08811562;15.02471607;59.71004824;18.12058334;6.100797261;4.40946476;13.69306884;53.79110417;5.246231311;9.944544087;2.804523784;1;80960.12169;9905.423987;8.173312096;0.033424602;0.033424602;0.033424602;0.005846294;4.40946476;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;93.80693116;2665.696104;0.054895599;80960.12169;0;0;135;2.804523784;146;2.804523784;107.5;4;99.74784028;4;107.5;4;99.41402547;4;27.5;4;35.62832729;4;93.80693116;2665.696104;0.009185834;80960.12169;0;0;95.33837552;259.6568566;1.054895599;9905.423987;0.608875806;0.244092143;157.0881156;359.2254332;1.009185834;80960.12169;0.636454115;0.266401742;93.80693116;2665.696104;0.045709764;80960.12169;0;0;111.3656979;259.6568566;1.054895599;80960.12169;0.608875806;0.244092143;150.0247161;336.3409244;1.054895599;80960.12169;0.608875806;0.244092143;144.7784848;338.0385764;1;80960.12169;0.642300408;0.271386332;101.4211538;257.144891;1;80960.12169;0.642300408;0.271386332;101.3992027;257.1045893;1;9905.423987;0.642300408;0.271386332;95.33837552;2678.58577;0.054895599;9905.423987;0;0;45.62058334;191.0293522;0.054895599;9905.423987;0;0;45.6229213;191.101131;0.054895599;80960.12169;0;0;"Zustand 3: Temperatur 423.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;27.5;110;T_hot = T13 = T15;1.44E-16;`gtol` termination condition is satisfied.;5;3.11E-07;1.70E-08;1;True;;True;0;zulässig;feasible;True;True;True;95.12022126;113.3032202;145.8838361;47.19356681;0.159556634;0.266382681;0.242080323;0.271558235;142.0919232;148.409831;142.8378123;147.6173255;79.43883867;0.489204372;16.73330247;36;0.00448567;0.0421307;14.20919229;14.8409831;5.713512494;9.841155029;7.214563632;96.65747673;0.011961679;2680.992758;262.4333316;233.1530589;0.012676522;1.047084545;0.613608598;0.2477858;4.82E-08;-2.29E-08;1.26E-07;-1.67E-08;-2.64E-08;-3.01E-09;4.60E-08;2.74E-07;4.82E-10;-2.29E-10;1.26E-09;-1.67E-08;-2.64E-10;-3.01E-11;4.60E-10;2.74E-09;146;110;101.4977493;110;101.2132544;36.33391851;12.63685217;15.90684351;60.32355822;19.69356681;6.685950551;4.840272532;14.87977874;54.01716659;5.023007433;9.966249882;3.075582753;1;84983.55209;10731.22175;7.919280217;0.036231271;0.036231271;0.036231271;0.006068533;4.840272532;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.12022126;2667.806584;0.059761066;84983.55209;0;0;135;3.075582753;146;3.075582753;110;4;101.4977493;4;110;4;101.2132544;4;27.5;4;36.33391851;4;95.12022126;2667.806584;0.009535275;84983.55209;0;0;96.65747673;262.4333316;1.059761066;10731.22175;0.606268809;0.242080323;158.6368522;362.201005;1.009535275;84983.55209;0.636431546;0.266382681;95.12022126;2667.806584;0.050225792;84983.55209;0;0;113.3032202;262.4333316;1.059761066;84983.55209;0.606268809;0.242080323;150.9068435;337.3925287;1.059761066;84983.55209;0.606268809;0.242080323;145.8838361;340.2164228;1;84983.55209;0.642500079;0.271558235;103.3369704;260.7775842;1;84983.55209;0.642500079;0.271558235;103.3140494;260.7354535;1;10731.22175;0.642500079;0.271558235;96.65747673;2680.992758;0.059761066;10731.22175;0;0;47.19356681;197.6061668;0.059761066;10731.22175;0;0;47.19608785;197.6812269;0.059761066;84983.55209;0;0;"Zustand 3: Temperatur 424.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;27.5;112.5;T_hot = T13 = T15;6.53E-18;`gtol` termination condition is satisfied.;5;8.18E-08;3.61E-09;1;True;;True;0;zulässig;feasible;True;True;True;96.43521913;115.2328681;146.9897965;48.76476723;0.152998315;0.266374614;0.240109477;0.271744099;154.5819114;160.2503264;155.4098057;159.3733366;77.97624394;0.491074301;15.47094652;33.5;0.005071522;0.044024095;15.45819113;16.02503264;6.216392228;10.6248891;7.081732097;97.97874554;0.01250826;2683.400377;265.2734174;234.6437333;0.01331676;1.051320527;0.611341455;0.246009725;9.49E-09;-6.04E-09;3.03E-08;-3.52E-09;-6.58E-09;9.53E-10;1.09E-08;7.39E-08;9.49E-11;-6.04E-11;3.03E-10;-3.52E-09;-6.58E-11;9.53E-12;1.09E-10;7.39E-10;146;112.5;103.2494163;112.5;103.0134919;37.03870991;14.19101538;16.79864532;60.94003563;21.26476723;7.268993235;5.270670789;16.06478087;54.24601031;4.808848853;9.977936996;3.345928819;1;89177.27876;11614.44908;7.678132481;0.039021183;0.039021183;0.039021183;0.006293826;4.808848853;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.43521913;2669.910975;0.064637286;89177.27876;0;0;135;3.345928819;146;3.345928819;112.5;4;103.2494163;4;112.5;4;103.0134919;4;27.5;4;37.03870991;4;96.43521913;2669.910975;0.009889396;89177.27876;0;0;97.97874554;265.2734174;1.064637286;11614.44908;0.603694637;0.240109477;160.1910154;365.1945792;1.009889396;89177.27876;0.636421995;0.266374614;96.43521913;2669.910975;0.05474789;89177.27876;0;0;115.2328681;265.2734174;1.064637286;89177.27876;0.603694637;0.240109477;151.7986453;338.5154923;1.064637286;89177.27876;0.603694637;0.240109477;146.9897965;342.4023263;1;89177.27876;0.642715821;0.271744099;105.2549311;264.4260824;1;89177.27876;0.642715821;0.271744099;105.2310068;264.3820583;1;11614.44908;0.642715821;0.271744099;97.97874554;2683.400377;0.064637286;11614.44908;0;0;48.76476723;204.1761482;0.064637286;11614.44908;0;0;48.76748156;204.2546095;0.064637286;89177.27876;0;0;"Zustand 3: Temperatur 424.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;27.5;115;T_hot = T13 = T15;8.00E-20;`gtol` termination condition is satisfied.;5;1.34E-08;4.00E-10;1;True;;True;0;zulässig;feasible;True;True;True;97.75144558;117.1542117;148.0948833;50.33483243;0.147397893;0.266373454;0.238174159;0.271939683;167.0446865;172.0822669;167.9581114;171.1171595;76.50453253;0.492647801;14.38303593;31;0.005700009;0.045982531;16.70446864;17.20822669;6.718324455;11.40781063;6.948072595;99.30168738;0.013054665;2685.807501;268.1720188;236.1931247;0.013962308;1.055564043;0.609098697;0.244264894;9.16E-10;-1.26E-09;4.35E-09;-3.77E-10;-1.08E-09;4.49E-10;1.33E-09;1.24E-08;9.16E-12;-1.26E-11;4.35E-11;-3.77E-10;-1.08E-11;4.49E-12;1.33E-11;1.24E-10;146;115;105.0024934;115;104.8144548;37.74299208;15.74878681;17.69805225;61.5586953;22.83483243;7.85026398;5.700805988;17.24855442;54.47670411;4.60316891;9.979514186;3.615685854;1;93545.51997;12558.642;7.448697076;0.041795565;0.041795565;0.041795565;0.006522062;4.60316891;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.75144558;2672.00831;0.069526351;93545.51997;0;0;135;3.615685854;146;3.615685854;115;4;105.0024934;4;115;4;104.8144548;4;27.5;4;37.74299208;4;97.75144558;2672.00831;0.010248038;93545.51997;0;0;99.30168738;268.1720188;1.069526351;12558.642;0.601147118;0.238174159;161.7487868;368.200779;1.010248038;93545.51997;0.636420622;0.266373454;97.75144558;2672.00831;0.059278313;93545.51997;0;0;117.1542117;268.1720188;1.069526351;93545.51997;0.601147118;0.238174159;152.6980523;339.7032461;1.069526351;93545.51997;0.601147118;0.238174159;148.0948833;344.5912728;1;93545.51997;0.642942684;0.271939683;107.1746975;268.0867403;1;93545.51997;0.642942684;0.271939683;107.149736;268.0407578;1;12558.642;0.642942684;0.271939683;99.30168738;2685.807501;0.069526351;12558.642;0;0;50.33483243;210.7420731;0.069526351;12558.642;0;0;50.33775068;210.8240566;0.069526351;93545.51997;0;0;"Zustand 3: Temperatur 425.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.899 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;27.5;117.5;T_hot = T13 = T15;3.61E-23;`gtol` termination condition is satisfied.;5;5.48E-10;8.50E-12;1;True;;True;0;zulässig;feasible;True;True;True;99.0685619;119.0669439;149.1981187;51.90422463;0.142564315;0.266376262;0.236270356;0.272141897;179.4844132;183.9091358;180.4870148;182.8521541;75.02292498;0.493985864;13.43547905;28.5;0.006373276;0.048006718;17.94844132;18.39091358;7.219480594;12.19014361;6.813514334;100.6259525;0.013600761;2688.213281;271.1252448;237.7977296;0.014613062;1.059816736;0.606875736;0.242547259;1.93E-11;-1.55E-10;1.38E-10;-6.50E-12;-4.18E-11;6.57E-12;-2.04E-11;5.05E-10;1.93E-13;-1.55E-12;1.38E-12;-6.50E-12;-4.18E-13;6.57E-14;-2.04E-13;5.05E-12;146;117.5;106.7567253;117.5;106.6159432;38.44697237;17.30885987;18.60358749;62.17898017;24.40422463;8.430026665;6.13077277;18.4314381;54.70858535;4.405468744;9.970938016;3.884944009;1;98092.87534;13567.44045;7.230020702;0.044555297;0.044555297;0.044555297;0.006753116;4.405468744;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.0685619;2674.097855;0.074429799;98092.87534;0;0;135;3.884944009;146;3.884944009;117.5;4;106.7567253;4;117.5;4;106.6159432;4;27.5;4;38.44697237;4;99.0685619;2674.097855;0.010611033;98092.87534;0;0;100.6259525;271.1252448;1.074429799;13567.44045;0.598621765;0.236270356;163.3088599;371.2157738;1.010611033;98092.87534;0.636423946;0.266376262;99.0685619;2674.097855;0.063818765;98092.87534;0;0;119.0669439;271.1252448;1.074429799;98092.87534;0.598621765;0.236270356;153.6035875;340.9510492;1.074429799;98092.87534;0.598621765;0.236270356;149.1981187;346.7798156;1;98092.87534;0.643177062;0.272141897;109.0960059;271.7568906;1;98092.87534;0.643177062;0.272141897;109.0699733;271.7088839;1;13567.44045;0.643177062;0.272141897;100.6259525;2688.213281;0.074429799;13567.44045;0;0;51.90422463;217.3059403;0.074429799;13567.44045;0;0;51.90735785;217.3915684;0.074429799;98092.87534;0;0;"Zustand 3: Temperatur 426.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.348 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.220 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;27.5;120;T_hot = T13 = T15;4.91E-23;`gtol` termination condition is satisfied.;5;8.59E-10;9.91E-12;1;True;;True;0;zulässig;feasible;True;True;True;100.3863238;120.970844;150.2988599;53.47328143;0.138353858;0.266380866;0.234395024;0.272348423;191.9042064;195.733477;192.9997484;194.580744;73.53103024;0.495133811;12.60258523;26;0.00709351;0.050097436;19.19042064;19.5733477;7.719989937;12.9720496;6.6780218;101.9512887;0.014146392;2690.617052;274.1300224;239.4549211;0.015268892;1.064079907;0.604669113;0.240853742;-3.31E-11;1.71E-10;1.86E-10;4.94E-12;1.10E-11;1.50E-10;2.17E-10;7.77E-10;-3.31E-13;1.71E-12;1.86E-12;4.94E-12;1.10E-13;1.50E-12;2.17E-12;7.77E-12;146;120;108.5119197;120;108.4178129;39.1508022;18.87026995;19.5141721;62.80048653;25.97328143;9.008494526;6.560631005;19.61367617;54.94117177;4.215312236;9.952200604;4.153770701;1;102824.2369;14644.60663;7.021304125;0.047301027;0.047301027;0.047301027;0.006986857;4.215312236;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.3863238;2676.179033;0.079348799;102824.2369;0;0;135;4.153770701;146;4.153770701;120;4;108.5119197;4;120;4;108.4178129;4;27.5;4;39.1508022;4;100.3863238;2676.179033;0.010978212;102824.2369;0;0;101.9512887;274.1300224;1.079348799;14644.60663;0.596115227;0.234395024;164.87027;374.2367666;1.010978212;102824.2369;0.636429397;0.266380866;100.3863238;2676.179033;0.068370586;102824.2369;0;0;120.970844;274.1300224;1.079348799;102824.2369;0.596115227;0.234395024;154.5141721;342.2553869;1.079348799;102824.2369;0.596115227;0.234395024;150.2988599;348.9655554;1;102824.2369;0.643416254;0.272348423;111.0186434;275.4345252;1;102824.2369;0.643416254;0.272348423;110.9915055;275.3844277;1;14644.60663;0.643416254;0.272348423;101.9512887;2690.617052;0.079348799;14644.60663;0;0;53.47328143;223.869226;0.079348799;14644.60663;0;0;53.47664109;223.9586226;0.079348799;102824.2369;0;0;"Zustand 3: Temperatur 427.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;27.5;122.5;T_hot = T13 = T15;3.24E-21;`gtol` termination condition is satisfied.;5;1.37E-09;8.05E-11;1;True;;True;0;zulässig;feasible;True;True;True;101.7045523;122.8657536;151.3966918;55.04225437;0.134656266;0.26638562;0.232545787;0.272557475;204.3064521;207.5571863;205.498814;206.3047059;72.02871824;0.496126046;11.86461079;23.5;0.007862946;0.052255503;20.43064521;20.75571863;8.219952562;13.75364706;6.54158318;103.2775112;0.014691393;2693.018276;277.1838526;241.1626776;0.015929647;1.068354618;0.602476157;0.239181947;-2.71E-10;4.02E-10;6.28E-10;7.93E-11;-1.19E-10;6.07E-10;6.08E-10;7.00E-10;-2.71E-12;4.02E-12;6.28E-12;7.93E-11;-1.19E-12;6.07E-12;6.08E-12;7.00E-12;146;122.5;110.2679277;122.5;110.219958;39.85459442;20.43228852;20.42900199;63.42291674;27.54225437;9.585845478;6.99041657;20.79544774;55.1741056;4.032310159;9.923321177;4.422217578;1;107744.733;15794.03805;6.821861049;0.050033242;0.050033242;0.050033242;0.007223159;4.032310159;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.7045523;2678.251375;0.084284265;107744.733;0;0;135;4.422217578;146;4.422217578;122.5;4;110.2679277;4;122.5;4;110.219958;4;27.5;4;39.85459442;4;101.7045523;2678.251375;0.011349404;107744.733;0;0;103.2775112;277.1838526;1.084284265;15794.03805;0.593624943;0.232545787;166.4322885;377.2616743;1.011349404;107744.733;0.636435026;0.26638562;101.7045523;2678.251375;0.072934861;107744.733;0;0;122.8657536;277.1838526;1.084284265;107744.733;0.593624943;0.232545787;155.429002;343.6135893;1.084284265;107744.733;0.593624943;0.232545787;151.3966918;351.1468116;1;107744.733;0.643658185;0.272557475;112.9424324;279.1180933;1;107744.733;0.643658185;0.272557475;112.9141545;279.0658378;1;15794.03805;0.643658185;0.272557475;103.2775112;2693.018276;0.084284265;15794.03805;0;0;55.04225437;230.4330454;0.084284265;15794.03805;0;0;55.04585239;230.5263362;0.084284265;107744.733;0;0;"Zustand 3: Temperatur 428.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;27.5;125;T_hot = T13 = T15;2.93E-20;`gtol` termination condition is satisfied.;5;6.39E-09;2.42E-10;1;True;;True;0;zulässig;feasible;True;True;True;103.0231142;124.7515606;152.491358;56.61133413;0.131385519;0.266389256;0.230720752;0.272767653;216.6930174;219.3817006;217.9861936;218.0253588;70.51603691;0.496989165;11.20612267;21;0.008683864;0.054481754;21.66930174;21.93817006;8.719447742;14.53502392;6.404202827;104.604483;0.015235592;2695.416505;280.284651;242.919407;0.016595169;1.072641762;0.600294758;0.237529959;-6.91E-10;6.34E-10;9.05E-10;2.33E-10;-2.55E-10;1.12E-09;8.71E-10;6.09E-09;-6.91E-12;6.34E-12;9.05E-12;2.33E-10;-2.55E-12;1.12E-11;8.71E-12;6.09E-11;146;125;112.0246313;125;112.0223001;40.55843456;21.99435416;21.34746782;64.04604842;29.11133413;10.16223211;7.420148358;21.97688577;55.40711722;3.85610982;9.884340064;4.690325052;1;112859.6919;17019.77749;6.631090914;0.052752315;0.052752315;0.052752315;0.007461895;3.85610982;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.0231142;2680.314486;0.089236931;112859.6919;0;0;135;4.690325052;146;4.690325052;125;4;112.0246313;4;125;4;112.0223001;4;27.5;4;40.55843456;4;103.0231142;2680.314486;0.011724441;112859.6919;0;0;104.604483;280.284651;1.089236931;17019.77749;0.591148912;0.230720752;167.9943542;380.2889205;1.011724441;112859.6919;0.636439331;0.266389256;103.0231142;2680.314486;0.077512491;112859.6919;0;0;124.7515606;280.284651;1.089236931;112859.6919;0.591148912;0.230720752;156.3474678;345.0235842;1.089236931;112859.6919;0.591148912;0.230720752;152.491358;353.3224075;1;112859.6919;0.643901227;0.272767653;114.8672206;282.8063706;1;112859.6919;0.643901227;0.272767653;114.8377679;282.7518888;1;17019.77749;0.643901227;0.272767653;104.604483;2695.416505;0.089236931;17019.77749;0;0;56.61133413;236.9982585;0.089236931;17019.77749;0;0;56.61518285;237.0955709;0.089236931;112859.6919;0;0;"Zustand 3: Temperatur 429.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;27.5;127.5;T_hot = T13 = T15;9.50E-20;`gtol` termination condition is satisfied.;5;8.80E-09;4.36E-10;1;True;;True;0;zulässig;feasible;True;True;True;104.3419102;126.6281886;153.5827133;58.18066735;0.128473509;0.266390776;0.228918374;0.272977831;229.065391;231.2081248;230.4634899;229.7436904;68.99315664;0.497744062;10.61487703;18.5;0.009558596;0.05677703;22.9065391;23.12081248;9.218539594;15.31624603;6.265896216;105.9321021;0.015778814;2697.811354;283.4306411;244.7238288;0.017265295;1.076942108;0.598123216;0.235896225;-1.12E-09;8.82E-10;9.84E-10;4.27E-10;-2.73E-10;1.66E-09;1.02E-09;8.39E-09;-1.12E-11;8.82E-12;9.84E-12;4.27E-10;-2.73E-12;1.66E-11;1.02E-11;8.39E-11;146;127.5;113.7819351;127.5;113.8247803;41.26238838;23.55602651;22.26910131;64.66971375;30.68066735;10.73778841;7.849832993;23.15808981;55.64000075;3.686388026;9.835314231;4.958125347;1;118174.618;18326.02087;6.448460297;0.055458536;0.055458536;0.055458536;0.007702947;3.686388026;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.3419102;2682.368025;0.094207403;118174.618;0;0;135;4.958125347;146;4.958125347;127.5;4;113.7819351;4;127.5;4;113.8247803;4;27.5;4;41.26238838;4;104.3419102;2682.368025;0.012103156;118174.618;0;0;105.9321021;283.4306411;1.094207403;18326.02087;0.588685541;0.228918374;169.5560265;383.3172962;1.012103156;118174.618;0.636441131;0.266390776;104.3419102;2682.368025;0.082104248;118174.618;0;0;126.6281886;283.4306411;1.094207403;118174.618;0.588685541;0.228918374;157.2691013;346.4837299;1.094207403;118174.618;0.588685541;0.228918374;153.5827133;355.4915274;1;118174.618;0.644144077;0.272977831;116.7928744;286.4983707;1;118174.618;0.644144077;0.272977831;116.7622116;286.4415937;1;18326.02087;0.644144077;0.272977831;105.9321021;2697.811354;0.094207403;18326.02087;0;0;58.18066735;243.5655403;0.094207403;18326.02087;0;0;58.18477958;243.6670036;0.094207403;118174.618;0;0;"Zustand 3: Temperatur 430.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;27.5;130;T_hot = T13 = T15;2.04E-19;`gtol` termination condition is satisfied.;5;1.08E-08;6.39E-10;1;True;;True;0;zulässig;feasible;True;True;True;105.6608652;128.495588;154.6706922;59.75036821;0.125865616;0.266389382;0.227137371;0.273187089;241.4247803;243.0373197;242.9320242;241.4604441;67.46033214;0.498407379;10.08103222;16;0.010489524;0.059142161;24.14247803;24.30373197;9.717280967;16.09736294;6.126686478;107.2602924;0.016320891;2700.202482;286.6202807;246.5748926;0.017939861;1.08125633;0.595960142;0.234279457;-1.55E-09;1.09E-09;1.01E-09;6.29E-10;-3.55E-10;2.22E-09;1.16E-09;1.03E-08;-1.55E-11;1.09E-11;1.01E-11;6.29E-10;-3.55E-12;2.22E-11;1.16E-11;1.03E-10;146;130;115.5397605;130;115.6273545;41.96650712;25.11695461;23.19353831;65.29378528;32.25036821;11.31263439;8.279468061;24.33913481;55.87259729;3.522846148;9.776313862;5.225644595;1;123695.1753;19717.12392;6.273489775;0.058152135;0.058152135;0.058152135;0.007946196;3.522846148;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.6608652;2684.411693;0.099196191;123695.1753;0;0;135;5.225644595;146;5.225644595;130;4;115.5397605;4;130;4;115.6273545;4;27.5;4;41.96650712;4;105.6608652;2684.411693;0.01248539;123695.1753;0;0;107.2602924;286.6202807;1.099196191;19717.12392;0.586233542;0.227137371;171.1169546;386.3458651;1.01248539;123695.1753;0.636439481;0.266389382;105.6608652;2684.411693;0.086710801;123695.1753;0;0;128.495588;286.6202807;1.099196191;123695.1753;0.586233542;0.227137371;158.1935383;347.9927023;1.099196191;123695.1753;0.586233542;0.227137371;154.6706922;357.6536176;1;123695.1753;0.644385676;0.273187089;118.7192741;290.1932855;1;123695.1753;0.644385676;0.273187089;118.6873656;290.1341433;1;19717.12392;0.644385676;0.273187089;107.2602924;2700.202482;0.099196191;19717.12392;0;0;59.75036821;250.1354302;0.099196191;19717.12392;0;0;59.75475723;250.2411755;0.099196191;123695.1753;0;0;"Zustand 3: Temperatur 431.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;27.5;132.5;T_hot = T13 = T15;3.47E-19;`gtol` termination condition is satisfied.;5;1.25E-08;8.33E-10;1;True;;True;0;zulässig;feasible;True;True;True;106.9799228;130.3537304;155.7552864;61.3205266;0.123517531;0.266384429;0.22537666;0.273394665;253.7721795;254.8699625;255.3929046;253.1761803;65.91787581;0.49899254;9.596584835;13.5;0.011479082;0.061577964;25.37721794;25.48699625;10.21571618;16.87841202;5.986601986;108.588997;0.016861655;2702.589583;289.8522099;248.4717216;0.018618702;1.085585034;0.593804378;0.232678571;-1.93E-09;1.31E-09;9.85E-10;8.24E-10;-3.18E-10;2.73E-09;1.32E-09;1.18E-08;-1.93E-11;1.31E-11;9.85E-12;8.24E-10;-3.18E-12;2.73E-11;1.32E-11;1.18E-10;146;132.5;117.2980414;132.5;117.4299893;42.6708311;26.67685468;24.12049293;65.9181659;33.8205266;11.88687939;8.709044396;25.52007723;56.10478311;3.365206542;9.707419673;5.492904317;1;129427.1764;21197.60802;6.105744397;0.060833293;0.060833293;0.060833293;0.00819153;3.365206542;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.9799228;2686.445219;0.104203737;129427.1764;0;0;135;5.492904317;146;5.492904317;132.5;4;117.2980414;4;132.5;4;117.4299893;4;27.5;4;42.6708311;4;106.9799228;2686.445219;0.012870988;129427.1764;0;0;108.588997;289.8522099;1.104203737;21197.60802;0.583791854;0.22537666;172.6768547;389.3738962;1.012870988;129427.1764;0.636433616;0.266384429;106.9799228;2686.445219;0.091332748;129427.1764;0;0;130.3537304;289.8522099;1.104203737;129427.1764;0.583791854;0.22537666;159.1204929;349.5494139;1.104203737;129427.1764;0.583791854;0.22537666;155.7552864;359.8083181;1;129427.1764;0.644625147;0.273394665;120.6463107;293.8904423;1;129427.1764;0.644625147;0.273394665;120.6131206;293.8288643;1;21197.60802;0.644625147;0.273394665;108.588997;2702.589583;0.104203737;21197.60802;0;0;61.3205266;256.7083658;0.104203737;21197.60802;0;0;61.32520615;256.8185258;0.104203737;129427.1764;0;0;"Zustand 3: Temperatur 432.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;27.5;135;T_hot = T13 = T15;5.13E-19;`gtol` termination condition is satisfied.;5;1.41E-08;1.01E-09;1;True;;True;0;zulässig;feasible;True;True;True;108.2990405;132.2026044;156.836529;62.89121394;0.121392942;0.266375386;0.223635312;0.273599917;266.1084186;266.7065914;267.8470751;264.89132;64.36613886;0.499510494;9.154958098;11;0.012529755;0.064085236;26.61084186;26.67065914;10.713883;17.65942133;5.845674637;109.918174;0.017400945;2704.972377;293.1252135;250.4135714;0.019301657;1.089928772;0.59165495;0.231092646;-2.22E-09;1.55E-09;1.05E-09;1.00E-09;-2.14E-10;3.22E-09;1.40E-09;1.33E-08;-2.22E-11;1.55E-11;1.05E-11;1.00E-09;-2.14E-12;3.22E-11;1.40E-11;1.33E-10;146;135;119.0567217;135;119.2326595;43.37539235;28.2354942;25.0497389;66.54278165;35.39121394;12.46062439;9.138547719;26.70095953;56.33646128;3.213209866;9.628720767;5.759922482;1;135376.5744;22772.1654;5.944826591;0.063502158;0.063502158;0.063502158;0.008438844;3.213209866;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.2990405;2688.468352;0.109230429;135376.5744;0;0;135;5.759922482;146;5.759922482;135;4;119.0567217;4;135;4;119.2326595;4;27.5;4;43.37539235;4;108.2990405;2688.468352;0.013259803;135376.5744;0;0;109.918174;293.1252135;1.109230429;22772.1654;0.581359595;0.223635312;174.2354942;392.4008161;1.013259803;135376.5744;0.636422909;0.266375386;108.2990405;2688.468352;0.095970626;135376.5744;0;0;132.2026044;293.1252135;1.109230429;135376.5744;0.581359595;0.223635312;160.0497389;351.152957;1.109230429;135376.5744;0.581359595;0.223635312;156.836529;361.9554125;1;135376.5744;0.644861752;0.273599917;122.5738836;297.5892737;1;135376.5744;0.644861752;0.273599917;122.5393756;297.5251884;1;22772.1654;0.644861752;0.273599917;109.918174;2704.972377;0.109230429;22772.1654;0;0;62.89121394;263.2847076;0.109230429;22772.1654;0;0;62.89619825;263.399417;0.109230429;135376.5744;0;0;"Zustand 3: Temperatur 433.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;30;100;T_hot = T13 = T15;2.70E-23;`gtol` termination condition is satisfied.;8;6.56E-10;7.35E-12;1;True;;True;0;zulässig;feasible;True;True;True;90.57218737;105.6081546;140.9762596;42.47238606;0.212489228;0.261084999;0.246586439;0.265293847;84.21892777;93.9913386;84.64150302;93.53018678;84.63411423;0.472684116;26.54254753;46;0.002406205;0.036170361;8.421892776;9.39913386;3.385660121;6.235345785;7.686393867;92.10924465;0.009483203;2672.637546;249.7680764;226.5715365;0.009840486;1.027834873;0.617939407;0.251213319;1.10E-11;-8.82E-11;1.86E-10;-3.31E-12;-6.41E-11;-1.10E-11;-8.14E-11;6.14E-10;1.10E-13;-8.82E-13;1.86E-12;-3.31E-12;-6.41E-13;-1.10E-13;-8.14E-13;6.14E-12;146;100;94.9618153;100;94.43272698;35.59472254;5.610860689;12.04409514;56.51452211;12.47238606;3.981356993;2.852570651;9.427812629;51.95839179;6.067835534;9.569983567;1.822920514;1;71720.80057;8415.533058;8.52243109;0.02306031;0.02306031;0.02306031;0.005044297;2.852570651;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;90.57218737;2660.461269;0.037675359;71720.80057;0;0;135;1.822920514;146;1.822920514;100;4;94.9618153;4;100;4;94.43272698;4;30;4;35.59472254;4;90.57218737;2660.461269;0.008005608;71720.80057;0;0;92.10924465;249.7680764;1.037675359;8415.533058;0.612079362;0.246586439;151.6108607;346.3234674;1.008005608;71720.80057;0.630095375;0.261084999;90.57218737;2660.461269;0.029669751;71720.80057;0;0;105.6081546;249.7680764;1.037675359;71720.80057;0.612079362;0.246586439;147.0440951;331.3293408;1.037675359;71720.80057;0.612079362;0.246586439;140.9762596;327.7973876;1;71720.80057;0.635139672;0.265293847;96.03817104;243.1632733;1;71720.80057;0.635139672;0.265293847;96.01864301;243.127103;1;8415.533058;0.635139672;0.265293847;92.10924465;2672.637546;0.037675359;8415.533058;0;0;42.47238606;177.8679746;0.037675359;8415.533058;0;0;42.47433519;177.9318414;0.037675359;71720.80057;0;0;"Zustand 3: Temperatur 420.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6351 <= w_crit=0.6929, T=369.19 K >= T_crit=308.52 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6351 <= w_crit=0.6929, T=369.17 K >= T_crit=308.52 K).;"Zustand 20: Temperatur 424.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;30;102.5;T_hot = T13 = T15;7.51E-17;`gtol` termination condition is satisfied.;7;1.74E-07;1.23E-08;1;True;;True;0;zulässig;feasible;True;True;True;91.86792305;107.5539194;142.049294;44.06726722;0.195878248;0.260962346;0.244394196;0.26534418;96.96026407;106.010291;97.45259425;105.4772917;83.15346473;0.477801796;23.49285019;43.5;0.002843273;0.0378259;9.696026393;10.6010291;3.898103771;7.031819447;7.551922617;93.41263744;0.010029821;2675.019195;252.3536275;227.8085416;0.010456752;1.03210939;0.615438164;0.249228164;4.17E-08;-1.52E-08;8.67E-08;-1.21E-08;-1.42E-08;-8.79E-09;2.24E-08;1.41E-07;4.17E-10;-1.52E-10;8.67E-10;-1.21E-08;-1.42E-10;-8.79E-11;2.24E-10;1.41E-09;146;102.5;96.69925034;102.5;96.22158978;36.31013637;7.101198719;12.85700208;57.10250106;14.06726722;4.581110237;3.286612906;10.63207695;52.1522143;5.807708086;9.614636431;2.098707014;1;75310.20114;9144.186975;8.235855342;0.025934079;0.025934079;0.025934079;0.00525235;3.286612906;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;91.86792305;2662.564319;0.042566142;75310.20114;0;0;135;2.098707014;146;2.098707014;102.5;4;96.69925034;4;102.5;4;96.22158978;4;30;4;36.31013637;4;91.86792305;2662.564319;0.008337781;75310.20114;0;0;93.41263744;252.3536275;1.042566142;9144.186975;0.609265429;0.244394196;153.1011987;349.1626228;1.008337781;75310.20114;0.629947159;0.260962346;91.86792305;2662.564319;0.034228361;75310.20114;0;0;107.5539194;252.3536275;1.042566142;75310.20114;0.609265429;0.244394196;147.8570021;332.1120825;1.042566142;75310.20114;0.609265429;0.244394196;142.049294;329.8739855;1;75310.20114;0.635199508;0.26534418;97.939283;246.7205208;1;75310.20114;0.635199508;0.26534418;97.91888976;246.6826949;1;9144.186975;0.635199508;0.26534418;93.41263744;2675.019195;0.042566142;9144.186975;0;0;44.06726722;184.5353094;0.042566142;9144.186975;0;0;44.06937548;184.602106;0.042566142;75310.20114;0;0;"Zustand 3: Temperatur 421.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6352 <= w_crit=0.6947, T=371.09 K >= T_crit=308.55 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6352 <= w_crit=0.6946, T=371.07 K >= T_crit=308.55 K).;"Zustand 20: Temperatur 426.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;30;105;T_hot = T13 = T15;1.31E-19;`gtol` termination condition is satisfied.;7;7.23E-09;5.13E-10;1;True;;True;0;zulässig;feasible;True;True;True;93.17027074;109.496043;143.1397284;45.65384819;0.182823568;0.260888888;0.242291161;0.265447336;109.6132416;117.9666936;110.1782719;117.3588011;81.6845294;0.481737943;21.07580813;41;0.003314262;0.039547923;10.96132416;11.79666936;4.407130876;7.823920076;7.418515235;94.72336672;0.010575286;2677.411831;255.0439477;229.1529105;0.011077059;1.036370706;0.61302592;0.247328146;1.76E-09;-8.69E-10;3.60E-09;-5.07E-10;-6.81E-10;-5.09E-10;6.82E-10;5.84E-09;1.76E-11;-8.69E-12;3.60E-11;-5.07E-10;-6.81E-12;-5.09E-12;6.82E-12;5.84E-11;146;105;98.44176953;105;98.01435707;37.021827;8.614501282;13.6999753;57.70153972;15.65384819;5.176066852;3.718402807;11.82972926;52.35823223;5.560246865;9.650815558;2.372580986;1;79067.40874;9922.304664;7.968653597;0.02877911;0.02877911;0.02877911;0.00546375;3.718402807;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;93.17027074;2664.669856;0.047447765;79067.40874;0;0;135;2.372580986;146;2.372580986;105;4;98.44176953;4;105;4;98.01435707;4;30;4;37.021827;4;93.17027074;2664.669856;0.00867457;79067.40874;0;0;94.72336672;255.0439477;1.047447765;9922.304664;0.606542996;0.242291161;154.6145013;352.0711526;1.00867457;79067.40874;0.629858356;0.260888888;93.17027074;2664.669856;0.038773196;79067.40874;0;0;109.496043;255.0439477;1.047447765;79067.40874;0.606542996;0.242291161;148.6999753;333.0282942;1.047447765;79067.40874;0.606542996;0.242291161;143.1397284;332.0103539;1;79067.40874;0.635322106;0.265447336;99.84522741;250.3258245;1;79067.40874;0.635322106;0.265447336;99.82393315;250.2862766;1;9922.304664;0.635322106;0.265447336;94.72336672;2677.411831;0.047447765;9922.304664;0;0;45.65384819;191.1684302;0.047447765;9922.304664;0;0;45.65612484;191.2382809;0.047447765;79067.40874;0;0;"Zustand 3: Temperatur 421.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6972, T=373.00 K >= T_crit=308.60 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6353 <= w_crit=0.6972, T=372.97 K >= T_crit=308.60 K).;"Zustand 20: Temperatur 427.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;30;107.5;T_hot = T13 = T15;4.78E-22;`gtol` termination condition is satisfied.;7;4.48E-10;3.09E-11;1;True;;True;0;zulässig;feasible;True;True;True;94.47701384;111.4327189;144.2398348;47.23507308;0.172295058;0.260847095;0.240254973;0.265585479;122.2027209;129.8827331;122.8435923;129.1967051;80.21838434;0.484853899;19.10978522;38.5;0.003821399;0.041335139;12.22027209;12.98827331;4.913743693;8.613113677;7.285361264;96.03914988;0.011120086;2679.81085;257.8201245;230.5845168;0.011701991;1.04062722;0.610676135;0.245490862;1.08E-10;-1.16E-10;2.09E-10;-3.06E-11;-6.76E-11;-6.15E-11;-3.08E-11;3.49E-10;1.08E-12;-1.16E-12;2.09E-12;-3.06E-11;-6.76E-13;-6.15E-13;-3.08E-13;3.49E-12;146;107.5;100.1878814;107.5;99.80971993;37.73111506;10.14279276;14.56373314;58.30803481;17.23507308;5.767472875;4.148731533;13.02298616;52.5721922;5.323898303;9.677961971;2.64508054;1;82992.73737;10753.78936;7.717534221;0.031600845;0.031600845;0.031600845;0.005678388;4.148731533;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;94.47701384;2666.77403;0.052329212;82992.73737;0;0;135;2.64508054;146;2.64508054;107.5;4;100.1878814;4;107.5;4;99.80971993;4;30;4;37.73111506;4;94.47701384;2666.77403;0.009016065;82992.73737;0;0;96.03914988;257.8201245;1.052329212;10753.78936;0.603885364;0.240254973;156.1427928;355.025445;1.009016065;82992.73737;0.629807821;0.260847095;94.47701384;2666.77403;0.043313147;82992.73737;0;0;111.4327189;257.8201245;1.052329212;82992.73737;0.603885364;0.240254973;149.5637331;334.0494864;1.052329212;82992.73737;0.603885364;0.240254973;144.2398348;334.1825704;1;82992.73737;0.635486209;0.265585479;101.7547569;253.9641861;1;82992.73737;0.635486209;0.265585479;101.7325271;253.922851;1;10753.78936;0.635486209;0.265585479;96.03914988;2679.81085;0.052329212;10753.78936;0;0;47.23507308;197.7797171;0.052329212;10753.78936;0;0;47.23752773;197.8527432;0.052329212;82992.73737;0;0;"Zustand 3: Temperatur 422.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;30;110;T_hot = T13 = T15;3.60E-24;`gtol` termination condition is satisfied.;7;5.38E-11;2.68E-12;1;True;;True;0;zulässig;feasible;True;True;True;95.7867815;113.3628008;145.3449401;48.81276823;0.163629212;0.260826035;0.238271598;0.265747459;134.7442564;141.7721726;135.4642716;141.0046034;78.7497838;0.487375862;17.47759392;36;0.00436682;0.043187138;13.47442564;14.17721726;5.418570864;9.400306894;7.151984288;97.35857285;0.011664423;2682.213336;260.6700536;232.0907884;0.012331816;1.044884298;0.608372162;0.24370223;9.96E-12;-2.87E-11;1.74E-11;-2.63E-12;-8.90E-12;-1.28E-11;-2.13E-11;3.10E-11;9.96E-14;-2.87E-13;1.74E-13;-2.63E-12;-8.90E-14;-1.28E-13;-2.13E-13;3.10E-13;146;110;101.9366505;110;101.6068688;38.4388198;11.6811047;15.44252103;58.91975306;18.81276823;6.356132061;4.578077647;14.2132185;52.79145798;5.097580949;9.695733663;2.916542346;1;87088.34792;11642.38563;7.480283739;0.034402667;0.034402667;0.034402667;0.005896166;4.578077647;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.7867815;2668.874396;0.057216114;87088.34792;0;0;135;2.916542346;146;2.916542346;110;4;101.9366505;4;110;4;101.6068688;4;30;4;38.4388198;4;95.7867815;2668.874396;0.009362228;87088.34792;0;0;97.35857285;260.6700536;1.057216114;11642.38563;0.601275852;0.238271598;157.6811047;358.0108311;1.009362228;87088.34792;0.629782354;0.260826035;95.7867815;2668.874396;0.047853886;87088.34792;0;0;113.3628008;260.6700536;1.057216114;87088.34792;0.601275852;0.238271598;150.442521;335.1579305;1.057216114;87088.34792;0.601275852;0.238271598;145.3449401;336.3760004;1;87088.34792;0.635678519;0.265747459;103.6670672;257.6262166;1;87088.34792;0.635678519;0.265747459;103.6438679;257.5830295;1;11642.38563;0.635678519;0.265747459;97.35857285;2682.213336;0.057216114;11642.38563;0;0;48.81276823;204.3768751;0.057216114;11642.38563;0;0;48.81541086;204.4531966;0.057216114;87088.34792;0;0;"Zustand 3: Temperatur 423.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.794 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
