config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;112.5;112.5;30;112.5;T_hot = T13 = T15;7.33E-26;`gtol` termination condition is satisfied.;7;1.55E-11;3.83E-13;1;True;;True;0;zulässig;feasible;True;True;True;97.09868281;115.2855252;146.4520988;50.38812576;0.156377669;0.260818544;0.236331723;0.265925918;147.2481176;153.6439958;148.0507223;152.7913345;77.27556163;0.489453234;16.09989613;33.5;0.004952632;0.045104001;14.72481176;15.36439958;5.922028893;10.18608897;7.018096762;98.68071452;0.012208336;2684.617329;263.5854987;233.6634307;0.012966622;1.04914558;0.606102976;0.241952892;1.18E-12;-1.06E-11;1.48E-12;-3.50E-13;-1.62E-12;-5.29E-12;-8.92E-12;3.67E-12;1.18E-14;-1.06E-13;1.48E-14;-3.50E-13;-1.62E-14;-5.29E-14;-8.92E-14;3.67E-14;146;112.5;103.687457;112.5;103.4052777;39.14547594;13.22618168;16.33258399;59.53523857;20.38812576;6.942596612;5.006742488;15.40131719;53.01431098;4.880485152;9.703919509;3.187188693;1;91357.4933;12591.81262;7.255309151;0.037186791;0.037186791;0.037186791;0.006116964;4.880485152;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.09868281;2670.969307;0.062112202;91357.4933;0;0;135;3.187188693;146;3.187188693;112.5;4;103.687457;4;112.5;4;103.4052777;4;30;4;39.14547594;4;97.09868281;2670.969307;0.009712961;91357.4933;0;0;98.68071452;263.5854987;1.062112202;12591.81262;0.598703467;0.236331723;159.2261817;361.017739;1.009712961;91357.4933;0.629773294;0.260818544;97.09868281;2670.969307;0.052399241;91357.4933;0;0;115.2855252;263.5854987;1.062112202;91357.4933;0.598703467;0.236331723;151.332584;336.3419942;1.062112202;91357.4933;0.598703467;0.236331723;146.4520988;338.5812686;1;91357.4933;0.635890258;0.265925918;105.5816057;261.305707;1;91357.4933;0.635890258;0.265925918;105.5574034;261.260603;1;12591.81262;0.635890258;0.265925918;98.68071452;2684.617329;0.062112202;12591.81262;0;0;50.38812576;210.9649558;0.062112202;12591.81262;0;0;50.39096673;211.0446926;0.062112202;91357.4933;0;0;"Zustand 3: Temperatur 424.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;30;115;T_hot = T13 = T15;6.17E-27;`gtol` termination condition is satisfied.;7;8.84E-12;1.11E-13;1;True;;True;0;zulässig;feasible;True;True;True;98.41211631;117.2003658;147.5594031;51.96195528;0.150225683;0.260819722;0.234428884;0.266115787;159.7213833;165.5043041;160.610155;164.5628653;75.79379799;0.491188916;14.9209052;31;0.005580947;0.047086093;15.97213833;16.55043041;6.424406199;10.97085769;6.883524325;100.0049511;0.012751774;2687.021441;266.5605639;235.2967243;0.013606399;1.053413664;0.60386095;0.240236344;5.12E-13;-5.23E-12;3.41E-13;-6.72E-14;-1.14E-13;-3.52E-12;-6.17E-12;-2.84E-14;5.12E-15;-5.23E-14;3.41E-15;-6.72E-14;-1.14E-15;-3.52E-14;-6.17E-14;-2.84E-16;146;115;105.4398717;115;105.2045913;39.85144667;14.77580004;17.23137218;60.15350445;21.96195528;7.527266503;5.434920608;16.58788369;53.239586;4.671969095;9.702393314;3.457172798;1;95804.12731;13605.83517;7.041399967;0.039954724;0.039954724;0.039954724;0.006340657;4.671969095;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.41211631;2673.057596;0.067020063;95804.12731;0;0;135;3.457172798;146;3.457172798;115;4;105.4398717;4;115;4;105.2045913;4;30;4;39.85144667;4;98.41211631;2673.057596;0.010068135;95804.12731;0;0;100.0049511;266.5605639;1.067020063;13605.83517;0.596160652;0.234428884;160.7758;364.0396669;1.010068135;95804.12731;0.629774719;0.260819722;98.41211631;2673.057596;0.056951928;95804.12731;0;0;117.2003658;266.5605639;1.067020063;95804.12731;0.596160652;0.234428884;152.2313722;337.5937156;1.067020063;95804.12731;0.596160652;0.234428884;147.5594031;340.7921635;1;95804.12731;0.636115376;0.266115787;107.4979725;264.9983655;1;95804.12731;0.636115376;0.266115787;107.4727335;264.9512794;1;13605.83517;0.636115376;0.266115787;100.0049511;2687.021441;0.067020063;13605.83517;0;0;51.96195528;217.5474098;0.067020063;13605.83517;0;0;51.96500535;217.6306826;0.067020063;95804.12731;0;0;"Zustand 3: Temperatur 425.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;30;117.5;T_hot = T13 = T15;8.56E-28;`gtol` termination condition is satisfied.;7;3.85E-12;4.14E-14;1;True;;True;0;zulässig;feasible;True;True;True;99.72666345;119.1069514;148.6655961;53.53482471;0.144945396;0.260826102;0.232558422;0.26631344;172.1691114;177.3573771;173.1477527;176.323348;74.30335262;0.49265622;13.90017158;28.5;0.0062539;0.049133951;17.21691114;17.73573771;6.925910106;11.75488987;6.748163422;101.330847;0.013294634;2689.424649;269.5908416;236.9865761;0.01425107;1.057690488;0.601640613;0.238547893;-2.56E-13;-3.15E-12;5.68E-14;-1.51E-14;-6.54E-13;-3.69E-13;-1.99E-12;5.40E-13;-2.56E-15;-3.15E-14;5.68E-16;-1.51E-14;-6.54E-15;-3.69E-15;-1.99E-14;5.40E-15;146;117.5;107.1935862;117.5;107.0045626;40.55698673;16.32838816;18.13709705;60.7738603;23.53482471;8.110445071;5.862739112;17.77333655;53.46646758;4.471500922;9.691087068;3.726604143;1;100432.6866;14688.30556;6.837595132;0.042707532;0.042707532;0.042707532;0.006567118;4.471500922;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.72666345;2675.138398;0.071941558;100432.6866;0;0;135;3.726604143;146;3.726604143;117.5;4;107.1935862;4;117.5;4;107.0045626;4;30;4;40.55698673;4;99.72666345;2675.138398;0.010427598;100432.6866;0;0;101.330847;269.5908416;1.071941558;14688.30556;0.593642021;0.232558422;162.3283882;367.0720538;1.010427598;100432.6866;0.629782435;0.260826102;99.72666345;2675.138398;0.06151396;100432.6866;0;0;119.1069514;269.5908416;1.071941558;100432.6866;0.593642021;0.232558422;153.137097;338.9074495;1.071941558;100432.6866;0.593642021;0.232558422;148.6655961;343.0044666;1;100432.6866;0.636349553;0.26631344;109.4158644;268.701114;1;100432.6866;0.636349553;0.26631344;109.3895549;268.6519801;1;14688.30556;0.636349553;0.26631344;101.330847;2689.424649;0.071941558;14688.30556;0;0;53.53482471;224.1266761;0.071941558;14688.30556;0;0;53.53809504;224.2136064;0.071941558;100432.6866;0;0;"Zustand 3: Temperatur 426.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.540 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;30;120;T_hot = T13 = T15;1.70E-23;`gtol` termination condition is satisfied.;7;2.66E-10;5.83E-12;1;True;;True;0;zulässig;feasible;True;True;True;101.0420259;121.0050164;149.7698454;55.10714318;0.140367605;0.260835157;0.230716867;0.266516208;184.5950288;189.2062982;185.6673628;188.0757423;72.80358968;0.493908854;13.00760948;26;0.006973661;0.051248215;18.45950288;18.92062982;7.426694513;12.53838282;6.611956306;102.6580905;0.01383678;2691.826167;272.6729119;238.7299604;0.014900525;1.061977552;0.599437912;0.236884042;1.81E-11;-1.11E-10;6.60E-11;-5.18E-12;-3.93E-11;-1.71E-11;-4.08E-11;2.25E-10;1.81E-13;-1.11E-12;6.60E-13;-5.18E-12;-3.93E-13;-1.71E-13;-4.08E-13;2.25E-12;146;120;108.9483713;120;108.8050153;41.26227965;17.8828029;19.04847017;61.3958108;25.10714318;8.692371771;6.29028081;18.9579741;53.69436998;4.278624765;9.669974407;3.995563394;1;105247.9626;15843.18965;6.643104381;0.045445985;0.045445985;0.045445985;0.006796221;4.278624765;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.0420259;2677.211048;0.076878077;105247.9626;0;0;135;3.995563394;146;3.995563394;120;4;108.9483713;4;120;4;108.8050153;4;30;4;41.26227965;4;101.0420259;2677.211048;0.010791192;105247.9626;0;0;102.6580905;272.6729119;1.076878077;15843.18965;0.591143622;0.230716867;163.8828029;370.1116149;1.010791192;105247.9626;0.629793385;0.260835157;101.0420259;2677.211048;0.066086885;105247.9626;0;0;121.0050164;272.6729119;1.076878077;105247.9626;0.591143622;0.230716867;154.0484702;340.2790702;1.076878077;105247.9626;0.591143622;0.230716867;149.7698454;345.215263;1;105247.9626;0.636589606;0.266516208;111.335042;272.4116733;1;105247.9626;0.636589606;0.266516208;111.3076282;272.3604251;1;15843.18965;0.636589606;0.266516208;102.6580905;2691.826167;0.076878077;15843.18965;0;0;55.10714318;230.7045286;0.076878077;15843.18965;0;0;55.11064536;230.7952393;0.076878077;105247.9626;0;0;"Zustand 3: Temperatur 427.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;30;122.5;T_hot = T13 = T15;2.00E-21;`gtol` termination condition is satisfied.;5;3.19E-09;6.33E-11;1;True;;True;0;zulässig;feasible;True;True;True;102.3579869;122.8943698;150.8716028;56.67921206;0.136363932;0.260844999;0.22890156;0.266722066;197.0019551;201.0533383;198.1719231;199.8221983;71.29420831;0.494987098;12.22035454;23.5;0.007742437;0.05342958;19.70019551;20.10533383;7.926876922;13.32147989;6.474875652;103.9864538;0.01437806;2694.225365;275.8040342;240.5245771;0.015554627;1.06627606;0.597249769;0.235242108;-2.12E-10;3.51E-10;5.93E-10;5.47E-11;-4.47E-11;5.02E-10;5.55E-10;3.01E-09;-2.12E-12;3.51E-12;5.93E-12;5.47E-11;-4.47E-13;5.02E-12;5.55E-12;3.01E-11;146;122.5;110.7040522;122.5;110.6058215;41.96746061;19.43819216;19.96454267;62.01899314;26.67921206;9.27324236;6.717598448;20.14201307;53.92286343;4.092939848;9.6390598;4.264111582;1;110255.0235;17074.58458;6.4572595;0.048170654;0.048170654;0.048170654;0.007027842;4.092939848;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.3579869;2679.275013;0.081830686;110255.0235;0;0;135;4.264111582;146;4.264111582;122.5;4;110.7040522;4;122.5;4;110.6058215;4;30;4;41.96746061;4;102.3579869;2679.275013;0.011158754;110255.0235;0;0;103.9864538;275.8040342;1.081830686;17074.58458;0.588662476;0.22890156;165.4381922;373.1559334;1.011158754;110255.0235;0.629805288;0.260844999;102.3579869;2679.275013;0.070671932;110255.0235;0;0;122.8943698;275.8040342;1.081830686;110255.0235;0.588662476;0.22890156;154.9645427;341.7054819;1.081830686;110255.0235;0.588662476;0.22890156;150.8716028;347.4225176;1;110255.0235;0.63683313;0.266722066;113.25531;276.1283093;1;110255.0235;0.63683313;0.266722066;113.2267576;276.0748797;1;17074.58458;0.63683313;0.266722066;103.9864538;2694.225365;0.081830686;17074.58458;0;0;56.67921206;237.28229;0.081830686;17074.58458;0;0;56.6829581;237.3769053;0.081830686;110255.0235;0;0;"Zustand 3: Temperatur 428.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;30;125;T_hot = T13 = T15;2.31E-20;`gtol` termination condition is satisfied.;5;6.39E-09;2.15E-10;1;True;;True;0;zulässig;feasible;True;True;True;103.6743867;124.7748748;151.9705156;58.25125752;0.132835168;0.260854189;0.227110411;0.266929444;209.3920736;212.900202;210.6637329;211.5643015;69.77513432;0.495921769;11.52070659;21;0.00856248;0.055678777;20.93920736;21.2900202;8.426549314;14.10428676;6.336914722;105.3157683;0.014918314;2696.621729;278.9819513;242.3686321;0.016213227;1.070587004;0.595073785;0.233619988;-6.39E-10;5.93E-10;8.76E-10;2.05E-10;-9.38E-11;1.15E-09;9.19E-10;6.09E-09;-6.39E-12;5.93E-12;8.76E-12;2.05E-10;-9.38E-13;1.15E-11;9.19E-12;6.09E-11;146;125;112.4604921;125;112.4068868;42.67263107;20.9939071;20.88460271;62.64313722;28.25125752;9.853221792;7.144723802;21.32561328;54.15162693;3.914087114;9.598371125;4.532295965;1;115459.1642;18386.73138;6.27948284;0.050881973;0.050881973;0.050881973;0.007261861;3.914087114;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.6743867;2681.329856;0.086800232;115459.1642;0;0;135;4.532295965;146;4.532295965;125;4;112.4604921;4;125;4;112.4068868;4;30;4;42.67263107;4;103.6743867;2681.329856;0.011530123;115459.1642;0;0;105.3157683;278.9819513;1.086800232;18386.73138;0.586196287;0.227110411;166.9939071;376.2031994;1.011530123;115459.1642;0.6298164;0.260854189;103.6743867;2681.329856;0.075270108;115459.1642;0;0;124.7748748;278.9819513;1.086800232;115459.1642;0.586196287;0.227110411;155.8846027;343.1843063;1.086800232;115459.1642;0.586196287;0.227110411;151.9705156;349.6248047;1;115459.1642;0.637078261;0.266929444;115.1765037;279.8496704;1;115459.1642;0.637078261;0.266929444;115.1467782;279.7939916;1;18386.73138;0.637078261;0.266929444;105.3157683;2696.621729;0.086800232;18386.73138;0;0;58.25125752;243.8609679;0.086800232;18386.73138;0;0;58.25525989;243.9596137;0.086800232;115459.1642;0;0;"Zustand 3: Temperatur 429.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;30;127.5;T_hot = T13 = T15;8.96E-20;`gtol` termination condition is satisfied.;5;9.48E-09;4.23E-10;1;True;;True;0;zulässig;feasible;True;True;True;104.9911062;126.6464349;153.0663676;59.82345204;0.129703424;0.260861604;0.225341741;0.2671371;221.7671102;224.748189;223.1446331;223.3032335;68.2464489;0.496736857;10.89474173;18.5;0.009436086;0.057996543;22.17671102;22.4748189;8.925785323;14.88688223;6.198080893;106.6459077;0.015457379;2699.014818;282.204759;244.2606944;0.016876172;1.074911227;0.592908056;0.232015994;-1.17E-09;8.11E-10;1.04E-09;4.13E-10;-2.13E-10;1.86E-09;1.18E-09;9.04E-09;-1.17E-11;8.11E-12;1.04E-11;4.13E-10;-2.13E-12;1.86E-11;1.18E-11;9.04E-11;146;127.5;114.2175814;127.5;114.2081409;43.37786839;22.54944432;21.80810794;63.26803931;29.82345204;10.43245274;7.57167366;22.50889383;54.38041724;3.741740324;9.547954353;4.8001539;1;120865.8741;19784.0247;6.109266236;0.053580274;0.053580274;0.053580274;0.007498159;3.741740324;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.9911062;2683.375205;0.091787398;120865.8741;0;0;135;4.8001539;146;4.8001539;127.5;4;114.2175814;4;127.5;4;114.2081409;4;30;4;43.37786839;4;104.9911062;2683.375205;0.01190514;120865.8741;0;0;106.6459077;282.204759;1.091787398;19784.0247;0.583743252;0.225341741;168.5494443;379.2520382;1.01190514;120865.8741;0.629825367;0.260861604;104.9911062;2683.375205;0.079882259;120865.8741;0;0;126.6464349;282.204759;1.091787398;120865.8741;0.583743252;0.225341741;156.8081079;344.713677;1.091787398;120865.8741;0.583743252;0.225341741;153.0663676;351.8211297;1;120865.8741;0.637323526;0.2671371;117.0984805;283.5746808;1;120865.8741;0.637323526;0.2671371;117.0675473;283.5166842;1;19784.0247;0.637323526;0.2671371;106.6459077;2699.014818;0.091787398;19784.0247;0;0;59.82345204;250.4413454;0.091787398;19784.0247;0;0;59.82772362;250.5441491;0.091787398;120865.8741;0;0;"Zustand 3: Temperatur 429.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;30;130;T_hot = T13 = T15;2.10E-19;`gtol` termination condition is satisfied.;5;1.21E-08;6.48E-10;1;True;;True;0;zulässig;feasible;True;True;True;106.3080558;128.5089844;154.1590399;61.39592891;0.126906686;0.26086636;0.223594175;0.267344028;234.1284543;236.5983037;235.6161274;235.0398814;66.70834047;0.497451323;10.33135137;16;0.010365598;0.060383615;23.41284543;23.65983037;9.424645096;15.66932543;6.058391273;107.9767766;0.015995091;2701.404251;285.4708191;246.1995979;0.0175433;1.079249459;0.590751041;0.230428745;-1.67E-09;1.08E-09;1.13E-09;6.37E-10;-1.56E-10;2.53E-09;1.33E-09;1.15E-08;-1.67E-11;1.08E-11;1.13E-11;6.37E-10;-1.56E-12;2.53E-11;1.33E-11;1.15E-10;146;130;115.9752305;130;116.0095309;44.08323236;24.10440664;22.73463982;63.89354426;31.39592891;11.01106136;7.998453887;23.69194416;54.6090478;3.575599946;9.487869608;5.067715462;1;126480.8155;21271.02059;5.946156414;0.056265817;0.056265817;0.056265817;0.007736625;3.575599946;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.3080558;2685.410734;0.096792759;126480.8155;0;0;135;5.067715462;146;5.067715462;130;4;115.9752305;4;130;4;116.0095309;4;30;4;44.08323236;4;106.3080558;2685.410734;0.012283648;126480.8155;0;0;107.9767766;285.4708191;1.096792759;21271.02059;0.581301925;0.223594175;170.1044066;382.3013938;1.012283648;126480.8155;0.629831117;0.26086636;106.3080558;2685.410734;0.08450911;126480.8155;0;0;128.5089844;285.4708191;1.096792759;126480.8155;0.581301925;0.223594175;157.7346398;346.2921;1.096792759;126480.8155;0.581301925;0.223594175;154.1590399;354.0108089;1;126480.8155;0.637567741;0.267344028;119.0211147;287.3024685;1;126480.8155;0.637567741;0.267344028;118.9889386;287.2420848;1;21271.02059;0.637567741;0.267344028;107.9767766;2701.404251;0.096792759;21271.02059;0;0;61.39592891;257.0240415;0.096792759;21271.02059;0;0;61.40048307;257.1311321;0.096792759;126480.8155;0;0;"Zustand 3: Temperatur 430.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;30;132.5;T_hot = T13 = T15;3.76E-19;`gtol` termination condition is satisfied.;5;1.41E-08;8.67E-10;1;True;;True;0;zulässig;feasible;True;True;True;107.6251684;130.3624811;155.248483;62.96879234;0.124394973;0.260867743;0.221866564;0.267549405;246.4772434;248.4513316;248.079467;246.7749139;65.16107132;0.49808035;9.821561899;13.5;0.011353407;0.062840719;24.64772434;24.84513316;9.923178679;16.45166093;5.917869685;109.3083028;0.01653129;2703.789686;288.7786972;248.1843749;0.018214453;1.083602347;0.588601472;0.228857095;-2.12E-09;1.33E-09;1.10E-09;8.56E-10;-1.96E-10;3.12E-09;1.41E-09;1.34E-08;-2.12E-11;1.33E-11;1.10E-11;8.56E-10;-1.96E-12;3.12E-11;1.41E-11;1.34E-10;146;132.5;117.7333651;132.5;117.811017;44.78876974;25.65847596;23.66387184;64.51953308;32.96879234;11.58916134;8.425062247;24.87483164;54.83737415;3.415388803;9.418188154;5.335005269;1;132309.8084;22852.44302;5.789744593;0.058938806;0.058938806;0.058938806;0.007977147;3.415388803;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.6251684;2687.436154;0.1018168;132309.8084;0;0;135;5.335005269;146;5.335005269;132.5;4;117.7333651;4;132.5;4;117.811017;4;30;4;44.78876974;4;107.6251684;2687.436154;0.012665498;132309.8084;0;0;109.3083028;288.7786972;1.1018168;22852.44302;0.578871131;0.221866564;171.658476;385.3504483;1.012665498;132309.8084;0.62983279;0.260867743;107.6251684;2687.436154;0.089151302;132309.8084;0;0;130.3624811;288.7786972;1.1018168;132309.8084;0.578871131;0.221866564;158.6638718;347.9183576;1.1018168;132309.8084;0.578871131;0.221866564;155.248483;356.1933863;1;132309.8084;0.637809936;0.267549405;120.9442929;291.032315;1;132309.8084;0.637809936;0.267549405;120.9108387;290.9694742;1;22852.44302;0.637809936;0.267549405;109.3083028;2703.789686;0.1018168;22852.44302;0;0;62.96879234;263.6095541;0.1018168;22852.44302;0;0;62.97364288;263.7210623;0.1018168;132309.8084;0;0;"Zustand 3: Temperatur 431.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;30;135;T_hot = T13 = T15;5.72E-19;`gtol` termination condition is satisfied.;5;1.61E-08;1.07E-09;1;True;;True;0;zulässig;feasible;True;True;True;108.942393;132.2069014;156.3346982;64.5421246;0.122127562;0.260865174;0.220157934;0.267752542;258.8144224;260.3078925;260.5357102;258.5088341;63.60495424;0.498636245;9.358043272;11;0.012401949;0.06536856;25.88144224;26.03078924;10.42142841;17.23392228;5.776544537;110.6404316;0.01706582;2706.170811;292.12712;250.2142077;0.018889472;1.087970474;0.586458291;0.227300078;-2.50E-09;1.57E-09;1.12E-09;1.06E-09;-1.89E-10;3.73E-09;1.50E-09;1.52E-08;-2.50E-11;1.57E-11;1.12E-11;1.06E-09;-1.89E-12;3.73E-11;1.50E-11;1.52E-10;146;135;119.491922;135;119.6125694;45.49451741;27.21139398;24.59554711;65.14591419;34.5421246;12.16685672;8.851490407;26.05760702;55.06528358;3.260848878;9.338990043;5.602043776;1;138358.8206;24533.18966;5.639658867;0.061599405;0.061599405;0.061599405;0.008219621;3.260848878;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.942393;2689.451204;0.106859946;138358.8206;0;0;135;5.602043776;146;5.602043776;135;4;119.491922;4;135;4;119.6125694;4;30;4;45.49451741;4;108.942393;2689.451204;0.013050545;138358.8206;0;0;110.6404316;292.12712;1.106859946;24533.18966;0.5764499;0.220157934;173.211394;388.3985645;1.013050545;138358.8206;0.629829684;0.260865174;108.942393;2689.451204;0.093809401;138358.8206;0;0;132.2069014;292.12712;1.106859946;138358.8206;0.5764499;0.220157934;159.5955471;349.5914401;1.106859946;138358.8206;0.5764499;0.220157934;156.3346982;358.3685742;1;138358.8206;0.638049305;0.267752542;122.8679113;294.7636199;1;138358.8206;0.638049305;0.267752542;122.8331433;294.6982514;1;24533.18966;0.638049305;0.267752542;110.6404316;2706.170811;0.106859946;24533.18966;0;0;64.5421246;270.1982895;0.106859946;24533.18966;0;0;64.54728582;270.3143475;0.106859946;138358.8206;0;0;"Zustand 3: Temperatur 432.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;32.5;100;T_hot = T13 = T15;2.47E-20;`gtol` termination condition is satisfied.;8;2.01E-08;2.22E-10;1;True;;True;0;zulässig;feasible;True;True;True;91.25916599;105.7115022;140.4745161;44.06427389;0.224064686;0.255714006;0.242777129;0.259710312;76.75071705;87.1478463;77.14423641;86.71490086;84.01080717;0.46839449;28.56474937;46;0.002278232;0.037147844;7.675071703;8.71478463;3.085769457;5.78099339;7.629785682;92.81369027;0.009188981;2673.879183;247.8733497;225.3740839;0.00951067;1.025497514;0.612805166;0.247154973;2.13E-10;-8.44E-10;5.84E-09;-9.45E-11;-8.40E-10;8.80E-10;7.55E-10;1.92E-08;2.13E-12;-8.44E-12;5.84E-11;-9.45E-11;-8.40E-12;8.80E-12;7.55E-12;1.92E-10;146;100;95.40808117;100;94.83839876;37.6873718;4.739971017;11.62642586;55.12631847;11.56427389;3.635590799;2.594390895;8.740834008;50.772071;6.151909727;9.327283607;1.661270932;1;73605.65262;9142.770117;8.050694885;0.021256063;0.021256063;0.021256063;0.004891101;2.594390895;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;91.25916599;2661.577282;0.035008184;73605.65262;0;0;135;1.661270932;146;1.661270932;100;4;95.40808117;4;100;4;94.83839876;4;32.5;4;37.6873718;4;91.25916599;2661.577282;0.007844098;73605.65262;0;0;92.81369027;247.8733497;1.035008184;9142.770117;0.607174111;0.242777129;150.739971;342.3279015;1.007844098;73605.65262;0.623539072;0.255714006;91.25916599;2661.577282;0.027164086;73605.65262;0;0;105.7115022;247.8733497;1.035008184;73605.65262;0.607174111;0.242777129;146.6264259;329.0425699;1.035008184;73605.65262;0.607174111;0.242777129;140.4745161;324.1354827;1;73605.65262;0.628430174;0.259710312;96.38421855;240.1246755;1;73605.65262;0.628430174;0.259710312;96.3644092;240.0875277;1;9142.770117;0.628430174;0.259710312;92.81369027;2673.879183;0.035008184;9142.770117;0;0;44.06427389;184.5227955;0.035008184;9142.770117;0;0;44.06632775;184.5878726;0.035008184;73605.65262;0;0;"Zustand 3: Temperatur 419.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6932, T=369.53 K >= T_crit=306.06 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6932, T=369.51 K >= T_crit=306.06 K).;"Zustand 20: Temperatur 423.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;32.5;102.5;T_hot = T13 = T15;2.27E-15;`gtol` termination condition is satisfied.;7;9.86E-07;6.74E-08;1;True;;True;0;zulässig;feasible;True;True;True;92.54701405;107.6458725;141.5319716;45.66960594;0.204666849;0.255558891;0.240577821;0.259720729;89.55665853;99.24555613;90.02042363;98.74025637;82.49543205;0.474445518;25.03903711;43.5;0.002716059;0.038818835;8.955665772;9.924555617;3.600816948;6.582683749;7.492160689;94.1127759;0.009735152;2676.247475;250.5083363;226.6612427;0.010123951;1.029813687;0.61024905;0.24515835;2.33E-07;-8.08E-08;4.80E-07;-6.67E-08;-7.26E-08;-4.41E-08;1.26E-07;8.09E-07;2.33E-09;-8.08E-10;4.80E-09;-6.67E-08;-7.26E-10;-4.41E-10;1.26E-09;8.09E-09;146;102.5;97.14164145;102.5;96.62260379;38.40747358;6.205339048;12.41877295;55.70530232;13.16960594;4.2406021;3.028865552;9.952985953;50.95078058;5.886801388;9.365804614;1.938455812;1;77250.34542;9930.309771;7.779248301;0.024134641;0.024134641;0.024134641;0.005095122;3.028865552;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;92.54701405;2663.663263;0.039937638;77250.34542;0;0;135;1.938455812;146;1.938455812;102.5;4;97.14164145;4;102.5;4;96.62260379;4;32.5;4;38.40747358;4;92.54701405;2663.663263;0.008173911;77250.34542;0;0;94.1127759;250.5083363;1.039937638;9930.309771;0.604308183;0.240577821;152.205339;345.1361517;1.008173911;77250.34542;0.623347703;0.255558891;92.54701405;2663.663263;0.031763727;77250.34542;0;0;107.6458725;250.5083363;1.039937638;77250.34542;0.604308183;0.240577821;147.4187729;329.8356239;1.039937638;77250.34542;0.604308183;0.240577821;141.5319716;326.184719;1;77250.34542;0.628442825;0.259720729;98.28006787;243.6892872;1;77250.34542;0.628442825;0.259720729;98.2593979;243.6504684;1;9930.309771;0.628442825;0.259720729;94.1127759;2676.247475;0.039937638;9930.309771;0;0;45.66960594;191.2343123;0.039937638;9930.309771;0;0;45.67182321;191.3023198;0.039937638;77250.34542;0;0;"Zustand 3: Temperatur 420.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6950, T=371.43 K >= T_crit=306.06 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6284 <= w_crit=0.6950, T=371.41 K >= T_crit=306.06 K).;"Zustand 20: Temperatur 425.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;32.5;105;T_hot = T13 = T15;3.46E-18;`gtol` termination condition is satisfied.;7;3.79E-08;2.63E-09;1;True;;True;0;zulässig;feasible;True;True;True;93.843524;109.5783831;142.6138789;47.26393513;0.189699209;0.255466726;0.238484293;0.25979779;102.2517781;111.260349;102.7887007;110.67968;81.001299;0.479001985;22.29662719;41;0.003187365;0.040559115;10.22517781;11.1260349;4.111548027;7.378645331;7.356464867;95.42140769;0.010279257;2678.630921;253.2603987;228.0704582;0.01074028;1.034109553;0.607804462;0.243263445;9.24E-09;-3.73E-09;1.85E-08;-2.60E-09;-3.00E-09;-2.20E-09;4.54E-09;3.08E-08;9.24E-11;-3.73E-11;1.85E-10;-2.60E-09;-3.00E-11;-2.20E-11;4.54E-11;3.08E-10;146;105;98.88162496;105;98.41192381;39.12263982;7.700510277;13.24923905;56.29876787;14.76393513;4.839895581;3.460217267;11.156476;51.14559855;5.635360136;9.396710541;2.21324195;1;81070.04261;10769.50613;7.527740047;0.026979717;0.026979717;0.026979717;0.005302458;3.460217267;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;93.843524;2665.755027;0.044849833;81070.04261;0;0;135;2.21324195;146;2.21324195;105;4;98.88162496;4;105;4;98.41192381;4;32.5;4;39.12263982;4;93.843524;2665.755027;0.008507978;81070.04261;0;0;95.42140769;253.2603987;1.044849833;10769.50613;0.601556684;0.238484293;153.7005103;348.0326259;1.008507978;81070.04261;0.623233942;0.255466726;93.843524;2665.755027;0.036341855;81070.04261;0;0;109.5783831;253.2603987;1.044849833;81070.04261;0.601556684;0.238484293;148.249239;330.7847438;1.044849833;81070.04261;0.601556684;0.238484293;142.6138789;328.3134953;1;81070.04261;0.6285364;0.25979779;100.1816726;247.3121963;1;81070.04261;0.6285364;0.25979779;100.1601044;247.2716372;1;10769.50613;0.6285364;0.25979779;95.42140769;2678.630921;0.044849833;10769.50613;0;0;47.26393513;197.9003984;0.044849833;10769.50613;0;0;47.26632526;197.9714659;0.044849833;81070.04261;0;0;"Zustand 3: Temperatur 421.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6285 <= w_crit=0.6978, T=373.33 K >= T_crit=306.09 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6285 <= w_crit=0.6977, T=373.31 K >= T_crit=306.09 K).;"Zustand 20: Temperatur 426.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;32.5;107.5;T_hot = T13 = T15;6.94E-21;`gtol` termination condition is satisfied.;7;1.68E-09;1.18E-10;1;True;;True;0;zulässig;feasible;True;True;True;95.14565436;111.5065836;143.7096518;48.85129648;0.177794887;0.255414294;0.236466941;0.259917826;114.8699796;123.2226325;115.483206;122.5633454;79.51576807;0.482552589;20.09764927;38.5;0.003694526;0.042366203;11.48699796;12.32226325;4.619328241;8.170889691;7.221550289;96.73645574;0.010822074;2681.02324;256.1051217;229.5753722;0.011360548;1.038396515;0.605435491;0.241440623;4.19E-10;-2.92E-10;7.95E-10;-1.17E-10;-1.83E-10;-1.66E-10;6.07E-11;1.36E-09;4.19E-12;-2.92E-12;7.95E-12;-1.17E-10;-1.83E-12;-1.66E-12;6.07E-13;1.36E-11;146;107.5;100.6259996;107.5;100.2045628;39.83468051;9.214722627;14.10524852;56.90177523;16.35129648;5.435143587;3.889543905;12.35434564;51.35069353;5.395596725;9.419225474;2.486363195;1;85063.0792;11664.85075;7.292256116;0.02979868;0.02979868;0.02979868;0.005512898;3.889543905;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.14565436;2667.847369;0.049757063;85063.0792;0;0;135;2.486363195;146;2.486363195;107.5;4;100.6259996;4;107.5;4;100.2045628;4;32.5;4;39.83468051;4;95.14565436;2667.847369;0.008846551;85063.0792;0;0;96.73645574;256.1051217;1.049757063;11664.85075;0.598883424;0.236466941;155.2147226;350.9858926;1.008846551;85063.0792;0.623169206;0.255414294;95.14565436;2667.847369;0.040910512;85063.0792;0;0;111.5065836;256.1051217;1.049757063;85063.0792;0.598883424;0.236466941;149.1052485;331.8519501;1.049757063;85063.0792;0.598883424;0.236466941;143.7096518;330.4896585;1;85063.0792;0.628682104;0.259917826;102.0873581;250.9738904;1;85063.0792;0.628682104;0.259917826;102.0648564;250.9315242;1;11664.85075;0.628682104;0.259917826;96.73645574;2681.02324;0.049757063;11664.85075;0;0;48.85129648;204.5379901;0.049757063;11664.85075;0;0;48.85386925;204.6122414;0.049757063;85063.0792;0;0;"Zustand 3: Temperatur 422.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;32.5;110;T_hot = T13 = T15;3.03E-23;`gtol` termination condition is satisfied.;7;1.21E-10;7.79E-12;1;True;;True;0;zulässig;feasible;True;True;True;96.45159181;113.4289812;144.8130901;50.43410155;0.168102959;0.255387573;0.234507917;0.260066607;127.4316743;135.1505801;128.1245337;134.4092419;78.0315919;0.485391542;18.29265825;36;0.00423975;0.044239008;12.74316743;13.51505801;5.124981347;8.960616129;7.086758748;98.05604995;0.011363956;2683.420609;259.0275214;231.1601414;0.011985186;1.042681554;0.603120488;0.239671996;3.28E-11;-5.61E-11;5.01E-11;-7.69E-12;-1.81E-11;-2.48E-11;-3.03E-11;7.81E-11;3.28E-13;-5.61E-13;5.01E-13;-7.69E-12;-1.81E-13;-2.48E-13;-3.03E-13;7.81E-13;146;110;102.3735397;110;101.9994499;40.54467739;10.74149494;14.97929106;57.51137257;17.93410155;6.027377617;4.31748971;13.54840819;51.5625828;5.166201;9.432889245;2.758261349;1;89230.55656;12620.48899;7.070293125;0.032595954;0.032595954;0.032595954;0.005726398;4.31748971;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;96.45159181;2669.93712;0.05466674;89230.55656;0;0;135;2.758261349;146;2.758261349;110;4;102.3735397;4;110;4;101.9994499;4;32.5;4;40.54467739;4;96.45159181;2669.93712;0.009189641;89230.55656;0;0;98.05604995;259.0275214;1.05466674;12620.48899;0.596266653;0.234507917;156.7414949;353.9770595;1.009189641;89230.55656;0.62313621;0.255387573;96.45159181;2669.93712;0.0454771;89230.55656;0;0;113.4289812;259.0275214;1.05466674;89230.55656;0.596266653;0.234507917;149.9792911;333.014487;1.05466674;89230.55656;0.596266653;0.234507917;144.8130901;332.6942184;1;89230.55656;0.628862608;0.260066607;103.996092;254.6626265;1;89230.55656;0.628862608;0.260066607;103.9726224;254.6183875;1;12620.48899;0.628862608;0.260066607;98.05604995;2683.420609;0.05466674;12620.48899;0;0;50.43410155;211.1572358;0.05466674;12620.48899;0;0;50.43686708;211.2347921;0.05466674;89230.55656;0;0;"Zustand 3: Temperatur 423.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;32.5;112.5;T_hot = T13 = T15;2.93E-25;`gtol` termination condition is satisfied.;7;2.44E-11;7.66E-13;1;True;;True;0;zulässig;feasible;True;True;True;97.76018813;115.3446098;145.9203623;52.01388278;0.160063848;0.255377647;0.232595733;0.260235017;139.9499622;147.0557402;140.7259393;146.2287607;76.54443591;0.48770751;16.78313219;33.5;0.004825174;0.046177181;13.99499622;14.70557402;5.629037573;9.748584049;6.951696584;99.37900259;0.011905034;2685.820534;262.0177251;232.814606;0.012614379;1.046969254;0.600845534;0.237946036;3.04E-12;-1.54E-11;3.41E-12;-7.26E-13;-7.05E-12;-7.36E-12;-1.38E-11;6.37E-12;3.04E-14;-1.54E-13;3.41E-14;-7.26E-13;-7.05E-14;-7.36E-14;-1.38E-13;6.37E-14;146;112.5;104.123456;112.5;103.7959071;41.25331787;12.27670282;15.86659717;58.12568472;19.51388278;6.6172816;4.744453405;14.73981187;51.77905552;4.946234868;9.437420152;3.029219962;1;93575.11682;13640.44985;6.860119558;0.035374353;0.035374353;0.035374353;0.005942849;4.744453405;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;97.76018813;2672.02221;0.059583634;93575.11682;0;0;135;3.029219962;146;3.029219962;112.5;4;104.123456;4;112.5;4;103.7959071;4;32.5;4;41.25331787;4;97.76018813;2672.02221;0.009537186;93575.11682;0;0;99.37900259;262.0177251;1.059583634;13640.44985;0.593692447;0.232595733;158.2767028;356.9941513;1.009537186;93575.11682;0.623123951;0.255377647;97.76018813;2672.02221;0.050046448;93575.11682;0;0;115.3446098;262.0177251;1.059583634;93575.11682;0.593692447;0.232595733;150.8665972;334.2578329;1.059583634;93575.11682;0.593692447;0.232595733;145.9203623;334.9152989;1;93575.11682;0.6290668;0.260235017;105.9071896;258.370863;1;93575.11682;0.6290668;0.260235017;105.8827184;258.3246858;1;13640.44985;0.6290668;0.260235017;99.37900259;2685.820534;0.059583634;13640.44985;0;0;52.01388278;217.7646074;0.059583634;13640.44985;0;0;52.01685158;217.845589;0.059583634;93575.11682;0;0;"Zustand 3: Temperatur 424.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;32.5;115;T_hot = T13 = T15;9.55E-27;`gtol` termination condition is satisfied.;7;8.77E-12;1.38E-13;1;True;;True;0;zulässig;feasible;True;True;True;99.07068418;117.2528179;147.0290176;53.59165839;0.153292986;0.255378557;0.230722621;0.260416922;152.4336637;158.945786;153.2963831;158.0294329;75.0516614;0.489627444;15.5012406;31;0.005452918;0.048180795;15.24336637;15.8945786;6.131855323;10.53529553;6.81612415;100.704525;0.012445313;2688.221297;265.0688542;234.5319219;0.013248172;1.051262793;0.598601237;0.23625494;2.27E-13;-6.66E-12;-1.14E-13;-1.07E-13;-3.18E-12;-1.53E-12;-4.43E-12;5.68E-13;2.27E-15;-6.66E-14;-1.14E-15;-1.07E-13;-3.18E-14;-1.53E-14;-4.43E-14;5.68E-15;146;115;105.8752153;115;105.5934861;41.96105869;13.81759352;16.76399912;58.74346635;21.09165839;7.205335644;5.17069025;15.92931582;51.99864481;4.73498147;9.432647129;3.29942995;1;98100.34765;14728.75944;6.660462344;0.038135751;0.038135751;0.038135751;0.006162133;4.73498147;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.07068418;2674.101214;0.064510966;98100.34765;0;0;135;3.29942995;146;3.29942995;115;4;105.8752153;4;115;4;105.5934861;4;32.5;4;41.96105869;4;99.07068418;2674.101214;0.009889079;98100.34765;0;0;100.704525;265.0688542;1.064510966;14728.75944;0.591151457;0.230722621;159.8175935;360.0292153;1.009889079;98100.34765;0.623125076;0.255378557;99.07068418;2674.101214;0.054621887;98100.34765;0;0;117.2528179;265.0688542;1.064510966;98100.34765;0.591151457;0.230722621;151.7639991;335.5722721;1.064510966;98100.34765;0.591151457;0.230722621;147.0290176;337.1451754;1;98100.34765;0.629287208;0.260416922;107.8201708;262.093514;1;98100.34765;0.629287208;0.260416922;107.7946644;262.0453332;1;14728.75944;0.629287208;0.260416922;100.704525;2688.221297;0.064510966;14728.75944;0;0;53.59165839;224.364426;0.064510966;14728.75944;0;0;53.59484133;224.448953;0.064510966;98100.34765;0;0;"Zustand 3: Temperatur 424.914 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;32.5;117.5;T_hot = T13 = T15;9.81E-28;`gtol` termination condition is satisfied.;7;3.92E-12;4.43E-14;1;True;;True;0;zulässig;feasible;True;True;True;100.3825604;119.1531531;148.1374509;55.16812997;0.147516741;0.255386168;0.228883106;0.260608032;164.8889601;170.8260047;165.8421765;169.816413;73.55166558;0.491240103;14.39863897;28.5;0.006125107;0.050250169;16.48889601;17.08260047;6.633687062;11.3210942;6.679895883;102.0320746;0.012984726;2690.621656;268.1758821;236.3072834;0.013886528;1.055564481;0.596381003;0.234593201;7.11E-14;-2.98E-12;2.27E-13;-2.07E-14;9.66E-13;-9.95E-13;-1.82E-12;1.08E-12;7.11E-16;-2.98E-14;2.27E-15;-2.07E-14;9.66E-15;-9.95E-15;-1.82E-14;1.08E-14;146;117.5;107.6284419;117.5;107.3918802;42.66821457;15.36225852;17.66931488;59.36386008;22.66812997;7.791893925;5.596367223;17.1174396;52.22034186;4.53186396;9.418471783;3.569025111;1;102810.4604;15889.50466;6.470337656;0.040881444;0.040881444;0.040881444;0.006384129;4.53186396;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.3825604;2676.173103;0.069451009;102810.4604;0;0;135;3.569025111;146;3.569025111;117.5;4;107.6284419;4;117.5;4;107.3918802;4;32.5;4;42.66821457;4;100.3825604;2676.173103;0.010245186;102810.4604;0;0;102.0320746;268.1758821;1.069451009;15889.50466;0.588637159;0.228883106;161.3622585;363.076775;1.010245186;102810.4604;0.623134475;0.255386168;100.3825604;2676.173103;0.059205822;102810.4604;0;0;119.1531531;268.1758821;1.069451009;102810.4604;0.588637159;0.228883106;152.6693149;336.9510433;1.069451009;102810.4604;0.588637159;0.228883106;148.1374509;339.3786719;1;102810.4604;0.629518604;0.260608032;109.7346813;265.8270063;1;102810.4604;0.629518604;0.260608032;109.7081061;265.7767561;1;15889.50466;0.629518604;0.260608032;102.0320746;2690.621656;0.069451009;15889.50466;0;0;55.16812997;230.9596879;0.069451009;15889.50466;0;0;55.17153832;231.0478811;0.069451009;102810.4604;0;0;"Zustand 3: Temperatur 425.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;32.5;120;T_hot = T13 = T15;4.85E-17;`gtol` termination condition is satisfied.;6;8.94E-07;9.85E-09;1;True;;True;0;zulässig;feasible;True;True;True;101.6954511;121.045294;149.2445965;56.74379567;0.142534817;0.255397518;0.227073189;0.260805238;177.3203336;182.7001504;178.367926;181.5933283;72.04350316;0.4926095;13.43988022;26;0.006843894;0.052385771;17.73203327;18.27001503;7.134717042;12.10622188;6.542925936;103.361267;0.013523163;2693.020675;271.3349819;238.1371936;0.014529359;1.059876066;0.594180039;0.232956796;4.84E-09;-3.48E-08;2.23E-07;-4.13E-09;-4.05E-08;8.03E-08;1.03E-07;8.54E-07;4.84E-11;-3.48E-10;2.23E-09;-4.13E-09;-4.05E-10;8.03E-10;1.03E-09;8.54E-09;146;120;109.3828615;120;109.1908733;43.37500895;16.90933266;18.58099562;59.986258;24.24379567;8.377229336;6.021594592;18.30454886;52.44343219;4.336399149;9.394845798;3.838102459;1;107710.1061;17126.87149;6.288953946;0.043612356;0.043612356;0.043612356;0.006608712;4.336399149;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.6954511;2678.2371;0.074405425;107710.1061;0;0;135;3.838102459;146;3.838102459;120;4;109.3828615;4;120;4;109.1908733;4;32.5;4;43.37500895;4;101.6954511;2678.2371;0.010605364;107710.1061;0;0;103.361267;271.3349819;1.074405425;17126.87149;0.586144846;0.227073189;162.9093327;366.1329486;1.010605364;107710.1061;0.62314849;0.255397518;101.6954511;2678.2371;0.063800061;107710.1061;0;0;121.045294;271.3349819;1.074405425;107710.1061;0.586144846;0.227073189;153.5809956;338.3892814;1.074405425;107710.1061;0.586144846;0.227073189;149.2445965;341.6122435;1;107710.1061;0.629757203;0.260805238;111.6504483;269.5687404;1;107710.1061;0.629757203;0.260805238;111.6227707;269.5163546;1;17126.87149;0.629757203;0.260805238;103.361267;2693.020675;0.074405425;17126.87149;0;0;56.74379567;237.5525383;0.074405425;17126.87149;0;0;56.74744112;237.6445194;0.074405425;107710.1061;0;0;"Zustand 3: Temperatur 426.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
