config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;122.5;122.5;32.5;122.5;T_hot = T13 = T15;1.23E-17;`gtol` termination condition is satisfied.;6;4.45E-07;4.95E-09;1;True;;True;0;zulässig;feasible;True;True;True;103.0090939;122.9290108;150.3497465;58.31901743;0.138197028;0.255410418;0.225289862;0.261006225;189.731125;194.5709504;190.8770924;193.3627833;70.52666153;0.493783017;12.5983507;23.5;0.007611459;0.05458816;18.97311245;19.45709504;7.635083698;12.89085222;6.405167747;104.6918236;0.01406049;2695.417621;274.5431388;240.0190307;0.015176548;1.064198921;0.591994766;0.231342697;2.60E-09;-1.94E-08;1.07E-07;-2.17E-09;-2.03E-08;4.12E-08;5.32E-08;4.26E-07;2.60E-11;-1.94E-10;1.07E-09;-2.17E-09;-2.03E-10;4.12E-10;5.32E-10;4.26E-09;146;122.5;111.1382683;122.5;110.9903105;44.08160419;18.45781117;19.49791635;60.61021944;25.81901743;8.961559972;6.446444676;19.49090613;52.66739843;4.14816987;9.361757018;4.106734307;1;112804.2678;18445.16894;6.115653812;0.046329162;0.046329162;0.046329162;0.006835771;4.14816987;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.0090939;2680.2926;0.079375469;112804.2678;0;0;135;4.106734307;146;4.106734307;122.5;4;111.1382683;4;122.5;4;110.9903105;4;32.5;4;44.08160419;4;103.0090939;2680.2926;0.010969454;112804.2678;0;0;104.6918236;274.5431388;1.079375469;18445.16894;0.583671029;0.225289862;164.4578112;369.1949122;1.010969454;112804.2678;0.62316442;0.255410418;103.0090939;2680.2926;0.068406015;112804.2678;0;0;122.9290108;274.5431388;1.079375469;112804.2678;0.583671029;0.225289862;154.4979164;339.8833875;1.079375469;112804.2678;0.583671029;0.225289862;150.3497465;343.8434326;1;112804.2678;0.630000191;0.261006225;113.5672538;273.3167711;1;112804.2678;0.630000191;0.261006225;113.53844;273.2621829;1;18445.16894;0.630000191;0.261006225;104.6918236;2695.417621;0.079375469;18445.16894;0;0;58.31901743;244.1445525;0.079375469;18445.16894;0;0;58.32291209;244.2404443;0.079375469;112804.2678;0;0;"Zustand 3: Temperatur 427.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;32.5;125;T_hot = T13 = T15;3.33E-18;`gtol` termination condition is satisfied.;6;2.29E-07;2.58E-09;1;True;;True;0;zulässig;feasible;True;True;True;104.3232962;124.8041371;151.4524332;59.89406454;0.13438857;0.255423226;0.223530795;0.261209221;202.1238953;206.4404344;203.3723545;205.1266873;69.00091473;0.494796498;11.85366126;21;0.008430024;0.056857937;20.21238951;20.64404344;8.134894181;13.67511248;6.2666008;106.0235388;0.014596563;2697.811898;277.7979011;241.9507703;0.01582796;1.068534161;0.589822432;0.229748562;1.40E-09;-1.14E-08;5.34E-08;-1.18E-09;-1.11E-08;2.14E-08;2.78E-08;2.20E-07;1.40E-11;-1.14E-10;5.34E-10;-1.18E-09;-1.11E-10;2.14E-10;2.78E-10;2.20E-09;146;125;112.8945027;125;112.7900781;44.78812109;20.00694016;20.41924057;61.23541766;27.39406454;9.545066405;6.870963948;20.67670384;52.89185719;3.966807329;9.319219616;4.37497609;1;118098.1889;19848.84674;5.949876607;0.049032366;0.049032366;0.049032366;0.007065183;3.966807329;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.3232962;2682.339111;0.084362121;118098.1889;0;0;135;4.37497609;146;4.37497609;125;4;112.8945027;4;125;4;112.7900781;4;32.5;4;44.78812109;4;104.3232962;2682.339111;0.011337305;118098.1889;0;0;106.0235388;277.7979011;1.084362121;19848.84674;0.581213052;0.223530795;166.0069402;372.2605801;1.011337305;118098.1889;0.623180235;0.255423226;104.3232962;2682.339111;0.073024816;118098.1889;0;0;124.8041371;277.7979011;1.084362121;118098.1889;0.581213052;0.223530795;155.4192406;341.4306243;1.084362121;118098.1889;0.581213052;0.223530795;151.4524332;346.0705158;1;118098.1889;0.630245418;0.261209221;115.4849175;277.069601;1;118098.1889;0.630245418;0.261209221;115.4549336;277.0127431;1;19848.84674;0.630245418;0.261209221;106.0235388;2697.811898;0.084362121;19848.84674;0;0;59.89406454;250.7369183;0.084362121;19848.84674;0;0;59.89822094;250.8368449;0.084362121;118098.1889;0;0;"Zustand 3: Temperatur 428.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;32.5;127.5;T_hot = T13 = T15;9.59E-19;`gtol` termination condition is satisfied.;6;1.22E-07;1.38E-09;1;True;;True;0;zulässig;feasible;True;True;True;105.6379155;126.6705541;152.5523574;61.46914028;0.131020089;0.255434676;0.221794145;0.261412839;214.5006472;218.3101341;215.8558304;216.8864533;67.46623457;0.495677578;11.18991781;18.5;0.009301846;0.059195732;21.45006471;21.83101341;8.634233217;14.45909689;6.127222532;107.3562582;0.015131227;2700.203006;281.0972256;243.9308134;0.016483447;1.072882715;0.587660886;0.228172542;7.42E-10;-7.11E-09;2.74E-08;-6.59E-10;-6.09E-09;1.17E-08;1.51E-08;1.17E-07;7.42E-12;-7.11E-11;2.74E-10;-6.59E-10;-6.09E-11;1.17E-10;1.51E-10;1.17E-09;146;127.5;114.6514387;127.5;114.5900921;45.49465084;21.5561406;21.34433738;61.86160734;28.96914028;10.12790215;7.295180482;21.86208447;53.11652066;3.791979968;9.267267956;4.642871151;1;123597.3322;21342.50686;5.791134704;0.051722351;0.051722351;0.051722351;0.007296834;3.791979968;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.6379155;2684.376221;0.089366161;123597.3322;0;0;135;4.642871151;146;4.642871151;127.5;4;114.6514387;4;127.5;4;114.5900921;4;32.5;4;45.49465084;4;105.6379155;2684.376221;0.011708762;123597.3322;0;0;107.3562582;281.0972256;1.089366161;21342.50686;0.578768855;0.221794145;167.5561406;375.3283814;1.011708762;123597.3322;0.623194372;0.255434676;105.6379155;2684.376221;0.077657399;123597.3322;0;0;126.6705541;281.0972256;1.089366161;123597.3322;0.578768855;0.221794145;156.3443374;343.0288671;1.089366161;123597.3322;0.578768855;0.221794145;152.5523574;348.292289;1;123597.3322;0.630491206;0.261412839;117.4032861;280.8260544;1;123597.3322;0.630491206;0.261412839;117.3720979;280.7668587;1;21342.50686;0.630491206;0.261412839;107.3562582;2700.203006;0.089366161;21342.50686;0;0;61.46914028;257.3305474;0.089366161;21342.50686;0;0;61.4735714;257.4346343;0.089366161;123597.3322;0;0;"Zustand 3: Temperatur 429.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.702 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;32.5;130;T_hot = T13 = T15;2.98E-19;`gtol` termination condition is satisfied.;6;6.72E-08;7.72E-10;1;True;;True;0;zulässig;feasible;True;True;True;106.9528454;128.5281778;153.6493379;63.04440051;0.128021001;0.255443776;0.220078422;0.261615975;226.862979;230.1812241;228.3292331;228.6431386;65.92272832;0.49644791;10.59454076;16;0.010229228;0.061602176;22.68629789;23.01812241;9.133169323;15.24287591;5.987042687;108.6898651;0.01566433;2702.590515;284.4393712;245.9578676;0.017142858;1.077245377;0.585508405;0.226613144;4.36E-10;-4.68E-09;1.44E-08;-3.82E-10;-3.29E-09;6.45E-09;8.41E-09;6.45E-08;4.36E-12;-4.68E-11;1.44E-10;-3.82E-10;-3.29E-11;6.45E-11;8.41E-11;6.45E-10;146;130;116.4089742;130;116.3902894;46.20126334;23.10496038;22.27272366;62.48860175;30.54440051;10.71020103;7.719109131;23.04715455;53.3411696;3.623385744;9.205951816;4.91045409;1;129307.3494;22930.91312;5.638996964;0.054399414;0.054399414;0.054399414;0.007530614;3.623385744;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.9528454;2686.40358;0.094388235;129307.3494;0;0;135;4.91045409;146;4.91045409;130;4;116.4089742;4;130;4;116.3902894;4;32.5;4;46.20126334;4;106.9528454;2686.40358;0.012083676;129307.3494;0;0;108.6898651;284.4393712;1.094388235;22930.91312;0.576336808;0.220078422;169.1049604;378.39712;1.012083676;129307.3494;0.623205608;0.255443776;106.9528454;2686.40358;0.082304558;129307.3494;0;0;128.5281778;284.4393712;1.094388235;129307.3494;0.576336808;0.220078422;157.2727237;344.6764299;1.094388235;129307.3494;0.576336808;0.220078422;153.6493379;350.5079171;1;129307.3494;0.630736222;0.261615975;119.322226;284.5851888;1;129307.3494;0.630736222;0.261615975;119.289799;284.5235866;1;22930.91312;0.630736222;0.261615975;108.6898651;2702.590515;0.094388235;22930.91312;0;0;63.04440051;263.9261535;0.094388235;22930.91312;0;0;63.04911977;264.0345275;0.094388235;129307.3494;0;0;"Zustand 3: Temperatur 430.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;32.5;132.5;T_hot = T13 = T15;1.00E-19;`gtol` termination condition is satisfied.;6;3.84E-08;4.48E-10;1;True;;True;0;zulässig;feasible;True;True;True;108.2680057;130.3769513;154.7432782;64.61996623;0.125334813;0.255449736;0.218382397;0.261817731;239.2121896;242.0546163;240.7939749;240.3975385;64.37059702;0.497124706;10.05743984;13.5;0.011214512;0.064077894;23.92121895;24.20546163;9.631758996;16.02650257;5.846079523;110.0242703;0.016195718;2704.974046;287.8228268;248.0308673;0.01780604;1.081622842;0.58336359;0.225069144;2.93E-10;-3.32E-09;7.93E-09;-2.30E-10;-2.11E-09;3.71E-09;4.82E-09;3.69E-08;2.93E-12;-3.32E-11;7.93E-11;-2.30E-10;-2.11E-11;3.71E-11;4.82E-11;3.69E-10;146;132.5;118.1670253;132.5;118.1906227;46.90801287;24.65304087;23.20402504;63.11625739;32.11996623;11.29208219;8.142755038;24.23199427;53.56563522;3.460746797;9.135332935;5.177753021;1;135234.0625;24618.99881;5.493077262;0.057063786;0.057063786;0.057063786;0.007766418;3.460746797;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.2680057;2688.420876;0.099428882;135234.0625;0;0;135;5.177753021;146;5.177753021;132.5;4;118.1670253;4;132.5;4;118.1906227;4;32.5;4;46.90801287;4;108.2680057;2688.420876;0.0124619;135234.0625;0;0;110.0242703;287.8228268;1.099428882;24618.99881;0.573915598;0.218382397;170.6530409;381.4658763;1.0124619;135234.0625;0.623212967;0.255449736;108.2680057;2688.420876;0.086966982;135234.0625;0;0;130.3769513;287.8228268;1.099428882;135234.0625;0.573915598;0.218382397;158.204025;346.37195;1.099428882;135234.0625;0.573915598;0.218382397;154.7432782;352.716833;1;135234.0625;0.630979384;0.261817731;121.2416183;288.346236;1;135234.0625;0.630979384;0.261817731;121.2079178;288.2821581;1;24618.99881;0.630979384;0.261817731;110.0242703;2704.974046;0.099428882;24618.99881;0;0;64.61996623;270.5243052;0.099428882;24618.99881;0;0;64.62498749;270.6370945;0.099428882;135234.0625;0;0;"Zustand 3: Temperatur 431.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;32.5;135;T_hot = T13 = T15;8.27E-20;`gtol` termination condition is satisfied.;7;3.11E-09;4.07E-10;1;True;;True;0;zulässig;feasible;True;True;True;109.583336;132.2168377;155.8341431;66.19593232;0.122915774;0.25545192;0.21670504;0.262017365;251.5493514;253.9310257;253.2512412;252.1502523;62.81010636;0.49772182;9.570424821;11;0.012260084;0.066623492;25.15493514;25.39310257;10.13004965;16.81001682;5.704357169;111.3594053;0.016725244;2707.353253;291.2462597;250.1489176;0.018472841;1.086015729;0.581225288;0.22353952;-7.66E-10;5.96E-10;-1.79E-10;4.05E-10;1.26E-10;8.82E-10;1.91E-10;2.77E-09;-7.66E-12;5.96E-12;-1.79E-12;4.05E-10;1.26E-12;8.82E-12;1.91E-12;2.77E-11;146;135;119.9255214;135;119.9910564;47.614942;26.20009342;24.1379487;63.74446326;33.69593232;11.87365352;8.566116092;25.41666402;53.78978649;3.303805607;9.055482383;5.444791156;1;141383.4497;26411.87311;5.353026234;0.059715652;0.059715652;0.059715652;0.008004142;3.303805607;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.583336;2690.42783;0.10448857;141383.4497;0;0;135;5.444791156;146;5.444791156;135;4;119.9255214;4;135;4;119.9910564;4;32.5;4;47.614942;4;109.583336;2690.42783;0.012843293;141383.4497;0;0;111.3594053;291.2462597;1.10448857;26411.87311;0.571504154;0.21670504;172.2000934;384.5339388;1.012843293;141383.4497;0.623215663;0.25545192;109.583336;2690.42783;0.091645276;141383.4497;0;0;132.2168377;291.2462597;1.10448857;141383.4497;0.571504154;0.21670504;159.1379487;348.1143053;1.10448857;141383.4497;0.571504154;0.21670504;155.8341431;354.918667;1;141383.4497;0.631219805;0.262017365;123.1613553;292.1085606;1;141383.4497;0.631219805;0.262017365;123.1263465;292.0419371;1;26411.87311;0.631219805;0.262017365;111.3594053;2707.353253;0.10448857;26411.87311;0;0;66.19593232;277.1254624;0.10448857;26411.87311;0;0;66.20126992;277.2427966;0.10448857;141383.4497;0;0;"Zustand 3: Temperatur 432.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;35;100;T_hot = T13 = T15;5.96E-29;`gtol` termination condition is satisfied.;9;1.05E-12;1.09E-14;1;True;;True;0;zulässig;feasible;True;True;True;91.94887514;105.824391;139.9950754;45.65240542;0.237672811;0.2504883;0.239050005;0.254281674;69.28119281;80.27604665;69.64443735;79.87252629;83.38005154;0.463366772;30.94263908;46;0.002142266;0.038133551;6.928119281;8.027604665;2.785777494;5.324835086;7.572501025;93.51781037;0.008890888;2675.115136;246.1194029;224.3297455;0.009178222;1.023139642;0.607705502;0.243187036;9.95E-14;3.41E-13;-3.41E-13;2.89E-15;-7.25E-13;4.55E-13;2.13E-13;-2.98E-13;9.95E-16;3.41E-15;-3.41E-15;2.89E-15;-7.25E-15;4.55E-15;2.13E-15;-2.98E-15;146;100;95.85449778;100;95.24568296;39.77833611;3.898161651;11.22658392;53.73947426;10.65240542;3.289022452;2.336687403;8.051124862;49.5911171;6.231508472;9.093323051;1.499592918;1;75539.3268;9921.572003;7.613644973;0.019465129;0.019465129;0.019465129;0.004739441;2.336687403;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;91.94887514;2662.695439;0.032317864;75539.3268;0;0;135;1.499592918;146;1.499592918;100;4;95.85449778;4;100;4;95.24568296;4;35;4;39.77833611;4;91.94887514;2662.695439;0.007681078;75539.3268;0;0;93.51781037;246.1194029;1.032317864;9921.572003;0.602302461;0.239050005;149.8981617;338.5341349;1.007681078;75539.3268;0.617028149;0.2504883;91.94887514;2662.695439;0.024636786;75539.3268;0;0;105.824391;246.1194029;1.032317864;75539.3268;0.602302461;0.239050005;146.2265839;326.8891488;1.032317864;75539.3268;0.602302461;0.239050005;139.9950754;320.6820717;1;75539.3268;0.62176759;0.254281674;96.73106799;237.3020202;1;75539.3268;0.62176759;0.254281674;96.71097755;237.2638866;1;9921.572003;0.62176759;0.254281674;93.51781037;2675.115136;0.032317864;9921.572003;0;0;45.65240542;191.1623981;0.032317864;9921.572003;0;0;45.65456586;191.2286855;0.032317864;75539.3268;0;0;"Zustand 3: Temperatur 419.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6218 <= w_crit=0.6935, T=369.88 K >= T_crit=304.11 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6218 <= w_crit=0.6935, T=369.86 K >= T_crit=304.11 K).;"Zustand 20: Temperatur 423.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;35;102.5;T_hot = T13 = T15;1.39E-19;`gtol` termination condition is satisfied.;6;4.83E-08;5.28E-10;1;True;;True;0;zulässig;feasible;True;True;True;93.2270192;107.7458926;141.03052;47.27058154;0.214752419;0.250287446;0.236827355;0.254239201;82.1695305;92.47054888;82.60353135;91.99415185;81.8210159;0.470622112;26.81435684;43.5;0.002581026;0.039815163;8.216953045;9.247054888;3.304141254;6.132943456;7.430910816;94.81096418;0.009436941;2677.466484;248.7952781;225.6577022;0.009788878;1.027504577;0.605072643;0.241162589;4.64E-10;-1.76E-09;1.35E-08;-2.14E-10;-1.69E-09;2.53E-09;2.67E-09;4.61E-08;4.64E-12;-1.76E-11;1.35E-10;-2.14E-10;-1.69E-11;2.53E-11;2.67E-11;4.61E-10;146;102.5;97.58312313;102.5;97.02415763;40.50419934;5.332408951;11.99113895;54.30676485;12.27058154;3.900183265;2.77215895;9.272980804;49.75124818;5.960618973;9.125132272;1.778561266;1;79234.60632;10773.12822;7.354837398;0.022352302;0.022352302;0.022352302;0.004939666;2.77215895;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;93.2270192;2664.761412;0.037293455;79234.60632;0;0;135;1.778561266;146;1.778561266;102.5;4;97.58312313;4;102.5;4;97.02415763;4;35;4;40.50419934;4;93.2270192;2664.761412;0.00800886;79234.60632;0;0;94.81096418;248.7952781;1.037293455;10773.12822;0.599362608;0.236827355;151.332409;341.294422;1.00800886;79234.60632;0.616775244;0.250287446;93.2270192;2664.761412;0.029284595;79234.60632;0;0;107.7458926;248.7952781;1.037293455;79234.60632;0.599362608;0.236827355;146.9911389;327.6746112;1.037293455;79234.60632;0.599362608;0.236827355;141.03052;322.6861011;1;79234.60632;0.62171491;0.254239201;98.62076035;240.8650852;1;79234.60632;0.62171491;0.254239201;98.59981673;240.82527;1;10773.12822;0.62171491;0.254239201;94.81096418;2677.466484;0.037293455;10773.12822;0;0;47.27058154;197.9281892;0.037293455;10773.12822;0;0;47.27290944;197.9973977;0.037293455;79234.60632;0;0;"Zustand 3: Temperatur 420.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6217 <= w_crit=0.6955, T=371.77 K >= T_crit=304.09 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6217 <= w_crit=0.6954, T=371.75 K >= T_crit=304.09 K).;"Zustand 20: Temperatur 424.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;35;105;T_hot = T13 = T15;1.81E-21;`gtol` termination condition is satisfied.;6;5.37E-09;6.02E-11;1;True;;True;0;zulässig;feasible;True;True;True;94.51666669;109.6679547;142.1001369;48.87400508;0.197452979;0.250168654;0.234733611;0.254282444;94.91604766;104.5538763;95.42364553;104.0016557;80.29649389;0.475947872;23.67397434;41;0.003052602;0.041570145;9.491604766;10.45538763;3.816945821;6.93344371;7.292455103;96.11666435;0.009979753;2679.838736;251.6047707;227.1273161;0.010401303;1.031839176;0.602582806;0.239262993;7.51E-11;-3.67E-10;1.51E-09;-2.71E-11;-2.71E-10;1.91E-10;6.73E-11;5.13E-09;7.51E-13;-3.67E-12;1.51E-11;-2.71E-11;-2.71E-12;1.91E-12;6.73E-13;5.13E-11;146;105;99.3200211;105;98.80942526;41.22344502;6.805997512;12.80496443;54.89321934;13.87400508;4.504292177;3.203356748;10.48333331;49.93291512;5.704827571;9.150409952;2.054459906;1;83114.33663;11678.10913;7.117105664;0.025199367;0.025199367;0.025199367;0.005142971;3.203356748;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;94.51666669;2666.837746;0.042240478;83114.33663;0;0;135;2.054459906;146;2.054459906;105;4;99.3200211;4;105;4;98.80942526;4;35;4;41.22344502;4;94.51666669;2666.837746;0.008340508;83114.33663;0;0;96.11666435;251.6047707;1.042240478;11678.10913;0.596569178;0.234733611;152.8059975;344.1689544;1.008340508;83114.33663;0.616625575;0.250168654;94.51666669;2666.837746;0.03389997;83114.33663;0;0;109.6679547;251.6047707;1.042240478;83114.33663;0.596569178;0.234733611;147.8049644;328.6469654;1.042240478;83114.33663;0.596569178;0.234733611;142.1001369;324.7967161;1;83114.33663;0.621768546;0.254282444;100.5175448;244.5002222;1;83114.33663;0.621768546;0.254282444;100.4957078;244.4586521;1;11678.10913;0.621768546;0.254282444;96.11666435;2679.838736;0.042240478;11678.10913;0;0;48.87400508;204.6329516;0.042240478;11678.10913;0;0;48.87651014;204.7052189;0.042240478;83114.33663;0;0;"Zustand 3: Temperatur 420.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6218 <= w_crit=0.6984, T=373.67 K >= T_crit=304.11 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6218 <= w_crit=0.6983, T=373.65 K >= T_crit=304.11 K).;"Zustand 20: Temperatur 425.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;35;107.5;T_hot = T13 = T15;2.22E-23;`gtol` termination condition is satisfied.;6;5.82E-10;6.67E-12;1;True;;True;0;zulässig;feasible;True;True;True;95.81356724;111.5871739;143.1891808;50.4683097;0.183914737;0.25010022;0.232728694;0.254379304;107.5678844;116.568484;108.1522103;115.9372043;78.78835139;0.480022158;21.19717753;38.5;0.003559612;0.043394194;10.75678844;11.6568484;4.326088412;7.729146956;7.155486962;97.43054265;0.010520517;2682.223152;254.5157286;228.7034337;0.011016833;1.036159259;0.600186356;0.23744815;1.16E-11;-9.90E-11;1.59E-10;-3.26E-12;-5.21E-11;-8.37E-12;-6.63E-11;5.44E-10;1.16E-13;-9.90E-13;1.59E-12;-3.26E-12;-5.21E-13;-8.37E-14;-6.63E-13;5.44E-12;146;107.5;101.0623684;107.5;100.5989759;41.93860024;8.30401215;13.65067876;55.49194242;15.4683097;5.103647699;3.631825781;11.68643276;50.12797404;5.461497975;9.168054583;2.328309187;1;87173.82563;12641.86188;6.895647689;0.028016564;0.028016564;0.028016564;0.005349329;3.631825781;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.81356724;2668.917258;0.047176092;87173.82563;0;0;135;2.328309187;146;2.328309187;107.5;4;101.0623684;4;107.5;4;100.5989759;4;35;4;41.93860024;4;95.81356724;2668.917258;0.008676379;87173.82563;0;0;97.43054265;254.5157286;1.047176092;12641.86188;0.593872086;0.232728694;154.3040121;347.1147728;1.008676379;87173.82563;0.616539321;0.25010022;95.81356724;2668.917258;0.038499714;87173.82563;0;0;111.5871739;254.5157286;1.047176092;87173.82563;0.593872086;0.232728694;148.6506788;329.7546039;1.047176092;87173.82563;0.593872086;0.232728694;143.1891808;326.9699355;1;87173.82563;0.62188865;0.254379304;102.4191193;248.1815841;1;87173.82563;0.62188865;0.254379304;102.3963523;248.1381899;1;12641.86188;0.62188865;0.254379304;97.43054265;2682.223152;0.047176092;12641.86188;0;0;50.4683097;211.3003016;0.047176092;12641.86188;0;0;50.47100189;211.3757553;0.047176092;87173.82563;0;0;"Zustand 3: Temperatur 421.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;35;110;T_hot = T13 = T15;1.51E-25;`gtol` termination condition is satisfied.;6;4.97E-11;5.50E-13;1;True;;True;0;zulässig;feasible;True;True;True;97.11528073;113.5015597;144.2893038;52.05673593;0.173028987;0.250063887;0.230789417;0.254511246;120.1523156;128.5387924;120.816713;127.8250053;77.28647915;0.483234738;19.19008831;36;0.004104374;0.045285221;12.01523156;12.85387924;4.832668521;8.521667023;7.019088281;98.75008628;0.011059801;2684.614627;257.5092681;230.3657646;0.01163613;1.040474105;0.597854554;0.235694843;1.56E-12;-2.30E-11;3.92E-12;-2.35E-13;-7.79E-12;-8.81E-12;-2.56E-11;3.37E-11;1.56E-14;-2.30E-13;3.92E-14;-2.35E-13;-7.79E-14;-8.81E-14;-2.56E-13;3.37E-13;146;110;102.808529;110;102.3913687;42.6511186;9.817862196;14.5182951;56.09896768;17.05673593;5.699605441;4.058442707;12.88471927;50.3317432;5.228991314;9.17743309;2.600699471;1;91412.59771;13669.07237;6.68754947;0.03080978;0.03080978;0.03080978;0.005558664;4.058442707;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;97.11528073;2670.995754;0.052110234;91412.59771;0;0;135;2.600699471;146;2.600699471;110;4;102.808529;4;110;4;102.3913687;4;35;4;42.6511186;4;97.11528073;2670.995754;0.009016581;91412.59771;0;0;98.75008628;257.5092681;1.052110234;13669.07237;0.591242402;0.230789417;155.8178622;350.1071961;1.009016581;91412.59771;0.616493518;0.250063887;97.11528073;2670.995754;0.043093653;91412.59771;0;0;113.5015597;257.5092681;1.052110234;91412.59771;0.591242402;0.230789417;149.5182951;330.9678056;1.052110234;91412.59771;0.591242402;0.230789417;144.2893038;329.1807162;1;91412.59771;0.622052182;0.254511246;104.3241266;251.8942371;1;91412.59771;0.622052182;0.254511246;104.3003946;251.8489519;1;13669.07237;0.622052182;0.254511246;98.75008628;2684.614627;0.052110234;13669.07237;0;0;52.05673593;217.9438504;0.052110234;13669.07237;0;0;52.05962553;218.0226137;0.052110234;91412.59771;0;0;"Zustand 3: Temperatur 422.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;35;112.5;T_hot = T13 = T15;1.89E-16;`gtol` termination condition is satisfied.;5;4.21E-07;1.94E-08;1;True;;True;0;zulässig;feasible;True;True;True;98.42030959;115.409867;145.3954807;53.64127831;0.16408868;0.250048402;0.22890137;0.254666786;132.6862724;140.4798323;133.4342576;139.6799158;75.78493973;0.48582712;17.52876487;33.5;0.004689076;0.047242279;13.2686272;14.04798323;5.337370306;9.31199438;6.882719828;100.073748;0.011597857;2687.009949;260.573399;232.1017254;0.012259504;1.044789581;0.595569545;0.233988628;5.92E-08;-2.84E-08;1.48E-07;-1.90E-08;-2.61E-08;-1.20E-09;6.13E-08;3.83E-07;5.92E-10;-2.84E-10;1.48E-09;-1.90E-08;-2.61E-10;-1.20E-11;6.13E-10;3.83E-09;146;112.5;104.5574847;112.5;104.1857193;43.36189478;11.34225136;15.40167152;56.71185318;18.64127831;6.29302942;4.483736709;14.07969041;50.54134336;5.006190832;9.178165352;2.871997238;1;95832.41854;14764.15649;6.490883417;0.033582641;0.033582641;0.033582641;0.005770861;4.483736709;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;98.42030959;2673.070594;0.057049085;95832.41854;0;0;135;2.871997238;146;2.871997238;112.5;4;104.5574847;4;112.5;4;104.1857193;4;35;4;43.36189478;4;98.42030959;2673.070594;0.009361109;95832.41854;0;0;100.073748;260.573399;1.057049085;14764.15649;0.588662215;0.22890137;157.3422514;353.13106;1.009361109;95832.41854;0.616473994;0.250048402;98.42030959;2673.070594;0.047687976;95832.41854;0;0;115.409867;260.573399;1.057049085;95832.41854;0.588662215;0.22890137;150.4016715;332.268215;1.057049085;95832.41854;0.588662215;0.22890137;145.3954807;331.4138532;1;95832.41854;0.622244856;0.254666786;106.2317017;255.6289135;1;95832.41854;0.622244856;0.254666786;106.2069706;255.5816712;1;14764.15649;0.622244856;0.254666786;100.073748;2687.009949;0.057049085;14764.15649;0;0;53.64127831;224.5719999;0.057049085;14764.15649;0;0;53.64437594;224.6541936;0.057049085;95832.41854;0;0;"Zustand 3: Temperatur 423.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;35;115;T_hot = T13 = T15;6.50E-18;`gtol` termination condition is satisfied.;5;1.01E-07;3.61E-09;1;True;;True;0;zulässig;feasible;True;True;True;99.72768871;117.3112794;146.5045579;55.22322746;0.156619123;0.250046407;0.227055095;0.254838421;145.1808415;152.4013297;146.0160803;151.51151;74.28014466;0.487957575;16.12989049;31;0.005315853;0.049265051;14.51808414;15.24013297;5.840643212;10.10076733;6.746055696;101.4005257;0.012134762;2689.406967;263.7000238;233.9030694;0.012887077;1.049109624;0.593319629;0.232320015;1.01E-08;-6.73E-09;3.17E-08;-3.46E-09;-5.68E-09;2.10E-09;1.34E-08;9.45E-08;1.01E-10;-6.73E-11;3.17E-10;-3.46E-09;-5.68E-11;2.10E-11;1.34E-10;9.45E-10;146;115;106.3085666;115;105.9814577;44.07150772;12.87372633;16.29683566;57.32901795;20.22322746;6.884505329;4.908040985;15.27231129;50.75491363;4.792277779;9.170020997;3.142442457;1;100436.3675;15931.44659;6.304284233;0.036337496;0.036337496;0.036337496;0.005985854;4.792277779;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.72768871;2675.140017;0.061996701;100436.3675;0;0;135;3.142442457;146;3.142442457;115;4;106.3085666;4;115;4;105.9814577;4;35;4;44.07150772;4;99.72768871;2675.140017;0.009709869;100436.3675;0;0;101.4005257;263.7000238;1.061996701;15931.44659;0.586119836;0.227055095;158.8737263;356.1765171;1.009709869;100436.3675;0.616471479;0.250046407;99.72768871;2675.140017;0.052286832;100436.3675;0;0;117.3112794;263.7000238;1.061996701;100436.3675;0.586119836;0.227055095;151.2968357;333.6438801;1.061996701;100436.3675;0.586119836;0.227055095;146.5045579;333.6596854;1;100436.3675;0.622457333;0.254838421;108.1412584;259.3795407;1;100436.3675;0.622457333;0.254838421;108.1154947;259.3302757;1;15931.44659;0.622457333;0.254838421;101.4005257;2689.406967;0.061996701;15931.44659;0;0;55.22322746;231.1902085;0.061996701;15931.44659;0;0;55.22654411;231.2759526;0.061996701;100436.3675;0;0;"Zustand 3: Temperatur 424.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.265 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;35;117.5;T_hot = T13 = T15;1.07E-19;`gtol` termination condition is satisfied.;5;1.88E-08;4.63E-10;1;True;;True;0;zulässig;feasible;True;True;True;101.0367678;119.2052376;147.6144836;56.80345787;0.150289412;0.250052941;0.225244066;0.255021002;157.6436482;164.3098748;158.5699431;163.3262395;72.76988526;0.489734445;14.93520686;28.5;0.005986831;0.051353579;15.76436482;16.43098748;6.342797725;10.88841597;6.6088953;102.7297402;0.012670495;2691.804163;266.8833597;235.7641156;0.01351886;1.053437026;0.591096752;0.230682451;1.10E-09;-1.52E-09;5.04E-09;-4.23E-10;-1.04E-09;7.05E-10;1.89E-09;1.78E-08;1.10E-11;-1.52E-11;5.04E-11;-4.23E-10;-1.04E-11;7.05E-12;1.89E-11;1.78E-10;146;117.5;108.0613129;117.5;107.7782;44.78034969;14.40995284;17.20109773;57.94939047;21.80345787;7.474454003;5.331572751;16.46323221;50.97119511;4.58661414;9.152861962;3.412200179;1;105228.3403;17175.29539;6.126726668;0.039075941;0.039075941;0.039075941;0.006203487;4.58661414;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.0367678;2677.202781;0.066955885;105228.3403;0;0;135;3.412200179;146;3.412200179;117.5;4;108.0613129;4;117.5;4;107.7782;4;35;4;44.78034969;4;101.0367678;2677.202781;0.010062761;105228.3403;0;0;102.7297402;266.8833597;1.066955885;17175.29539;0.583607264;0.225244066;160.4099528;359.2369574;1.010062761;105228.3403;0.616479717;0.250052941;101.0367678;2677.202781;0.056893125;105228.3403;0;0;119.2052376;266.8833597;1.066955885;105228.3403;0.583607264;0.225244066;152.2010977;335.0866344;1.066955885;105228.3403;0.583607264;0.225244066;147.6144836;335.9118221;1;105228.3403;0.622683205;0.255021002;110.0523757;263.1419368;1;105228.3403;0.622683205;0.255021002;110.025546;263.0905833;1;17175.29539;0.622683205;0.255021002;102.7297402;2691.804163;0.066955885;17175.29539;0;0;56.80345787;237.8021947;0.066955885;17175.29539;0;0;56.80700492;237.8916092;0.066955885;105228.3403;0;0;"Zustand 3: Temperatur 425.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;35;120;T_hot = T13 = T15;1.58E-23;`gtol` termination condition is satisfied.;5;4.41E-10;5.62E-12;1;True;;True;0;zulässig;feasible;True;True;True;102.3470972;121.0913512;148.7239044;58.38257881;0.144860901;0.250064491;0.223463626;0.255210879;170.0801102;176.2100589;171.1013918;175.128565;71.2528243;0.49123453;13.90266745;26;0.006704141;0.053508125;17.00801102;17.62100589;6.844055672;11.67523767;6.471117193;104.0609179;0.01320498;2694.200418;270.1191034;237.6808099;0.014154797;1.057773846;0.588895192;0.229071256;9.19E-12;-1.35E-10;9.15E-11;-3.48E-12;-4.63E-11;-7.30E-12;-4.82E-11;4.05E-10;9.19E-14;-1.35E-12;9.15E-13;-3.48E-12;-4.63E-13;-7.30E-14;-4.82E-13;4.05E-12;146;120;109.8153933;120;109.5756807;45.48869398;15.94928473;18.11258437;58.57222387;23.38257881;8.063190725;5.754475489;17.65290281;51.18931262;4.388679929;9.12661304;3.681387667;1;110212.7959;18500.12946;5.95740674;0.04179909;0.04179909;0.04179909;0.006423653;4.388679929;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.3470972;2679.257974;0.071928643;110212.7959;0;0;135;3.681387667;146;3.681387667;120;4;109.8153933;4;120;4;109.5756807;4;35;4;45.48869398;4;102.3470972;2679.257974;0.010419648;110212.7959;0;0;104.0609179;270.1191034;1.071928643;18500.12946;0.581118843;0.223463626;161.9492847;362.3077545;1.010419648;110212.7959;0.616494279;0.250064491;102.3470972;2679.257974;0.061508995;110212.7959;0;0;121.0913512;270.1191034;1.071928643;110212.7959;0.581118843;0.223463626;153.1125844;336.5907149;1.071928643;110212.7959;0.581118843;0.223463626;148.7239044;338.1659488;1;110212.7959;0.622917932;0.255210879;111.9647382;266.9131245;1;110212.7959;0.622917932;0.255210879;111.9368093;266.8596164;1;18500.12946;0.622917932;0.255210879;104.0609179;2694.200418;0.071928643;18500.12946;0;0;58.38257881;244.4105676;0.071928643;18500.12946;0;0;58.38636804;244.503773;0.071928643;110212.7959;0;0;"Zustand 3: Temperatur 426.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;35;122.5;T_hot = T13 = T15;3.03E-22;`gtol` termination condition is satisfied.;5;1.99E-09;2.46E-11;1;True;;True;0;zulässig;feasible;True;True;True;103.6583573;122.9693415;149.8319159;59.96102767;0.140157089;0.250078511;0.221710329;0.255405374;182.4942101;188.1051783;183.6145317;186.9216577;69.72818089;0.492513863;13.00111817;23.5;0.007469942;0.055729075;18.24942101;18.81051783;7.34458127;12.46144385;6.332650455;105.3937187;0.013738106;2696.594869;273.4039214;239.6501542;0.014794793;1.062121669;0.586710742;0.227482969;-8.09E-11;2.40E-10;3.57E-10;1.45E-11;1.58E-11;3.26E-10;4.22E-10;1.87E-09;-8.09E-13;2.40E-12;3.57E-12;1.45E-11;1.58E-13;3.26E-12;4.22E-12;1.87E-11;146;122.5;111.5705636;122.5;111.3737109;46.1967368;17.49053102;19.02995127;59.19698192;24.96102767;8.650962078;6.176844858;18.84164274;51.40863959;4.198035332;9.091242028;3.950091128;1;115394.5963;19910.48567;5.795669588;0.044507745;0.044507745;0.044507745;0.006646238;4.198035332;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.6583573;2681.304895;0.076916461;115394.5963;0;0;135;3.950091128;146;3.950091128;122.5;4;111.5705636;4;122.5;4;111.3737109;4;35;4;46.1967368;4;103.6583573;2681.304895;0.010780387;115394.5963;0;0;105.3937187;273.4039214;1.076916461;19910.48567;0.578650447;0.221710329;163.490531;365.3855977;1.010780387;115394.5963;0.616511954;0.250078511;103.6583573;2681.304895;0.066136074;115394.5963;0;0;122.9693415;273.4039214;1.076916461;115394.5963;0.578650447;0.221710329;154.0299513;338.1519157;1.076916461;115394.5963;0.578650447;0.221710329;149.8319159;340.4190908;1;115394.5963;0.623158192;0.255405374;113.8780995;270.6909099;1;115394.5963;0.623158192;0.255405374;113.8490379;270.6351808;1;19910.48567;0.623158192;0.255405374;105.3937187;2696.594869;0.076916461;19910.48567;0;0;59.96102767;251.0172176;0.076916461;19910.48567;0;0;59.96507126;251.1143352;0.076916461;115394.5963;0;0;"Zustand 3: Temperatur 427.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.028 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;35;125;T_hot = T13 = T15;1.16E-20;`gtol` termination condition is satisfied.;5;6.44E-09;1.53E-10;1;True;;True;0;zulässig;feasible;True;True;True;104.9703163;124.8390074;150.9379141;61.53912562;0.136044508;0.250093108;0.219981557;0.255602473;194.8889567;199.9976532;196.1124907;198.707816;68.19554288;0.493614319;12.20695963;21;0.00828642;0.058016893;19.48889567;19.99976532;7.844499628;13.24718773;6.193457654;106.7278933;0.014269743;2698.986828;276.735146;241.6698647;0.015438727;1.066481754;0.584540223;0.225914962;-5.00E-10;4.84E-10;9.25E-10;1.38E-10;1.77E-11;1.08E-09;9.52E-10;6.17E-09;-5.00E-12;4.84E-12;9.25E-12;1.38E-10;1.77E-13;1.08E-11;9.52E-12;6.17E-11;146;125;113.3266375;125;113.1721538;46.90462222;19.03280803;19.95221199;59.82327108;26.53912562;9.237967855;6.598744161;20.02968369;51.62871764;4.014297919;9.046747654;4.218375687;1;120778.9124;21411.03406;5.640965869;0.047202498;0.047202498;0.047202498;0.006871127;4.014297919;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.9703163;2683.342989;0.081920481;120778.9124;0;0;135;4.218375687;146;4.218375687;125;4;113.3266375;4;125;4;113.1721538;4;35;4;46.90462222;4;104.9703163;2683.342989;0.011144831;120778.9124;0;0;106.7278933;276.735146;1.081920481;21411.03406;0.576198985;0.219981557;165.032808;368.4680653;1.011144831;120778.9124;0.616530355;0.250093108;104.9703163;2683.342989;0.070775649;120778.9124;0;0;124.8390074;276.735146;1.081920481;120778.9124;0.576198985;0.219981557;154.952212;339.7670824;1.081920481;120778.9124;0.576198985;0.219981557;150.9379141;342.6691744;1;120778.9124;0.623401482;0.255602473;115.7922598;274.4736315;1;120778.9124;0.623401482;0.255602473;115.7620321;274.4156146;1;21411.03406;0.623401482;0.255602473;106.7278933;2698.986828;0.081920481;21411.03406;0;0;61.53912562;257.6235496;0.081920481;21411.03406;0;0;61.54343617;257.7247015;0.081920481;120778.9124;0;0;"Zustand 3: Temperatur 428.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;35;127.5;T_hot = T13 = T15;7.39E-20;`gtol` termination condition is satisfied.;5;1.12E-08;3.85E-10;1;True;;True;0;zulässig;feasible;True;True;True;106.2828038;126.7002038;152.0415009;63.11711294;0.132420305;0.250106841;0.218275265;0.255800618;207.2666783;211.8892945;208.5977133;210.4887317;66.65474742;0.494567841;11.50197372;18.5;0.009155794;0.060372078;20.72666783;21.18892945;8.343908532;14.03258211;6.053524001;108.0632552;0.014799752;2701.375728;280.1105818;243.7381554;0.016086466;1.070855134;0.582381182;0.224365187;-1.17E-09;7.46E-10;1.30E-09;3.68E-10;6.72E-10;2.11E-09;1.40E-09;1.08E-08;-1.17E-11;7.46E-12;1.30E-11;3.68E-10;6.72E-12;2.11E-11;1.40E-11;1.08E-10;146;127.5;115.0834694;127.5;114.9709088;47.61245801;20.57544579;20.87862902;60.45079724;28.11711294;9.824375026;7.020214203;21.21719619;51.84920535;3.837128071;8.993151457;4.486291738;1;126371.1645;23006.5937;5.492823758;0.049883794;0.049883794;0.049883794;0.007098211;3.837128071;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.2828038;2685.3718;0.0869416;126371.1645;0;0;135;4.486291738;146;4.486291738;127.5;4;115.0834694;4;127.5;4;114.9709088;4;35;4;47.61245801;4;106.2828038;2685.3718;0.011512833;126371.1645;0;0;108.0632552;280.1105818;1.0869416;23006.5937;0.573762085;0.218275265;166.5754458;371.5533544;1.011512833;126371.1645;0.616547668;0.250106841;106.2828038;2685.3718;0.075428767;126371.1645;0;0;126.7002038;280.1105818;1.0869416;126371.1645;0.573762085;0.218275265;155.878629;341.4337912;1.0869416;126371.1645;0.573762085;0.218275265;152.0415009;344.9147484;1;126371.1645;0.623645879;0.255800618;117.7070523;278.260001;1;126371.1645;0.623645879;0.255800618;117.675625;278.1996289;1;23006.5937;0.623645879;0.255800618;108.0632552;2701.375728;0.0869416;23006.5937;0;0;63.11711294;264.2306302;0.0869416;23006.5937;0;0;63.12170348;264.3359399;0.0869416;126371.1645;0;0;"Zustand 3: Temperatur 429.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;35;130;T_hot = T13 = T15;2.18E-19;`gtol` termination condition is satisfied.;5;1.54E-08;6.61E-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5956928;128.552826;153.1424229;64.69517235;0.129203922;0.250118597;0.216589825;0.255998585;219.6292153;223.781479;221.0721546;222.2656642;65.10580265;0.495399233;10.87186396;16;0.010080321;0.062795147;21.96292152;22.3781479;8.842886184;14.81771095;5.912850234;109.3996634;0.01532799;2703.761083;283.5283779;245.853596;0.016737867;1.07524268;0.58023168;0.222832014;-1.87E-09;1.02E-09;1.49E-09;6.42E-10;1.37E-10;3.14E-09;1.65E-09;1.47E-08;-1.87E-11;1.02E-11;1.49E-11;6.42E-10;1.37E-12;3.14E-11;1.65E-11;1.47E-10;146;130;116.8409432;130;116.7699009;48.32032613;22.11792671;21.80864223;61.07933729;29.69517235;10.41032691;7.441279756;22.40430719;52.06984461;3.666219343;8.930492137;4.753879118;1;132176.9838;24702.14449;5.350830326;0.052551972;0.052551972;0.052551972;0.007327382;3.666219343;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.5956928;2687.390942;0.091980548;132176.9838;0;0;135;4.753879118;146;4.753879118;130;4;116.8409432;4;130;4;116.7699009;4;35;4;48.32032613;4;107.5956928;2687.390942;0.011884247;132176.9838;0;0;109.3996634;283.5283779;1.091980548;24702.14449;0.571337895;0.216589825;168.1179267;374.6401042;1.011884247;132176.9838;0.616562485;0.250118597;107.5956928;2687.390942;0.0800963;132176.9838;0;0;128.552826;283.5283779;1.091980548;132176.9838;0.571337895;0.216589825;156.8086422;343.1501384;1.091980548;132176.9838;0.571337895;0.216589825;153.1424229;347.1548009;1;132176.9838;0.623889867;0.255998585;119.6223339;282.0489983;1;132176.9838;0.623889867;0.255998585;119.5896731;281.9862031;1;24702.14449;0.623889867;0.255998585;109.3996634;2703.761083;0.091980548;24702.14449;0;0;64.69517235;270.839286;0.091980548;24702.14449;0;0;64.70005633;270.9488779;0.091980548;132176.9838;0;0;"Zustand 3: Temperatur 429.959 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.268 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
