config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;132.5;132.5;35;132.5;T_hot = T13 = T15;4.42E-19;`gtol` termination condition is satisfied.;5;1.89E-08;9.40E-10;1;True;;True;0;zulässig;feasible;True;True;True;108.9088881;130.3968003;154.2405288;66.27344461;0.126331351;0.250127494;0.214923908;0.256195387;231.9780504;235.6752676;233.5374106;234.0395585;63.54883493;0.496128051;10.30524894;13.5;0.011062294;0.065286615;23.19780504;23.56752676;9.341496424;15.60263723;5.771447832;110.7370097;0.015854315;2706.142471;286.9869428;248.0150161;0.017392785;1.079645143;0.578090162;0.221314123;-2.53E-09;1.26E-09;1.56E-09;9.21E-10;1.38E-10;4.17E-09;1.80E-09;1.80E-08;-2.53E-11;1.26E-11;1.56E-11;9.21E-10;1.38E-12;4.17E-11;1.80E-11;1.80E-10;146;132.5;118.5989637;132.5;118.5690739;49.02828974;23.65984422;22.74182064;61.70871998;31.27344461;10.99594935;7.861953934;23.59111193;52.29043795;3.501291856;8.858821479;5.021169923;1;138202.1863;26502.83621;5.214618739;0.055207297;0.055207297;0.055207297;0.007558536;3.501291856;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.9088881;2689.400081;0.097037928;138202.1863;0;0;135;5.021169923;146;5.021169923;132.5;4;118.5989637;4;132.5;4;118.5690739;4;35;4;49.02828974;4;108.9088881;2689.400081;0.012258932;138202.1863;0;0;110.7370097;286.9869428;1.097037928;26502.83621;0.568924939;0.214923908;169.6598442;377.7272769;1.012258932;138202.1863;0.6165737;0.250127494;108.9088881;2689.400081;0.084778995;138202.1863;0;0;130.3968003;286.9869428;1.097037928;138202.1863;0.568924939;0.214923908;157.7418206;344.9145981;1.097037928;138202.1863;0.568924939;0.214923908;154.2405288;349.3886361;1;138202.1863;0.624132236;0.256195387;121.5379788;285.8398011;1;138202.1863;0.624132236;0.256195387;121.5040506;285.7745145;1;26502.83621;0.624132236;0.256195387;110.7370097;2706.142471;0.097037928;26502.83621;0;0;66.27344461;277.450169;0.097037928;26502.83621;0;0;66.27863595;277.5641687;0.097037928;138202.1863;0;0;"Zustand 3: Temperatur 430.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.810 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;35;135;T_hot = T13 = T15;7.20E-19;`gtol` termination condition is satisfied.;5;2.19E-08;1.20E-09;1;True;;True;0;zulässig;feasible;True;True;True;110.2223178;132.232076;155.3357414;67.85203945;0.1237511;0.250132829;0.213276417;0.256390221;244.3143993;247.5714871;245.9948089;245.8111265;61.98405259;0.496769928;9.792952081;11;0.012104046;0.067846983;24.43143993;24.75714871;9.839792354;16.38740843;5.629335712;112.0752106;0.016378585;2708.519512;290.4848839;250.2214396;0.018051072;1.084063182;0.575955359;0.219810427;-3.10E-09;1.49E-09;1.62E-09;1.18E-09;3.29E-10;5.21E-09;2.04E-09;2.08E-08;-3.10E-11;1.49E-11;1.62E-11;1.18E-09;3.29E-12;5.21E-11;2.04E-11;2.08E-10;146;135;120.3574519;135;120.3683853;49.73639804;25.20087412;23.67782904;62.33881259;32.85203945;11.58135506;8.282241227;24.77768218;52.51083285;3.342087621;8.778201333;5.288190461;1;144452.7551;28413.99602;5.083859202;0.057849974;0.057849974;0.057849974;0.007791575;3.342087621;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.2223178;2691.398919;0.102114254;144452.7551;0;0;135;5.288190461;146;5.288190461;135;4;120.3574519;4;135;4;120.3683853;4;35;4;49.73639804;4;110.2223178;2691.398919;0.012636751;144452.7551;0;0;112.0752106;290.4848839;1.102114254;28413.99602;0.566522025;0.213276417;171.2008741;380.8140753;1.012636751;144452.7551;0.616580424;0.250132829;110.2223178;2691.398919;0.089477503;144452.7551;0;0;132.232076;290.4848839;1.102114254;144452.7551;0.566522025;0.213276417;158.677829;346.7259246;1.102114254;144452.7551;0.566522025;0.213276417;155.3357414;351.6157893;1;144452.7551;0.624371999;0.256390221;123.4538746;289.6317367;1;144452.7551;0.624371999;0.256390221;123.4186449;289.5638897;1;28413.99602;0.624371999;0.256390221;112.0752106;2708.519512;0.102114254;28413.99602;0;0;67.85203945;284.0638019;0.102114254;28413.99602;0;0;67.85755248;284.1823363;0.102114254;144452.7551;0;0;"Zustand 3: Temperatur 431.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;37.5;100;T_hot = T13 = T15;5.69E-22;`gtol` termination condition is satisfied.;9;3.30E-09;3.37E-11;1;True;;True;0;zulässig;feasible;True;True;True;92.64347642;105.9480719;139.5437761;47.23392577;0.25394545;0.245413182;0.235416251;0.249012509;61.79170046;73.35442539;62.12337925;72.98161844;82.75087445;0.457360583;33.78901167;46;0.001997801;0.039130358;6.179170046;7.335442539;2.48493517;4.865441229;7.51535973;94.22321301;0.008588272;2676.348455;244.5160637;223.449905;0.008842445;1.020752975;0.60265832;0.239320395;8.92E-12;-1.93E-10;8.10E-10;-6.76E-12;-1.73E-10;4.36E-11;-1.55E-10;3.19E-09;8.92E-14;-1.93E-12;8.10E-12;-6.76E-12;-1.73E-12;4.36E-13;-1.55E-12;3.19E-11;146;100;96.30217981;100;95.65585605;41.86633484;3.090423783;10.85133981;52.35687817;9.733925766;2.940597994;2.078966795;7.356523575;48.41966132;6.307563734;8.868296202;1.337482694;1;77529.27974;10753.165;7.209903294;0.017682746;0.017682746;0.017682746;0.004588862;2.078966795;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;92.64347642;2663.819181;0.02959542;77529.27974;0;0;135;1.337482694;146;1.337482694;100;4;96.30217981;4;100;4;95.65585605;4;37.5;4;41.86633484;4;92.64347642;2663.819181;0.007515622;77529.27974;0;0;94.22321301;244.5160637;1.02959542;10753.165;0.597482527;0.235416251;149.0904238;334.9611635;1.007515622;77529.27974;0.610576412;0.245413182;92.64347642;2663.819181;0.022079798;77529.27974;0;0;105.9480719;244.5160637;1.02959542;77529.27974;0.597482527;0.235416251;145.8513398;324.8882884;1.02959542;77529.27974;0.597482527;0.235416251;139.5437761;317.4583462;1;77529.27974;0.615165273;0.249012509;97.07977566;234.7074718;1;77529.27974;0.615165273;0.249012509;97.05940201;234.6683414;1;10753.165;0.615165273;0.249012509;94.22321301;2676.348455;0.02959542;10753.165;0;0;47.23392577;197.7749198;0.02959542;10753.165;0;0;47.23619472;197.8424236;0.02959542;77529.27974;0;0;"Zustand 3: Temperatur 419.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6152 <= w_crit=0.6938, T=370.23 K >= T_crit=302.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6152 <= w_crit=0.6938, T=370.21 K >= T_crit=302.26 K).;"Zustand 20: Temperatur 422.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;37.5;102.5;T_hot = T13 = T15;6.36E-20;`gtol` termination condition is satisfied.;8;3.28E-08;3.57E-10;1;True;;True;0;zulässig;feasible;True;True;True;93.90929129;107.8545241;140.5481477;48.86840827;0.226458648;0.245148494;0.23314773;0.248899144;74.78910638;85.67181182;75.19210656;85.2255578;81.13548842;0.466214906;28.87843771;43.5;0.00243789;0.040815948;7.478910635;8.567181181;3.007684263;5.681703853;7.368651829;95.50801222;0.009134731;2678.677628;247.2205618;224.8050973;0.009451047;1.025176865;0.599917682;0.237245502;3.10E-10;-1.13E-09;8.85E-09;-1.40E-10;-9.25E-10;1.49E-09;1.38E-09;3.15E-08;3.10E-12;-1.13E-11;8.85E-11;-1.40E-10;-9.25E-12;1.49E-11;1.38E-11;3.15E-10;146;102.5;98.02427937;102.5;97.42705013;42.59951261;4.484747369;11.57780241;52.90849961;11.36840827;3.559261944;2.516267155;8.590708709;48.55620169;6.02965472;8.892570605;1.618811827;1;81267.91241;11674.84024;6.96094428;0.020584133;0.020584133;0.020584133;0.004785346;2.516267155;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;93.90929129;2665.860911;0.034627912;81267.91241;0;0;135;1.618811827;146;1.618811827;102.5;4;98.02427937;4;102.5;4;97.42705013;4;37.5;4;42.59951261;4;93.90929129;2665.860911;0.00784179;81267.91241;0;0;95.50801222;247.2205618;1.034627912;11674.84024;0.594437596;0.23314773;150.4847474;337.6500324;1.00784179;81267.91241;0.610236383;0.245148494;93.90929129;2665.860911;0.026786122;81267.91241;0;0;107.8545241;247.2205618;1.034627912;81267.91241;0.594437596;0.23314773;146.5778024;325.6405304;1.034627912;81267.91241;0.594437596;0.23314773;140.5481477;319.3926914;1;81267.91241;0.615021728;0.248899144;98.96195349;238.2572029;1;81267.91241;0.615021728;0.248899144;98.94073806;238.216387;1;11674.84024;0.615021728;0.248899144;95.50801222;2678.677628;0.034627912;11674.84024;0;0;48.86840827;204.6095472;0.034627912;11674.84024;0;0;48.87084844;204.6799497;0.034627912;81267.91241;0;0;"Zustand 3: Temperatur 419.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6150 <= w_crit=0.6959, T=372.11 K >= T_crit=302.22 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6150 <= w_crit=0.6959, T=372.09 K >= T_crit=302.22 K).;"Zustand 20: Temperatur 423.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;37.5;105;T_hot = T13 = T15;2.11E-25;`gtol` termination condition is satisfied.;8;6.18E-11;6.49E-13;1;True;;True;0;zulässig;feasible;True;True;True;95.1906798;109.7649649;141.600543;50.48276325;0.206263843;0.244992926;0.231041326;0.248898671;87.60041538;97.83751808;88.07744627;97.31499628;79.57370724;0.472513411;25.2426189;41;0.002909797;0.042581108;8.760041538;9.783751808;3.523097851;6.487666419;7.226812271;96.80958947;0.009676375;2681.035933;250.0816319;226.3289667;0.01005971;1.029555831;0.597365496;0.235328677;1.48E-12;-2.00E-11;7.28E-12;-1.98E-13;-1.02E-11;-1.01E-11;-3.26E-11;4.59E-11;1.48E-14;-2.00E-13;7.28E-14;-1.98E-13;-1.02E-13;-1.01E-13;-3.26E-13;4.59E-13;146;105;99.75729486;105;99.2074407;43.32366179;5.932035432;12.36948403;53.48592768;12.98276325;4.168898774;2.947705393;9.809320205;48.72205605;5.768941009;8.911762234;1.896112887;1;85204.02142;12650.90161;6.735015734;0.023435966;0.023435966;0.023435966;0.004984762;2.947705393;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.1906798;2667.919565;0.039615541;85204.02142;0;0;135;1.896112887;146;1.896112887;105;4;99.75729486;4;105;4;99.2074407;4;37.5;4;43.32366179;4;95.1906798;2667.919565;0.008171254;85204.02142;0;0;96.80958947;250.0816319;1.039615541;12650.90161;0.591585163;0.231041326;151.9320354;340.489816;1.008171254;85204.02142;0.610036368;0.244992926;95.1906798;2667.919565;0.031444287;85204.02142;0;0;109.7649649;250.0816319;1.039615541;85204.02142;0.591585163;0.231041326;147.369484;326.6231072;1.039615541;85204.02142;0.591585163;0.231041326;141.600543;321.4717971;1;85204.02142;0.615021129;0.248898671;100.8532026;241.8980899;1;85204.02142;0.615021129;0.248898671;100.8311012;241.8555088;1;12650.90161;0.615021129;0.248898671;96.80958947;2681.035933;0.039615541;12650.90161;0;0;50.48276325;211.3607495;0.039615541;12650.90161;0;0;50.48538465;211.4342004;0.039615541;85204.02142;0;0;"Zustand 3: Temperatur 420.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6150 <= w_crit=0.6990, T=373.98 K >= T_crit=302.22 K).;"Zustand 20: Temperatur 425.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;37.5;107.5;T_hot = T13 = T15;4.73E-18;`gtol` termination condition is satisfied.;7;4.55E-08;3.08E-09;1;True;;True;0;zulässig;feasible;True;True;True;96.48153737;111.6745113;142.6798751;52.08507655;0.190759181;0.244902116;0.229041095;0.248966226;100.2930368;109.9124788;100.8471851;109.3104953;78.03889725;0.477227559;22.4301052;38.5;0.003416535;0.044418605;10.02930367;10.99124788;4.033887405;7.287366354;7.087422214;98.12168264;0.010215027;2683.410855;253.05575;227.973389;0.010670443;1.033912495;0.59493108;0.233513977;1.13E-08;-4.47E-09;2.09E-08;-3.04E-09;-3.18E-09;-2.78E-09;5.77E-09;3.77E-08;1.13E-10;-4.47E-11;2.09E-10;-3.04E-09;-3.18E-11;-2.78E-11;5.77E-11;3.77E-10;146;107.5;101.4971914;107.5;100.9934229;44.04240945;7.411086522;13.20166278;54.07927319;14.58507655;4.772769249;3.375508721;11.01846263;48.90553353;5.521787677;8.924254426;2.170844951;1;89328.06978;13688.02991;6.525999022;0.026252835;0.026252835;0.026252835;0.005187122;3.375508721;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;96.48153737;2669.984935;0.044582938;89328.06978;0;0;135;2.170844951;146;2.170844951;107.5;4;101.4971914;4;107.5;4;100.9934229;4;37.5;4;44.04240945;4;96.48153737;2669.984935;0.008504605;89328.06978;0;0;98.12168264;253.05575;1.044582938;13688.02991;0.588853843;0.229041095;153.4110865;343.4203909;1.008504605;89328.06978;0.609919556;0.244902116;96.48153737;2669.984935;0.036078334;89328.06978;0;0;111.6745113;253.05575;1.044582938;89328.06978;0.588853843;0.229041095;148.2016628;327.7639368;1.044582938;89328.06978;0.588853843;0.229041095;142.6798751;323.6338789;1;89328.06978;0.615106677;0.248966226;102.7502569;245.5949817;1;89328.06978;0.615106677;0.248966226;102.7272308;245.5505631;1;13688.02991;0.615106677;0.248966226;98.12168264;2683.410855;0.044582938;13688.02991;0;0;52.08507655;218.0623917;0.044582938;13688.02991;0;0;52.08788937;218.139025;0.044582938;89328.06978;0;0;"Zustand 3: Temperatur 421.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;37.5;110;T_hot = T13 = T15;8.42E-21;`gtol` termination condition is satisfied.;7;1.89E-09;1.30E-10;1;True;;True;0;zulässig;feasible;True;True;True;97.77852229;113.5804484;143.7747262;53.6797811;0.178470094;0.244851732;0.227116265;0.249077157;112.9040993;121.9301003;113.5387072;121.2452069;76.51679353;0.480885156;20.18420696;36;0.003960602;0.046324855;11.29040993;12.19301003;4.54154829;8.083013794;6.949186127;99.44085789;0.010751561;2685.795448;256.1186756;229.7119437;0.011284233;1.038259452;0.592575489;0.231770606;4.87E-10;-3.21E-10;8.55E-10;-1.28E-10;-2.03E-10;-2.16E-10;6.98E-11;1.55E-09;4.87E-12;-3.21E-12;8.55E-12;-1.28E-10;-2.03E-12;-2.16E-12;6.98E-13;1.55E-11;146;110;103.2417436;110;102.7830234;44.75774407;8.910266225;14.06080333;54.68311382;16.1797811;5.372696556;3.800885725;12.22147771;49.10022762;5.286077109;8.929158186;2.443811672;1;93637.21009;14791.6731;6.330400184;0.029042725;0.029042725;0.029042725;0.005392376;3.800885725;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;97.77852229;2672.051359;0.049543685;93637.21009;0;0;135;2.443811672;146;2.443811672;110;4;103.2417436;4;110;4;102.7830234;4;37.5;4;44.75774407;4;97.77852229;2672.051359;0.008842066;93637.21009;0;0;99.44085789;256.1186756;1.049543685;14791.6731;0.586204378;0.227116265;154.9102662;346.4088446;1.008842066;93637.21009;0.609854727;0.244851732;97.77852229;2672.051359;0.040701619;93637.21009;0;0;113.5804484;256.1186756;1.049543685;93637.21009;0.586204378;0.227116265;149.0608033;329.0234957;1.049543685;93637.21009;0.586204378;0.227116265;143.7747262;325.8453596;1;93637.21009;0.615247103;0.249077157;104.6512902;249.328566;1;93637.21009;0.615247103;0.249077157;104.6273034;249.2822412;1;14791.6731;0.615247103;0.249077157;99.44085789;2685.795448;0.049543685;14791.6731;0;0;53.6797811;224.7330683;0.049543685;14791.6731;0;0;53.68279578;224.8130099;0.049543685;93637.21009;0;0;"Zustand 3: Temperatur 422.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;37.5;112.5;T_hot = T13 = T15;2.51E-23;`gtol` termination condition is satisfied.;7;1.19E-10;7.09E-12;1;True;;True;0;zulässig;feasible;True;True;True;99.07965549;115.4811419;144.8784373;55.26950824;0.168489796;0.244827315;0.225248442;0.249216756;125.4558004;133.9102124;126.1744056;133.1387648;74.99922716;0.483800341;18.34663408;33.5;0.004544266;0.048298058;12.54558004;13.39102124;5.046976224;8.875917655;6.811362119;100.7650752;0.01128639;2688.185508;259.2556425;231.5288572;0.011901565;1.042604346;0.590275435;0.230080141;2.78E-11;-5.06E-11;4.22E-11;-6.99E-12;-2.09E-11;-2.84E-11;-3.52E-11;8.12E-11;2.78E-13;-5.06E-13;4.22E-13;-6.99E-12;-2.09E-13;-2.84E-13;-3.52E-13;8.12E-13;146;112.5;104.9896187;112.5;104.5750735;45.47084597;10.42265945;14.93887902;55.29422922;17.76950824;5.969793992;4.224543516;13.42034451;49.30233798;5.060441747;8.92595396;2.715493515;1;98131.93977;15966.75002;6.146018423;0.031810378;0.031810378;0.031810378;0.005600428;4.224543516;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;99.07965549;2674.115414;0.054505911;98131.93977;0;0;135;2.715493515;146;2.715493515;112.5;4;104.9896187;4;112.5;4;104.5750735;4;37.5;4;45.47084597;4;99.07965549;2674.115414;0.00918369;98131.93977;0;0;100.7650752;259.2556425;1.054505911;15966.75002;0.583613356;0.225248442;156.4226594;349.4356764;1.00918369;98131.93977;0.609823306;0.244827315;99.07965549;2674.115414;0.045322221;98131.93977;0;0;115.4811419;259.2556425;1.054505911;98131.93977;0.583613356;0.225248442;149.938879;330.3782663;1.054505911;98131.93977;0.583613356;0.225248442;144.8784373;328.0865388;1;98131.93977;0.615423734;0.249216756;106.5551879;253.0873117;1;98131.93977;0.615423734;0.249216756;106.530206;253.0390136;1;15966.75002;0.615423734;0.249216756;100.7650752;2688.185508;0.054505911;15966.75002;0;0;55.26950824;231.3838421;0.054505911;15966.75002;0;0;55.27273555;231.4672141;0.054505911;98131.93977;0;0;"Zustand 3: Temperatur 423.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.028 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;37.5;115;T_hot = T13 = T15;1.69E-25;`gtol` termination condition is satisfied.;7;2.27E-11;5.82E-13;1;True;;True;0;zulässig;feasible;True;True;True;100.383694;117.3755486;145.9869133;56.85591608;0.160226405;0.244819719;0.223425907;0.249375687;137.9622701;145.8653102;138.7685733;145.0034999;73.48131481;0.486172824;16.81384422;31;0.005169696;0.050337365;13.79622701;14.58653102;5.550742933;9.666899996;6.67350669;102.0930472;0.011819687;2690.57831;262.4569961;233.4140844;0.01252266;1.046952138;0.588016094;0.228430836;2.49E-12;-1.31E-11;2.27E-12;-5.36E-13;-6.14E-12;-7.39E-12;-1.44E-11;5.83E-12;2.49E-14;-1.31E-13;2.27E-14;-5.36E-13;-6.14E-14;-7.39E-14;-1.44E-13;5.83E-14;146;115;106.7399659;115;106.3688393;46.18245894;11.9438948;15.83083562;55.91058826;19.35591608;6.564790739;4.646918675;14.61630598;49.50947218;4.843922306;8.914328662;2.986196323;1;102814.61;17217.96876;5.971355356;0.034558779;0.034558779;0.034558779;0.005811177;4.646918675;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;100.383694;2676.174889;0.059474799;102814.61;0;0;135;2.986196323;146;2.986196323;115;4;106.7399659;4;115;4;106.3688393;4;37.5;4;46.18245894;4;100.383694;2676.174889;0.009529433;102814.61;0;0;102.0930472;262.4569961;1.059474799;17217.96876;0.581065928;0.223425907;157.9438948;352.4886084;1.009529433;102814.61;0.60981353;0.244819719;100.383694;2676.174889;0.049945366;102814.61;0;0;117.3755486;262.4569961;1.059474799;102814.61;0.581065928;0.223425907;150.8308356;331.8133554;1.059474799;102814.61;0.581065928;0.223425907;145.9869133;330.3451953;1;102814.61;0.615624707;0.249375687;108.4612199;256.8638805;1;102814.61;0.615624707;0.249375687;108.4352093;256.8135431;1;17217.96876;0.615624707;0.249375687;102.0930472;2690.57831;0.059474799;17217.96876;0;0;56.85591608;238.0217072;0.059474799;17217.96876;0;0;56.85936711;238.1086296;0.059474799;102814.61;0;0;"Zustand 3: Temperatur 423.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;37.5;117.5;T_hot = T13 = T15;4.55E-27;`gtol` termination condition is satisfied.;7;7.34E-12;9.54E-14;1;True;;True;0;zulässig;feasible;True;True;True;101.6898206;119.2629725;147.0975373;58.44009987;0.153275691;0.244822872;0.221640803;0.249547714;150.4329697;157.8036478;151.3308162;156.8475199;71.96006448;0.488136096;15.51498152;28.5;0.005839018;0.052442463;15.04329697;15.78036478;6.053232647;10.45650133;6.535348108;103.4239219;0.01235149;2692.971984;265.7160433;235.3608843;0.013147591;1.05130624;0.585787544;0.22681481;4.97E-13;-5.19E-12;5.68E-14;-6.10E-14;-1.17E-12;-2.07E-12;-4.43E-12;1.17E-12;4.97E-15;-5.19E-14;5.68E-16;-6.10E-14;-1.17E-14;-2.07E-14;-4.43E-14;1.17E-14;146;117.5;108.4922133;117.5;108.1638381;46.89307428;13.47107326;16.73333649;56.53084759;20.94009987;7.158193387;5.068291455;15.81017937;49.720052;4.635799205;8.894093246;3.256124886;1;107688.6883;18549.98728;5.805324107;0.037289906;0.037289906;0.037289906;0.006024513;4.635799205;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.6898206;2678.228269;0.064453831;107688.6883;0;0;135;3.256124886;146;3.256124886;117.5;4;108.4922133;4;117.5;4;108.1638381;4;37.5;4;46.89307428;4;101.6898206;2678.228269;0.009879206;107688.6883;0;0;103.4239219;265.7160433;1.064453831;18549.98728;0.578552195;0.221640803;159.4710733;355.5595434;1.009879206;107688.6883;0.609817587;0.244822872;101.6898206;2678.228269;0.054574626;107688.6883;0;0;119.2629725;265.7160433;1.064453831;107688.6883;0.578552195;0.221640803;151.7333365;333.318848;1.064453831;107688.6883;0.578552195;0.221640803;147.0975373;332.6134217;1;107688.6883;0.615842101;0.249547714;110.3688792;260.6533572;1;107688.6883;0.615842101;0.249547714;110.3418066;260.6009147;1;18549.98728;0.615842101;0.249547714;103.4239219;2692.971984;0.064453831;18549.98728;0;0;58.44009987;244.6513044;0.064453831;18549.98728;0;0;58.4437861;244.7418966;0.064453831;107688.6883;0;0;"Zustand 3: Temperatur 424.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;37.5;120;T_hot = T13 = T15;8.05E-28;`gtol` termination condition is satisfied.;7;3.89E-12;4.01E-14;1;True;;True;0;zulässig;feasible;True;True;True;102.9974784;121.1429335;148.2085917;60.02281073;0.147351472;0.244832582;0.219887633;0.249728502;162.874502;169.7308855;163.8678699;168.67635;70.43363198;0.489782989;14.39979139;26;0.006554354;0.05461335;16.2874502;16.97308855;6.554714794;11.24509;6.396718886;104.7571136;0.012881761;2695.365178;269.02791;237.3645325;0.013776341;1.05566911;0.583582869;0.225226548;-4.26E-14;-4.41E-13;4.55E-13;-9.77E-15;1.90E-12;-1.02E-12;-2.47E-12;1.99E-12;-4.26E-16;-4.41E-15;4.55E-15;-9.77E-15;1.90E-14;-1.02E-14;-2.47E-14;1.99E-14;146;120;110.2459601;120;109.9597411;47.6030289;15.00219576;17.6440947;57.15408466;22.52281073;7.750372004;5.488846571;17.00252161;49.93299707;4.435502961;8.865137897;3.525422122;1;112758.3674;19967.50088;5.647094647;0.040005114;0.040005114;0.040005114;0.006240324;4.435502961;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.9974784;2680.274468;0.069445451;112758.3674;0;0;135;3.525422122;146;3.525422122;120;4;110.2459601;4;120;4;109.9597411;4;37.5;4;47.6030289;4;102.9974784;2680.274468;0.010232889;112758.3674;0;0;104.7571136;269.02791;1.069445451;19967.50088;0.576065293;0.219887633;161.0021958;358.642939;1.010232889;112758.3674;0.609830083;0.244832582;102.9974784;2680.274468;0.059212561;112758.3674;0;0;121.1429335;269.02791;1.069445451;112758.3674;0.576065293;0.219887633;152.6440947;334.8878675;1.069445451;112758.3674;0.576065293;0.219887633;148.2085917;334.8859405;1;112758.3674;0.616070407;0.249728502;112.2777956;264.4523085;1;112758.3674;0.616070407;0.249728502;112.249628;264.3976952;1;19967.50088;0.616070407;0.249728502;104.7571136;2695.365178;0.069445451;19967.50088;0;0;60.02281073;251.2758357;0.069445451;19967.50088;0;0;60.026744;251.370217;0.069445451;112758.3674;0;0;"Zustand 3: Temperatur 425.794 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;37.5;122.5;T_hot = T13 = T15;2.48E-17;`gtol` termination condition is satisfied.;6;6.56E-07;7.04E-09;1;True;;True;0;zulässig;feasible;True;True;True;104.3062767;123.0150922;149.3189305;61.60457979;0.142245123;0.244845858;0.218162412;0.249914927;175.291639;181.6510257;176.384632;180.4938647;68.90089829;0.491180165;13.43157454;23.5;0.007317835;0.056850211;17.52916384;18.16510257;7.055385281;12.03292431;6.257517398;106.0922071;0.013410417;2697.756876;272.3888951;239.421593;0.014408842;1.060042593;0.581397076;0.223662052;2.80E-09;-2.67E-08;1.39E-07;-2.56E-09;-1.65E-08;6.07E-08;7.72E-08;6.33E-07;2.80E-11;-2.67E-10;1.39E-09;-2.56E-09;-1.65E-10;6.07E-10;7.72E-10;6.33E-09;146;122.5;112.0009148;122.5;111.7563176;48.31256106;16.53583891;18.56149391;57.77964602;24.10457979;8.341609052;5.908707681;18.19372328;50.14754523;4.242563401;8.827405869;3.794191321;1;118028.3429;21475.29378;5.496005976;0.042705365;0.042705365;0.042705365;0.006458495;4.242563401;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.3062767;2682.312672;0.074451435;118028.3429;0;0;135;3.794191321;146;3.794191321;122.5;4;112.0009148;4;122.5;4;111.7563176;4;37.5;4;48.31256106;4;104.3062767;2682.312672;0.010590354;118028.3429;0;0;106.0922071;272.3888951;1.074451435;21475.29378;0.573600298;0.218162412;162.5358389;361.7348877;1.010590354;118028.3429;0.609847169;0.244845858;104.3062767;2682.312672;0.063861082;118028.3429;0;0;123.0150922;272.3888951;1.074451435;118028.3429;0.573600298;0.218162412;153.5614939;336.5154773;1.074451435;118028.3429;0.573600298;0.218162412;149.3189305;337.1591488;1;118028.3429;0.616305663;0.249914927;114.1876864;268.2582505;1;118028.3429;0.616305663;0.249914927;114.1583909;268.2014003;1;21475.29378;0.616305663;0.249914927;106.0922071;2697.756876;0.074451435;21475.29378;0;0;61.60457979;257.8975836;0.074451435;21475.29378;0;0;61.60877235;257.9958737;0.074451435;118028.3429;0;0;"Zustand 3: Temperatur 426.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;37.5;125;T_hot = T13 = T15;5.53E-18;`gtol` termination condition is satisfied.;6;3.08E-07;3.32E-09;1;True;;True;0;zulässig;feasible;True;True;True;105.6159358;124.8792054;150.4277844;63.18579179;0.137800773;0.244860505;0.216462161;0.250104675;187.6879312;193.5669681;188.8847737;192.3028406;67.36121901;0.492376783;12.58287033;21;0.008131614;0.059153342;18.76879309;19.3566968;7.55539095;12.82018937;6.117685115;107.4289009;0.013937349;2700.146279;275.7960868;241.5294861;0.015044994;1.064428129;0.57922646;0.222118336;1.35E-09;-1.42E-08;6.21E-08;-1.26E-09;-8.23E-09;2.90E-08;3.71E-08;2.97E-07;1.35E-11;-1.42E-10;6.21E-10;-1.26E-09;-8.23E-11;2.90E-10;3.71E-10;2.97E-09;146;125;113.7568587;125;113.5534023;49.02184334;18.07096032;19.48436381;58.40705753;25.68579179;8.932128351;6.327957843;19.38406424;50.36314605;4.056579463;8.780877551;4.062509333;1;123503.6838;23078.27084;5.351513755;0.045391359;0.045391359;0.045391359;0.006678921;4.056579463;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.6159358;2684.342246;0.079473123;123503.6838;0;0;135;4.062509333;146;4.062509333;125;4;113.7568587;4;125;4;113.5534023;4;37.5;4;49.02184334;4;105.6159358;2684.342246;0.010951458;123503.6838;0;0;107.4289009;275.7960868;1.079473123;23078.27084;0.571153579;0.216462161;164.0709603;364.8325644;1.010951458;123503.6838;0.609866017;0.244860505;105.6159358;2684.342246;0.068521665;123503.6838;0;0;124.8792054;275.7960868;1.079473123;123503.6838;0.571153579;0.216462161;154.4843638;338.1980287;1.079473123;123503.6838;0.571153579;0.216462161;150.4277844;339.4305522;1;123503.6838;0.616544937;0.250104675;116.0983279;272.0693332;1;123503.6838;0.616544937;0.250104675;116.0678716;272.0101799;1;23078.27084;0.616544937;0.250104675;107.4289009;2700.146279;0.079473123;23078.27084;0;0;63.18579179;264.5182191;0.079473123;23078.27084;0;0;63.1902563;264.6205381;0.079473123;123503.6838;0;0;"Zustand 3: Temperatur 427.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;37.5;127.5;T_hot = T13 = T15;1.35E-18;`gtol` termination condition is satisfied.;6;1.51E-07;1.65E-09;1;True;;True;0;zulässig;feasible;True;True;True;106.9262509;126.7350962;151.5346374;64.76673196;0.133899597;0.244874877;0.214784593;0.250295984;200.0660946;205.4808618;201.3711282;204.1053071;65.81426498;0.493409918;11.83270169;18.5;0.008997869;0.061523099;20.00660944;20.54808618;8.05484513;13.60702048;5.977192145;108.7669709;0.014462434;2702.532738;279.2471213;243.6862169;0.015684676;1.068826877;0.577068198;0.22059311;7.28E-10;-8.27E-09;2.90E-08;-6.47E-10;-4.02E-09;1.46E-08;1.86E-08;1.46E-07;7.28E-12;-8.27E-11;2.90E-10;-6.47E-10;-4.02E-11;1.46E-10;1.86E-10;1.46E-09;146;127.5;115.5136233;127.5;115.3508746;49.73100368;19.60678035;20.41183758;59.03596718;27.26673196;9.522113567;6.746652462;20.57374906;50.57939311;3.877200131;8.725559753;4.330434947;1;129189.7481;24781.47984;5.213157122;0.048063612;0.048063612;0.048063612;0.006901491;3.877200131;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.9262509;2686.362679;0.084511553;129189.7481;0;0;135;4.330434947;146;4.330434947;127.5;4;115.5136233;4;127.5;4;115.3508746;4;37.5;4;49.73100368;4;106.9262509;2686.362679;0.011316063;129189.7481;0;0;108.7669709;279.2471213;1.084511553;24781.47984;0.568722387;0.214784593;165.6067803;367.933892;1.011316063;129189.7481;0.609884509;0.244874877;106.9262509;2686.362679;0.07319549;129189.7481;0;0;126.7350962;279.2471213;1.084511553;129189.7481;0.568722387;0.214784593;155.4118376;339.9327495;1.084511553;129189.7481;0.568722387;0.214784593;151.5346374;341.6984059;1;129189.7481;0.616786;0.250295984;118.0095364;275.8841409;1;129189.7481;0.616786;0.250295984;117.9778864;275.8226178;1;24781.47984;0.616786;0.250295984;108.7669709;2702.532738;0.084511553;24781.47984;0;0;64.76673196;271.1389972;0.084511553;24781.47984;0;0;64.77148146;271.2454663;0.084511553;129189.7481;0;0;"Zustand 3: Temperatur 428.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.128 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.757 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;37.5;130;T_hot = T13 = T15;3.70E-19;`gtol` termination condition is satisfied.;6;7.85E-08;8.60E-10;1;True;;True;0;zulässig;feasible;True;True;True;108.2370709;128.5826361;152.6391508;66.34761501;0.130449349;0.24488771;0.213127909;0.250487483;212.4282517;217.3943252;213.8459327;215.9027655;64.25992335;0.494308075;11.16475706;16;0.009918811;0.063959869;21.24282516;21.73943252;8.553837307;14.3935177;5.836028241;110.106248;0.01498554;2704.915707;282.7400301;245.8902047;0.016327758;1.073239797;0.574920091;0.219084579;3.79E-10;-5.14E-09;1.41E-08;-3.52E-10;-2.13E-09;7.55E-09;9.62E-09;7.61E-08;3.79E-12;-5.14E-11;1.41E-10;-3.52E-10;-2.13E-11;7.55E-11;9.62E-11;7.61E-10;146;130;117.2710754;130;117.1486449;50.4401384;21.14270285;21.34326306;59.66610963;28.84761501;10.11171964;7.164827403;21.76292905;50.79598191;3.704112303;8.661478914;4.598014106;1;135092.1326;26590.12601;5.080537512;0.050722519;0.050722519;0.050722519;0.007126101;3.704112303;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.2370709;2688.373546;0.089567556;135092.1326;0;0;135;4.598014106;146;4.598014106;130;4;117.2710754;4;130;4;117.1486449;4;37.5;4;50.4401384;4;108.2370709;2688.373546;0.011684029;135092.1326;0;0;110.106248;282.7400301;1.089567556;26590.12601;0.566304603;0.213127909;167.1427029;371.0373158;1.011684029;135092.1326;0.609901021;0.24488771;108.2370709;2688.373546;0.077883526;135092.1326;0;0;128.5826361;282.7400301;1.089567556;135092.1326;0.566304603;0.213127909;156.3432631;341.7174868;1.089567556;135092.1326;0.566304603;0.213127909;152.6391508;343.9614912;1;135092.1326;0.617027122;0.250487483;119.9211572;279.7015679;1;135092.1326;0.617027122;0.250487483;119.8882804;279.637608;1;26590.12601;0.617027122;0.250487483;110.106248;2704.915707;0.089567556;26590.12601;0;0;66.34761501;277.7608793;0.089567556;26590.12601;0;0;66.352663;277.8716204;0.089567556;135092.1326;0;0;"Zustand 3: Temperatur 429.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;37.5;132.5;T_hot = T13 = T15;1.11E-19;`gtol` termination condition is satisfied.;6;4.27E-08;4.72E-10;1;True;;True;0;zulässig;feasible;True;True;True;109.5482827;130.4217322;153.7411097;67.92860515;0.127377321;0.244898019;0.211490664;0.250678085;224.7760966;229.3085955;226.3109938;227.6963376;62.69823;0.495093539;10.56615472;13.5;0.010896681;0.066464045;22.47760965;22.93085955;9.05243975;15.17975584;5.69419666;111.446603;0.015506537;2707.294714;286.2731378;248.1401676;0.016974103;1.077667706;0.572780396;0.217591308;2.34E-10;-3.42E-09;7.17E-09;-2.01E-10;-1.26E-09;4.10E-09;5.16E-09;4.14E-08;2.34E-12;-3.42E-11;7.17E-11;-2.01E-10;-1.26E-11;4.10E-11;5.16E-11;4.14E-10;146;132.5;119.0291075;132.5;118.9466466;51.14932116;22.67826423;22.27814216;60.29728184;30.42860515;10.70108067;7.582504511;22.95171731;51.01268104;3.537032503;8.588676104;4.865283476;1;141216.6382;28509.58352;4.953304145;0.05336838;0.05336838;0.05336838;0.007352651;3.537032503;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.5482827;2690.374484;0.094641809;141216.6382;0;0;135;4.865283476;146;4.865283476;132.5;4;119.0291075;4;132.5;4;118.9466466;4;37.5;4;51.14932116;4;109.5482827;2690.374484;0.01205522;141216.6382;0;0;111.446603;286.2731378;1.094641809;28509.58352;0.563898555;0.211490664;168.6782642;374.1416597;1.01205522;141216.6382;0.609914284;0.244898019;109.5482827;2690.374484;0.082586589;141216.6382;0;0;130.4217322;286.2731378;1.094641809;141216.6382;0.563898555;0.211490664;157.2781422;343.5505316;1.094641809;141216.6382;0.563898555;0.211490664;153.7411097;346.2189632;1;141216.6382;0.617266935;0.250678085;121.8330561;283.5207332;1;141216.6382;0.617266935;0.250678085;121.7989193;283.4542692;1;28509.58352;0.617266935;0.250678085;111.446603;2707.294714;0.094641809;28509.58352;0;0;67.92860515;284.3846159;0.094641809;28509.58352;0;0;67.93396553;284.4997519;0.094641809;141216.6382;0;0;"Zustand 3: Temperatur 430.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;37.5;135;T_hot = T13 = T15;8.24E-20;`gtol` termination condition is satisfied.;7;4.09E-09;4.06E-10;1;True;;True;0;zulässig;feasible;True;True;True;110.8598011;132.2523183;154.8403887;69.50982945;0.124625421;0.244905021;0.209871675;0.25086691;237.111006;241.2246305;238.7677994;239.4868673;61.12932407;0.495783988;10.02658201;11;0.011933751;0.069036015;23.7111006;24.12246305;9.550711977;15.96579115;5.551710039;112.7879356;0.016025292;2709.669343;289.8449913;250.4350447;0.017623572;1.082111313;0.570647705;0.216112126;-8.97E-10;5.98E-10;-5.16E-11;4.04E-10;2.54E-10;1.23E-09;2.58E-10;3.70E-09;-8.97E-12;5.98E-12;-5.16E-13;4.04E-10;2.54E-12;1.23E-11;2.58E-12;3.70E-11;146;135;120.787631;135;120.7448293;51.85860896;24.2130982;23.21608986;60.92932667;32.00982945;11.29031516;7.999695357;24.1401989;51.22931276;3.375701158;8.507203489;5.132272857;1;147569.2465;30545.40428;4.831143996;0.056001428;0.056001428;0.056001428;0.007581043;3.375701158;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.8598011;2692.365173;0.099734885;147569.2465;0;0;135;5.132272857;146;5.132272857;135;4;120.787631;4;135;4;120.7448293;4;37.5;4;51.85860896;4;110.8598011;2692.365173;0.012429502;147569.2465;0;0;112.7879356;289.8449913;1.099734885;30545.40428;0.561502909;0.209871675;170.2130982;377.2460261;1.012429502;147569.2465;0.609923293;0.244905021;110.8598011;2692.365173;0.087305383;147569.2465;0;0;132.2523183;289.8449913;1.099734885;147569.2465;0.561502909;0.209871675;158.2160899;345.430501;1.099734885;147569.2465;0.561502909;0.209871675;154.8403887;348.4702482;1;147569.2465;0.617504337;0.25086691;123.7451149;287.3409241;1;147569.2465;0.617504337;0.25086691;123.7096848;287.2718881;1;30545.40428;0.617504337;0.25086691;112.7879356;2709.669343;0.099734885;30545.40428;0;0;69.50982945;291.0108037;0.099734885;30545.40428;0;0;69.51551657;291.1304584;0.099734885;147569.2465;0;0;"Zustand 3: Temperatur 431.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;40;100;T_hot = T13 = T15;8.15E-17;`gtol` termination condition is satisfied.;9;5.77E-07;1.28E-08;1;True;;True;0;zulässig;feasible;True;True;True;93.34597299;106.0846231;139.1292253;48.80486787;0.273842517;0.240499163;0.231893334;0.243912747;54.25446738;66.35308704;54.55318285;66.0123842;82.13630471;0.449999687;37.27392567;46;0.001844092;0.040143243;5.425446681;6.635308701;2.182127314;4.400825611;7.459545061;94.93231371;0.008280359;2677.583873;243.0762421;222.7493303;0.008502508;1.018325898;0.597690957;0.235572295;-3.18E-08;1.69E-09;9.70E-08;1.14E-08;-1.23E-09;3.49E-08;4.08E-08;5.66E-07;-3.18E-10;1.69E-11;9.70E-10;1.14E-08;-1.23E-11;3.49E-10;4.08E-10;5.66E-09;146;100;96.75278673;100;96.07069142;43.94958851;2.324659591;10.51066481;50.98272519;8.804867872;2.588773611;1.820473029;6.654027011;47.26344392;6.381439528;8.652734147;1.174339121;1;79586.0336;11637.78367;6.838590222;0.015902319;0.015902319;0.015902319;0.004438961;1.820473029;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;93.34597299;2664.953277;0.026828406;79586.0336;0;0;135;1.174339121;146;1.174339121;100;4;96.75278673;4;100;4;96.07069142;4;40;4;43.94958851;4;93.34597299;2664.953277;0.007346758;79586.0336;0;0;94.93231371;243.0762421;1.026828406;11637.78367;0.592741861;0.231893334;148.3246596;331.634245;1.007346758;79586.0336;0.604205219;0.240499163;93.34597299;2664.953277;0.019481648;79586.0336;0;0;106.0846231;243.0762421;1.026828406;79586.0336;0.592741861;0.231893334;145.5106648;323.0665348;1.026828406;79586.0336;0.592741861;0.231893334;139.1292253;314.4919145;1;79586.0336;0.60864418;0.243912747;97.43188899;232.3556098;1;79586.0336;0.60864418;0.243912747;97.41122639;232.3154665;1;11637.78367;0.60864418;0.243912747;94.93231371;2677.583873;0.026828406;11637.78367;0;0;48.80486787;204.343838;0.026828406;11637.78367;0;0;48.8072475;204.4125745;0.026828406;79586.0336;0;0;"Zustand 3: Temperatur 418.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.279 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6086 <= w_crit=0.6941, T=370.58 K >= T_crit=300.17 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6086 <= w_crit=0.6941, T=370.56 K >= T_crit=300.17 K).;"Zustand 20: Temperatur 421.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;40;102.5;T_hot = T13 = T15;5.57E-18;`gtol` termination condition is satisfied.;6;3.00E-07;3.34E-09;1;True;;True;0;zulässig;feasible;True;True;True;94.59554208;107.9727259;140.0892341;50.46082656;0.240239811;0.240144507;0.22954635;0.24370236;67.40175592;78.83231701;67.7724709;78.41749249;80.44578765;0.461055974;31.31474607;43.5;0.002286266;0.04182327;6.740175563;7.8832317;2.710898836;5.227832832;7.306013828;96.20505033;0.008828078;2679.882995;245.7912836;224.1115407;0.009109993;1.022823844;0.594796782;0.233414252;3.08E-09;-7.99E-09;7.80E-08;-1.47E-09;-5.21E-09;1.58E-08;1.88E-08;2.88E-07;3.08E-11;-7.99E-11;7.80E-10;-1.47E-09;-5.21E-11;1.58E-10;1.88E-10;2.88E-09;146;102.5;98.46592435;102.5;97.83229211;44.69239982;3.665947013;11.18380348;51.5126505;10.46082656;3.217012759;2.260874026;7.904457923;47.36891144;6.09456939;8.668251388;1.458912466;1;83356.65579;12637.18384;6.596141737;0.018826462;0.018826462;0.018826462;0.004631763;2.260874026;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;94.59554208;2666.964464;0.031933837;83356.65579;0;0;135;1.458912466;146;1.458912466;102.5;4;98.46592435;4;102.5;4;97.83229211;4;40;4;44.69239982;4;94.59554208;2666.964464;0.007671779;83356.65579;0;0;96.20505033;245.7912836;1.031933837;12637.18384;0.589545869;0.22954635;149.665947;334.217794;1.007671779;83356.65579;0.603740568;0.240144507;94.59554208;2666.964464;0.024262058;83356.65579;0;0;107.9727259;245.7912836;1.031933837;83356.65579;0.589545869;0.22954635;146.1838035;323.7476261;1.031933837;83356.65579;0.589545869;0.22954635;140.0892341;316.3214772;1;83356.65579;0.608372331;0.24370236;99.30447452;235.8756895;1;83356.65579;0.608372331;0.24370236;99.28298724;235.8338663;1;12637.18384;0.608372331;0.24370236;96.20505033;2679.882995;0.031933837;12637.18384;0;0;50.46082656;211.2690055;0.031933837;12637.18384;0;0;50.46338068;211.3405993;0.031933837;83356.65579;0;0;"Zustand 3: Temperatur 419.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.239 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6084 <= w_crit=0.6964, T=372.45 K >= T_crit=300.08 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6084 <= w_crit=0.6963, T=372.43 K >= T_crit=300.08 K).;"Zustand 20: Temperatur 422.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
