config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;105;105;40;105;T_hot = T13 = T15;6.17E-20;`gtol` termination condition is satisfied.;6;3.23E-08;3.51E-10;1;True;;True;0;zulässig;feasible;True;True;True;95.86671093;109.8698635;141.1176742;52.08869551;0.216371862;0.239938722;0.227410624;0.243644867;80.29748869;91.09986393;80.7426845;90.60831674;78.83726014;0.468614062;27.04884304;41;0.002758728;0.043592646;8.029748866;9.109986393;3.22970738;6.040554449;7.159928811;97.50076341;0.009368794;2682.22345;248.6957858;225.6809444;0.00971516;1.027254998;0.592158717;0.23146343;3.33E-10;-1.23E-09;8.40E-09;-1.39E-10;-7.25E-10;1.61E-09;1.53E-09;3.11E-08;3.33E-12;-1.23E-11;8.40E-11;-1.39E-10;-7.25E-12;1.61E-11;1.53E-11;3.11E-10;146;105;100.1938878;105;99.60664781;45.42261095;5.080358098;11.94573084;52.07815246;12.08869551;3.833228606;2.693124414;9.133289072;47.51521321;5.828056666;8.680729608;1.738040881;1;87343.62217;13690.45231;6.379893096;0.021687098;0.021687098;0.021687098;0.004827344;2.693124414;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.86671093;2669.002287;0.036970158;87343.62217;0;0;135;1.738040881;146;1.738040881;105;4;100.1938878;4;105;4;99.60664781;4;40;4;45.42261095;4;95.86671093;2669.002287;0.007999302;87343.62217;0;0;97.50076341;248.6957858;1.036970158;13690.45231;0.586610904;0.227410624;151.0803581;337.0057652;1.007999302;87343.62217;0.603470658;0.239938722;95.86671093;2669.002287;0.028970856;87343.62217;0;0;109.8698635;248.6957858;1.036970158;87343.62217;0.586610904;0.227410624;146.9457308;324.7223325;1.036970158;87343.62217;0.586610904;0.227410624;141.1176742;318.351421;1;87343.62217;0.608298002;0.243644867;101.1891339;239.5141609;1;87343.62217;0.608298002;0.243644867;101.1667714;239.4705682;1;13690.45231;0.608298002;0.243644867;97.50076341;2682.22345;0.036970158;13690.45231;0;0;52.08869551;218.0775289;0.036970158;13690.45231;0;0;52.09143461;218.1521493;0.036970158;87343.62217;0;0;"Zustand 3: Temperatur 420.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.268 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.317 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 424.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;40;107.5;T_hot = T13 = T15;7.01E-22;`gtol` termination condition is satisfied.;6;3.36E-09;3.74E-11;1;True;;True;0;zulässig;feasible;True;True;True;97.15043623;111.7687854;142.1834614;53.70044729;0.198463514;0.239817642;0.225405378;0.243675419;93.04116192;103.2459527;93.56383759;102.6745726;77.27050326;0.474123093;23.82434513;38.5;0.003265159;0.045439256;9.304116192;10.32459527;3.742553503;6.844971505;7.017637364;98.81019526;0.00990531;2684.586731;251.7289598;227.3896607;0.010321074;1.031652797;0.589672712;0.229639072;5.21E-11;-2.69E-10;8.54E-10;-1.66E-11;-1.38E-10;9.84E-11;-3.72E-11;3.23E-09;5.21E-13;-2.69E-12;8.54E-12;-1.66E-11;-1.38E-12;9.84E-13;-3.72E-13;3.23E-11;146;107.5;101.930724;107.5;101.3884183;46.14559242;6.536763596;12.7601352;52.66460284;13.70044729;4.44220883;3.120528695;10.34956377;47.68503645;5.57667375;8.687714675;2.013877964;1;91529.40359;14806.46059;6.181720679;0.024505682;0.024505682;0.024505682;0.005025757;3.120528695;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;97.15043623;2671.051765;0.041973871;91529.40359;0;0;135;2.013877964;146;2.013877964;107.5;4;101.930724;4;107.5;4;101.3884183;4;40;4;46.14559242;4;97.15043623;2671.051765;0.008330282;91529.40359;0;0;98.81019526;251.7289598;1.041973871;14806.46059;0.58383182;0.225405378;152.5367636;339.9113378;1.008330282;91529.40359;0.603311745;0.239817642;97.15043623;2671.051765;0.033643589;91529.40359;0;0;111.7687854;251.7289598;1.041973871;91529.40359;0.58383182;0.225405378;147.7601352;325.8867726;1.041973871;91529.40359;0.58383182;0.225405378;142.1834614;320.4922806;1;91529.40359;0.608337502;0.243675419;103.0810708;243.2217773;1;91529.40359;0.608337502;0.243675419;103.0577912;243.1763381;1;14806.46059;0.608337502;0.243675419;98.81019526;2684.586731;0.041973871;14806.46059;0;0;53.70044729;224.8195212;0.041973871;14806.46059;0;0;53.70338185;224.8973115;0.041973871;91529.40359;0;0;"Zustand 3: Temperatur 420.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.231 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;40;110;T_hot = T13 = T15;7.02E-24;`gtol` termination condition is satisfied.;6;3.30E-10;3.75E-12;1;True;;True;0;zulässig;feasible;True;True;True;98.44203865;113.6656891;143.2706493;55.30228399;0.18450539;0.239748043;0.223488711;0.243760388;105.6844984;115.3173217;106.2879724;114.6626822;75.72503034;0.4783172;21.29291722;36;0.003808344;0.047357194;10.56844984;11.53173217;4.251518894;7.644178814;6.877278909;100.1285501;0.010438942;2686.963158;254.858984;229.2025647;0.010929196;1.036034778;0.587284661;0.227899262;9.36E-12;-6.93E-11;8.12E-11;-1.77E-12;-3.23E-11;-1.65E-11;-6.99E-11;3.02E-10;9.36E-14;-6.93E-13;8.12E-13;-1.77E-12;-3.23E-13;-1.65E-13;-6.99E-13;3.02E-12;146;110;103.673335;110;103.1748403;46.86412629;8.019031252;13.608236;53.26442378;15.30228399;5.046471888;3.544784909;11.55796135;47.8694157;5.337586716;8.687926855;2.287543255;1;95907.48204;15991.79208;5.997294207;0.027293302;0.027293302;0.027293302;0.005226969;3.544784909;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;98.44203865;2673.105064;0.046963974;95907.48204;0;0;135;2.287543255;146;2.287543255;110;4;103.673335;4;110;4;103.1748403;4;40;4;46.86412629;4;98.44203865;2673.105064;0.008665106;95907.48204;0;0;100.1285501;254.858984;1.046963974;15991.79208;0.58115403;0.223488711;154.0190313;342.8896322;1.008665106;95907.48204;0.603220364;0.239748043;98.44203865;2673.105064;0.038298867;95907.48204;0;0;113.6656891;254.858984;1.046963974;95907.48204;0.58115403;0.223488711;148.608236;327.1871942;1.046963974;95907.48204;0.58115403;0.223488711;143.2706493;322.6980679;1;95907.48204;0.608447333;0.243760388;104.9777623;246.9730375;1;95907.48204;0.608447333;0.243760388;104.9535281;246.9256803;1;15991.79208;0.608447333;0.243760388;100.1285501;2686.963158;0.046963974;15991.79208;0;0;55.30228399;231.5209726;0.046963974;15991.79208;0;0;55.30542464;231.6020634;0.046963974;95907.48204;0;0;"Zustand 3: Temperatur 421.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.128 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;40;112.5;T_hot = T13 = T15;6.83E-26;`gtol` termination condition is satisfied.;6;3.48E-11;3.70E-13;1;True;;True;0;zulässig;feasible;True;True;True;99.73885993;115.5583839;144.3702874;56.89773522;0.173314195;0.239710999;0.22163667;0.24388057;118.2571059;127.3405702;118.9449247;126.5990174;74.18949422;0.481612802;19.2487785;33.5;0.004390683;0.049343418;11.82571059;12.73405702;4.757796988;8.439934491;6.737822905;101.453096;0.010970327;2689.347131;258.0673713;231.0995926;0.01154025;1.040411099;0.584963596;0.226220022;8.10E-13;-1.73E-11;3.01E-12;-1.23E-13;-6.66E-12;-8.00E-12;-2.17E-11;1.80E-11;8.10E-15;-1.73E-13;3.01E-14;-1.23E-13;-6.66E-14;-8.00E-14;-2.17E-13;1.80E-13;146;112.5;105.419945;112.5;104.9643442;47.57979585;9.517969442;14.47935706;53.87330017;16.89773522;5.647483917;3.966848942;12.76114007;48.06325133;5.109069675;8.680644012;2.559677618;1;100476.4822;17252.05232;5.824030691;0.030056263;0.030056263;0.030056263;0.005430902;3.966848942;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;99.73885993;2675.15766;0.051951348;100476.4822;0;0;135;2.559677618;146;2.559677618;112.5;4;105.419945;4;112.5;4;104.9643442;4;40;4;47.57979585;4;99.73885993;2675.15766;0.009003906;100476.4822;0;0;101.453096;258.0673713;1.051951348;17252.05232;0.578546354;0.22163667;155.5179694;345.9151525;1.009003906;100476.4822;0.603171716;0.239710999;99.73885993;2675.15766;0.042947442;100476.4822;0;0;115.5583839;258.0673713;1.051951348;100476.4822;0.578546354;0.22163667;149.4793571;328.5929658;1.051951348;100476.4822;0.578546354;0.22163667;144.3702874;324.9428716;1;100476.4822;0.608602617;0.24388057;106.8777399;250.7533773;1;100476.4822;0.608602617;0.24388057;106.8525161;250.7040339;1;17252.05232;0.608602617;0.24388057;101.453096;2689.347131;0.051951348;17252.05232;0;0;56.89773522;238.1967011;0.051951348;17252.05232;0;0;56.90109288;238.2812164;0.051951348;100476.4822;0;0;"Zustand 3: Temperatur 422.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.028 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;40;115;T_hot = T13 = T15;7.58E-17;`gtol` termination condition is satisfied.;5;3.32E-07;1.23E-08;1;True;;True;0;zulässig;feasible;True;True;True;101.0392815;117.4455169;145.4770168;58.48895578;0.16414199;0.239694935;0.219834512;0.244024174;130.7772156;139.3319365;131.5531068;138.4996347;72.657243;0.484265462;17.56151127;31;0.005014398;0.05139634;13.07772153;13.93319365;5.262124271;9.233308978;6.598665234;102.7821624;0.011499763;2691.73515;261.3424764;233.0683911;0.012154591;1.044788117;0.582690459;0.224586584;3.78E-08;-2.06E-08;9.84E-08;-1.19E-08;-1.32E-08;3.70E-09;4.63E-08;3.10E-07;3.78E-10;-2.06E-10;9.84E-10;-1.19E-08;-1.32E-10;3.70E-11;4.63E-10;3.10E-09;146;115;107.1694579;115;106.7559741;48.29356765;11.02795727;15.36698623;54.48859479;18.48895578;6.24616893;4.387295488;13.96071846;48.26343248;4.889969425;8.665438404;2.830675663;1;105237.7208;18592.42427;5.660247382;0.032798411;0.032798411;0.032798411;0.00563745;4.387295488;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;101.0392815;2677.206733;0.056942708;105237.7208;0;0;135;2.830675663;146;2.830675663;115;4;107.1694579;4;115;4;106.7559741;4;40;4;48.29356765;4;101.0392815;2677.206733;0.009346689;105237.7208;0;0;102.7821624;261.3424764;1.056942708;18592.42427;0.575989657;0.219834512;157.0279573;348.9723665;1.009346689;105237.7208;0.603150618;0.239694935;101.0392815;2677.206733;0.047596018;105237.7208;0;0;117.4455169;261.3424764;1.056942708;105237.7208;0.575989657;0.219834512;150.3669862;330.085316;1.056942708;105237.7208;0.575989657;0.219834512;145.4770168;327.2110833;1;105237.7208;0.608788068;0.244024174;108.7800785;254.5538403;1;105237.7208;0.608788068;0.244024174;108.7538311;254.502444;1;18592.42427;0.608788068;0.244024174;102.7821624;2691.73515;0.056942708;18592.42427;0;0;58.48895578;244.855777;0.056942708;18592.42427;0;0;58.49254165;244.9438374;0.056942708;105237.7208;0;0;"Zustand 3: Temperatur 423.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;40;117.5;T_hot = T13 = T15;1.66E-18;`gtol` termination condition is satisfied.;5;6.82E-08;1.82E-09;1;True;;True;0;zulässig;feasible;True;True;True;102.342266;119.3262087;146.5874799;60.07733217;0.156490204;0.239692348;0.218072632;0.244183545;143.2566993;151.3018694;144.1245449;150.3748269;71.12424003;0.486441443;16.14402277;28.5;0.005681632;0.053515172;14.32566992;15.13018694;5.764981797;10.02498846;6.459439286;104.1146715;0.012027364;2694.124883;264.6764748;235.1008974;0.012772369;1.049170061;0.580452854;0.222989324;4.94E-09;-4.41E-09;1.73E-08;-1.69E-09;-2.27E-09;2.34E-09;8.23E-09;6.50E-08;4.94E-11;-4.41E-11;1.73E-10;-1.69E-09;-2.27E-11;2.34E-11;8.23E-11;6.50E-10;146;117.5;108.921158;117.5;108.5491174;49.00606365;12.54535748;16.26693577;55.10860784;20.07733217;6.843147404;4.80648655;15.157734;48.46795964;4.679455825;8.642052017;3.100794357;1;110194.0661;20017.93027;5.504768205;0.03552222;0.03552222;0.03552222;0.005846536;4.679455825;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.342266;2679.250414;0.06194243;110194.0661;0;0;135;3.100794357;146;3.100794357;117.5;4;108.921158;4;117.5;4;108.5491174;4;40;4;49.00606365;4;102.342266;2679.250414;0.009693384;110194.0661;0;0;104.1146715;264.6764748;1.06194243;20017.93027;0.573471536;0.218072632;158.5453575;352.0512708;1.009693384;110194.0661;0.603147221;0.239692348;102.342266;2679.250414;0.052249046;110194.0661;0;0;119.3262087;264.6764748;1.06194243;110194.0661;0.573471536;0.218072632;151.2669358;331.6520829;1.06194243;110194.0661;0.573471536;0.218072632;146.5874799;329.492837;1;110194.0661;0.608993756;0.244183545;110.6841566;258.3685969;1;110194.0661;0.608993756;0.244183545;110.6568526;258.3150818;1;20017.93027;0.608993756;0.244183545;104.1146715;2694.124883;0.06194243;20017.93027;0;0;60.07733217;251.5040587;0.06194243;20017.93027;0;0;60.08115781;251.5957831;0.06194243;110194.0661;0;0;"Zustand 3: Temperatur 424.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;40;120;T_hot = T13 = T15;9.48E-21;`gtol` termination condition is satisfied.;5;8.15E-09;1.38E-10;1;True;;True;0;zulässig;feasible;True;True;True;103.6471183;121.1998627;147.6994946;61.66379802;0.150012988;0.239698192;0.216344462;0.244353469;155.7036749;163.2574045;156.6674964;162.2314889;69.58798117;0.488253905;14.93573406;26;0.006394499;0.055699579;15.57036749;16.32574045;6.266699855;10.81543259;6.319917642;105.4498951;0.012553141;2696.514688;268.0638057;237.1915771;0.013393618;1.053559905;0.578242318;0.221421656;2.88E-10;-7.88E-10;1.72E-09;-1.11E-10;-3.02E-10;3.67E-10;5.91E-10;7.88E-09;2.88E-12;-7.88E-12;1.72E-11;-1.11E-10;-3.02E-12;3.67E-12;5.91E-12;7.88E-11;146;120;110.6745538;120;110.3433638;49.71770265;14.06772088;17.17638776;55.73219245;21.66379802;7.438860519;5.224658689;16.3528817;48.67548841;4.476893176;8.610329765;3.370209413;1;115349.3427;21533.57263;5.356721094;0.03822936;0.03822936;0.03822936;0.006058026;4.476893176;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.6471183;2681.287392;0.066953522;115349.3427;0;0;135;3.370209413;146;3.370209413;120;4;110.6745538;4;120;4;110.3433638;4;40;4;49.71770265;4;103.6471183;2681.287392;0.010043898;115349.3427;0;0;105.4498951;268.0638057;1.066953522;21533.57263;0.570983561;0.216344462;160.0677209;355.1451779;1.010043898;115349.3427;0.603154896;0.239698192;103.6471183;2681.287392;0.056909624;115349.3427;0;0;121.1998627;268.0638057;1.066953522;115349.3427;0.570983561;0.216344462;152.1763878;333.2849983;1.066953522;115349.3427;0.570983561;0.216344462;147.6994946;331.7816431;1;115349.3427;0.609212922;0.244353469;112.5895329;262.1936619;1;115349.3427;0.609212922;0.244353469;112.5611395;262.1379623;1;21533.57263;0.609212922;0.244353469;105.4498951;2696.514688;0.066953522;21533.57263;0;0;61.66379802;258.1455118;0.066953522;21533.57263;0;0;61.66787534;258.2410183;0.066953522;115349.3427;0;0;"Zustand 3: Temperatur 425.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;40;122.5;T_hot = T13 = T15;7.90E-25;`gtol` termination condition is satisfied.;5;1.25E-10;1.26E-12;1;True;;True;0;zulässig;feasible;True;True;True;104.9533592;123.0660634;148.8116153;63.24900162;0.144462103;0.239708915;0.21464534;0.244530267;168.123893;175.2034273;169.1878408;174.0743748;68.04691922;0.489782695;13.89310975;23.5;0.007155107;0.057949498;16.8123893;17.52034273;6.767513633;11.60495832;6.179959787;106.7873256;0.013077042;2698.903353;271.5003407;239.3364825;0.014018303;1.057959823;0.576052874;0.21987891;-5.73E-12;5.37E-11;1.72E-11;8.54E-14;1.21E-11;2.96E-11;6.06E-11;8.84E-11;-5.73E-14;5.37E-13;1.72E-13;8.54E-14;1.21E-13;2.96E-13;6.06E-13;8.84E-13;146;122.5;112.4292952;122.5;112.1384301;50.42877543;15.59333047;18.09338636;56.35855015;23.24900162;8.033636049;5.641969605;17.54664078;48.88508715;4.281771093;8.57018423;3.639045303;1;120708.0209;23144.40777;5.215429234;0.04092099;0.04092099;0.04092099;0.006271818;4.281771093;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.9533592;2683.31671;0.071978126;120708.0209;0;0;135;3.639045303;146;3.639045303;122.5;4;112.4292952;4;122.5;4;112.1384301;4;40;4;50.42877543;4;104.9533592;2683.31671;0.010398111;120708.0209;0;0;106.7873256;271.5003407;1.071978126;23144.40777;0.568519807;0.21464534;161.5933305;358.2494396;1.010398111;120708.0209;0.603168979;0.239708915;104.9533592;2683.31671;0.061580014;120708.0209;0;0;123.0660634;271.5003407;1.071978126;120708.0209;0.568519807;0.21464534;153.0933864;334.9782397;1.071978126;120708.0209;0.568519807;0.21464534;148.8116153;334.0731311;1;120708.0209;0.609440797;0.244530267;114.4958792;266.0262119;1;120708.0209;0.609440797;0.244530267;114.466364;265.9682624;1;23144.40777;0.609440797;0.244530267;106.7873256;2698.903353;0.071978126;23144.40777;0;0;63.24900162;264.7829089;0.071978126;23144.40777;0;0;63.25334292;264.8823156;0.071978126;120708.0209;0;0;"Zustand 3: Temperatur 426.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;40;125;T_hot = T13 = T15;3.38E-21;`gtol` termination condition is satisfied.;5;5.52E-09;8.22E-11;1;True;;True;0;zulässig;feasible;True;True;True;106.2606491;124.9245147;149.9228697;64.83340672;0.139654615;0.239721954;0.212971844;0.244711256;180.5215689;187.1434326;181.689916;185.9068548;66.50011747;0.49108584;12.98400731;21;0.007965575;0.060265025;18.05215688;18.71434326;7.267596641;12.39379032;6.039480649;108.1265981;0.013598982;2701.289948;274.982889;241.5326938;0.014646346;1.062371479;0.573880156;0.218357659;-2.77E-10;3.63E-10;7.88E-10;6.10E-11;1.44E-10;9.12E-10;9.86E-10;5.27E-09;-2.77E-12;3.63E-12;7.88E-12;6.10E-11;1.44E-12;9.12E-12;9.86E-12;5.27E-11;146;125;114.185124;125;113.9341158;51.13949004;17.1209491;19.01653318;56.98710806;24.83340672;8.627728084;6.058525951;18.73935094;49.09609111;4.093663527;8.521573316;3.907393265;1;126275.0273;24855.59404;5.080346381;0.04359794;0.04359794;0.04359794;0.006487806;4.093663527;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.2606491;2685.337638;0.077017825;126275.0273;0;0;135;3.907393265;146;3.907393265;125;4;114.185124;4;125;4;113.9341158;4;40;4;51.13949004;4;106.2606491;2685.337638;0.010755895;126275.0273;0;0;108.1265981;274.982889;1.077017825;24855.59404;0.56607597;0.212971844;163.1209491;361.3607462;1.010755895;126275.0273;0.603186104;0.239721954;106.2606491;2685.337638;0.06626193;126275.0273;0;0;124.9245147;274.982889;1.077017825;126275.0273;0.56607597;0.212971844;154.0165332;336.7275658;1.077017825;126275.0273;0.56607597;0.212971844;149.9228697;336.3642956;1;126275.0273;0.60967391;0.244711256;116.4029413;269.8641781;1;126275.0273;0.60967391;0.244711256;116.3722719;269.8039131;1;24855.59404;0.60967391;0.244711256;108.1265981;2701.289948;0.077017825;24855.59404;0;0;64.83340672;271.4182518;0.077017825;24855.59404;0;0;64.83802467;271.5216769;0.077017825;126275.0273;0;0;"Zustand 3: Temperatur 427.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;40;127.5;T_hot = T13 = T15;4.74E-20;`gtol` termination condition is satisfied.;5;1.25E-08;3.08E-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5687421;126.7750018;151.0326012;66.41735274;0.135452613;0.239735412;0.211321389;0.244894426;192.89988;199.0799784;194.1770175;197.7313665;64.94704273;0.492206566;12.18415194;18.5;0.00882804;0.06264635;19.289988;19.90799784;7.7670807;13.1820911;5.898431802;109.4674442;0.014118857;2703.673728;278.5089013;243.7779842;0.015277646;1.066796183;0.57172089;0.216855318;-1.01E-09;6.11E-10;1.43E-09;2.81E-10;3.19E-10;2.28E-09;1.69E-09;1.20E-08;-1.01E-11;6.11E-12;1.43E-11;2.81E-10;3.19E-12;2.28E-11;1.69E-11;1.20E-10;146;127.5;115.9418442;127.5;115.7302758;51.84999871;18.64966241;19.94480529;57.61744548;26.41735274;9.221340765;6.474400008;19.9312579;49.30801537;3.912204056;8.464486663;4.175322078;1;132055.633;26672.42126;4.951017821;0.046260819;0.046260819;0.046260819;0.006705886;3.912204056;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.5687421;2687.349598;0.082073829;132055.633;0;0;135;4.175322078;146;4.175322078;127.5;4;115.9418442;4;127.5;4;115.7302758;4;40;4;51.84999871;4;107.5687421;2687.349598;0.011117115;132055.633;0;0;109.4674442;278.5089013;1.082073829;26672.42126;0.563648844;0.211321389;164.6496624;364.4766894;1.011117115;132055.633;0.603203777;0.239735412;107.5687421;2687.349598;0.070956714;132055.633;0;0;126.7750018;278.5089013;1.082073829;132055.633;0.563648844;0.211321389;154.9448053;338.5297992;1.082073829;132055.633;0.563648844;0.211321389;151.0326012;338.6530452;1;132055.633;0.609909663;0.244894426;118.3105152;273.7060025;1;132055.633;0.609909663;0.244894426;118.2786592;273.6433561;1;26672.42126;0.609909663;0.244894426;109.4674442;2703.673728;0.082073829;26672.42126;0;0;66.41735274;278.0530232;0.082073829;26672.42126;0;0;66.42226043;278.1605854;0.082073829;132055.633;0;0;"Zustand 3: Temperatur 428.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;40;130;T_hot = T13 = T15;2.01E-19;`gtol` termination condition is satisfied.;5;1.94E-08;6.35E-10;1;True;;True;0;zulässig;feasible;True;True;True;108.8774578;128.6173682;152.1403697;68.00109296;0.131750097;0.239747849;0.20969197;0.245078234;205.2612815;211.0149732;206.6517149;209.5497014;63.38743425;0.493177758;11.47485268;16;0.009744662;0.065093714;20.52612815;21.10149732;8.266068596;13.96998009;5.756789567;110.8096624;0.014636551;2706.054077;282.0762824;246.0706085;0.015912084;1.071235004;0.56957256;0.215369889;-1.95E-09;8.52E-10;1.85E-09;6.04E-10;6.66E-10;3.86E-09;2.21E-09;1.86E-08;-1.95E-11;8.52E-12;1.85E-11;6.04E-10;6.66E-12;3.86E-11;2.21E-11;1.86E-10;146;130;117.6993027;130;117.5268035;52.56041507;20.1787798;20.87743986;58.24924738;28.00109296;9.814643306;6.889640236;21.12254224;49.52049962;3.737070167;8.398936735;4.44288488;1;138055.3835;28600.33084;4.827055472;0.048910082;0.048910082;0.048910082;0.006925955;3.737070167;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.8774578;2689.352118;0.087147088;138055.3835;0;0;135;4.44288488;146;4.44288488;130;4;117.6993027;4;130;4;117.5268035;4;40;4;52.56041507;4;108.8774578;2689.352118;0.011481637;138055.3835;0;0;110.8096624;282.0762824;1.087147088;28600.33084;0.561235982;0.20969197;166.1787798;367.5954859;1.011481637;138055.3835;0.603220109;0.239747849;108.8774578;2689.352118;0.075665451;138055.3835;0;0;128.6173682;282.0762824;1.087147088;138055.3835;0.561235982;0.20969197;155.8774399;340.3824996;1.087147088;138055.3835;0.561235982;0.20969197;152.1403697;340.9379183;1;138055.3835;0.610146064;0.245078234;120.2184314;277.550484;1;138055.3835;0.610146064;0.245078234;120.1853567;277.4853903;1;28600.33084;0.610146064;0.245078234;110.8096624;2706.054077;0.087147088;28600.33084;0;0;68.00109296;284.6883465;0.087147088;28600.33084;0;0;68.00630387;284.8001651;0.087147088;138055.3835;0;0;"Zustand 3: Temperatur 429.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;40;132.5;T_hot = T13 = T15;4.87E-19;`gtol` termination condition is satisfied.;5;2.50E-08;9.87E-10;1;True;;True;0;zulässig;feasible;True;True;True;110.1866617;130.4514988;153.245886;69.58481943;0.128464228;0.239758154;0.208082001;0.245261468;217.607712;222.9498644;219.1160591;221.3631923;61.82121827;0.494024886;10.84147499;13.5;0.010717628;0.067607375;21.7607712;22.29498644;8.764642365;14.75754615;5.614547246;112.1530992;0.015151943;2708.430469;285.6832684;248.4091658;0.016549534;1.075688838;0.567433197;0.213899795;-2.89E-09;1.14E-09;2.10E-09;9.54E-10;9.39E-10;5.46E-09;2.49E-09;2.39E-08;-2.89E-11;1.14E-11;2.10E-11;9.54E-10;9.39E-12;5.46E-11;2.49E-11;2.39E-10;146;132.5;119.4573774;132.5;119.3236195;53.27082526;21.70776973;21.81385887;58.88227398;29.58481943;10.40777983;7.304278187;22.31333831;49.73327206;3.567972892;8.324952746;4.710123636;1;144280.0524;30644.93014;4.708121432;0.051546075;0.051546075;0.051546075;0.007147916;3.567972892;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.1866617;2691.344798;0.092238372;144280.0524;0;0;135;4.710123636;146;4.710123636;132.5;4;119.4573774;4;132.5;4;119.3236195;4;40;4;53.27082526;4;110.1866617;2691.344798;0.011849331;144280.0524;0;0;112.1530992;285.6832684;1.092238372;30644.93014;0.558835482;0.208082001;167.7077697;370.715798;1.011849331;144280.0524;0.603233641;0.239758154;110.1866617;2691.344798;0.08038904;144280.0524;0;0;130.4514988;285.6832684;1.092238372;144280.0524;0.558835482;0.208082001;156.8138589;342.2837504;1.092238372;144280.0524;0.558835482;0.208082001;153.245886;343.2178964;1;144280.0524;0.610381557;0.245261468;122.1265461;281.3966781;1;144280.0524;0.610381557;0.245261468;122.0922202;281.3290707;1;30644.93014;0.610381557;0.245261468;112.1530992;2708.430469;0.092238372;30644.93014;0;0;69.58481943;291.32509;0.092238372;30644.93014;0;0;69.59034745;291.4412849;0.092238372;144280.0524;0;0;"Zustand 3: Temperatur 429.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;40;135;T_hot = T13 = T15;8.75E-19;`gtol` termination condition is satisfied.;5;2.96E-08;1.32E-09;1;True;;True;0;zulässig;feasible;True;True;True;111.4962531;132.2773098;154.3489687;71.16867976;0.125529316;0.239765455;0.206490197;0.245443161;229.9407328;234.8857644;231.5717215;233.1728389;60.24845063;0.494767992;10.2723914;11;0.011749151;0.070187598;22.99407327;23.48857643;9.26286886;15.54485593;5.471709908;113.4976358;0.015664912;2710.802444;289.3283447;250.7925066;0.017189864;1.080158451;0.56530123;0.212443768;-3.68E-09;1.33E-09;2.34E-09;1.29E-09;1.24E-09;6.94E-09;2.61E-09;2.82E-08;-3.68E-11;1.33E-11;2.34E-11;1.29E-09;1.24E-11;6.94E-11;2.61E-11;2.82E-10;146;135;121.215969;135;121.1206644;53.9812955;23.23621623;22.75361843;59.5163403;31.16867976;11.00087597;7.718333158;23.50374687;49.94612515;3.404649733;8.242576407;4.977072138;1;150735.6113;32812.00331;4.593916741;0.054169065;0.054169065;0.054169065;0.007371674;3.404649733;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.4962531;2693.327295;0.097348316;150735.6113;0;0;135;4.977072138;146;4.977072138;135;4;121.215969;4;135;4;121.1206644;4;40;4;53.9812955;4;111.4962531;2693.327295;0.012220068;150735.6113;0;0;113.4976358;289.3283447;1.097348316;32812.00331;0.556445836;0.206490197;169.2362162;373.8366124;1.012220068;150735.6113;0.603243227;0.239765455;111.4962531;2693.327295;0.085128248;150735.6113;0;0;132.2773098;289.3283447;1.097348316;150735.6113;0.556445836;0.206490197;157.7536184;344.2320155;1.097348316;150735.6113;0.556445836;0.206490197;154.3489687;345.4922797;1;150735.6113;0.610614901;0.245443161;124.0347334;285.243829;1;150735.6113;0.610614901;0.245443161;123.999124;285.1736415;1;32812.00331;0.610614901;0.245443161;113.4976358;2710.802444;0.097348316;32812.00331;0;0;71.16867976;297.9639373;0.097348316;32812.00331;0;0;71.1745392;298.0846291;0.097348316;150735.6113;0;0;"Zustand 3: Temperatur 430.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;42.5;100;T_hot = T13 = T15;5.48E-19;`gtol` termination condition is satisfied.;7;1.21E-08;1.05E-09;1;True;;True;0;zulässig;feasible;True;True;True;94.06080335;106.2374684;138.7647612;50.35936689;0.298913973;0.235765749;0.228509692;0.239001472;46.62597642;59.22783425;46.89015946;58.92079046;81.55631857;0.440653604;41.66933366;46;0.001679967;0.041180783;4.662597641;5.922783425;1.875606378;3.928052697;7.406871243;95.64894368;0.007966105;2678.829068;241.8182561;222.2488799;0.00815728;1.015841184;0.592847145;0.231971032;2.47E-09;-1.18E-09;4.64E-09;-1.04E-09;-7.08E-10;-8.81E-11;-6.09E-10;1.08E-08;2.47E-11;-1.18E-11;4.64E-11;-1.04E-09;-7.08E-12;-8.81E-13;-6.09E-12;1.08E-10;146;100;97.20891908;100;96.49281009;46.02546632;1.613691941;10.22003085;49.62347735;7.859366886;2.231185736;1.559975401;5.939196654;46.13095036;6.455269605;8.447691026;1.009220269;1;81725.28551;12573.90332;6.499595505;0.014114084;0.014114084;0.014114084;0.004289373;1.559975401;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;94.06080335;2666.104761;0.023998464;81725.28551;0;0;135;1.009220269;146;1.009220269;100;4;97.20891908;4;100;4;96.49281009;4;42.5;4;46.02546632;4;94.06080335;2666.104761;0.007173476;81725.28551;0;0;95.64894368;241.8182561;1.023998464;12573.90332;0.588124463;0.228509692;147.6136919;328.5895089;1.007173476;81725.28551;0.597949173;0.235765749;94.06080335;2666.104761;0.016824988;81725.28551;0;0;106.2374684;241.8182561;1.023998464;81725.28551;0.588124463;0.228509692;145.2200309;321.463218;1.023998464;81725.28551;0.588124463;0.228509692;138.7647612;311.8213989;1;81725.28551;0.602238546;0.239001472;97.78977737;230.2650804;1;81725.28551;0.602238546;0.239001472;97.76881426;230.2238996;1;12573.90332;0.602238546;0.239001472;95.64894368;2678.829068;0.023998464;12573.90332;0;0;50.35936689;210.8446807;0.023998464;12573.90332;0;0;50.36185973;210.9146838;0.023998464;81725.28551;0;0;"Zustand 3: Temperatur 418.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6022 <= w_crit=0.6945, T=370.94 K >= T_crit=297.65 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6022 <= w_crit=0.6945, T=370.92 K >= T_crit=297.65 K).;"Zustand 20: Temperatur 420.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;42.5;102.5;T_hot = T13 = T15;1.07E-18;`gtol` termination condition is satisfied.;8;1.15E-07;1.47E-09;1;True;;True;0;zulässig;feasible;True;True;True;95.28802888;108.1020423;139.6599423;52.04485637;0.256763226;0.235281316;0.226034551;0.238654106;59.98778884;71.92960692;60.32486762;71.54756176;79.76148035;0.454892574;34.24447473;43.5;0.002125608;0.042840779;5.998778873;7.192960692;2.412994705;4.76983745;7.243865656;96.90372591;0.00851653;2681.085768;244.5161106;223.5867476;0.008765227;1.020436564;0.589728698;0.229680008;2.21E-09;-3.44E-09;2.93E-08;-9.08E-10;-1.64E-09;5.22E-09;5.78E-09;1.11E-07;2.21E-11;-3.44E-11;2.93E-10;-9.08E-10;-1.64E-11;5.22E-11;5.78E-11;1.11E-09;146;102.5;98.90923407;102.5;98.24121656;46.78152422;2.881563589;10.81624511;50.12220169;9.544856366;2.872259774;2.005508157;7.211971124;46.1936903;6.156302813;8.452540085;1.298436988;1;85509.4146;13661.13261;6.259321025;0.01707447;0.01707447;0.01707447;0.004478539;2.005508157;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.28802888;2668.075623;0.029201791;85509.4146;0;0;135;1.298436988;146;1.298436988;102.5;4;98.90923407;4;102.5;4;98.24121656;4;42.5;4;46.78152422;4;95.28802888;2668.075623;0.007497946;85509.4146;0;0;96.90372591;244.5161106;1.029201791;13661.13261;0.584706256;0.226034551;148.8815636;331.0162462;1.007497946;85509.4146;0.597302187;0.235281316;95.28802888;2668.075623;0.021703845;85509.4146;0;0;108.1020423;244.5161106;1.029201791;85509.4146;0.584706256;0.226034551;145.8162451;322.0144992;1.029201791;85509.4146;0.584706256;0.226034551;139.6599423;313.493101;1;85509.4146;0.601780726;0.238654106;99.6495022;233.7316206;1;85509.4146;0.601780726;0.238654106;99.62774023;233.6887799;1;13661.13261;0.601780726;0.238654106;96.90372591;2681.085768;0.029201791;13661.13261;0;0;52.04485637;217.8941614;0.029201791;13661.13261;0;0;52.04752626;217.9669517;0.029201791;85509.4146;0;0;"Zustand 3: Temperatur 418.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.810 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6018 <= w_crit=0.6969, T=372.80 K >= T_crit=297.45 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6018 <= w_crit=0.6969, T=372.78 K >= T_crit=297.45 K).;"Zustand 20: Temperatur 422.032 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;42.5;105;T_hot = T13 = T15;1.82E-19;`gtol` termination condition is satisfied.;8;5.61E-08;6.03E-10;1;True;;True;0;zulässig;feasible;True;True;True;96.5461451;109.9834136;140.6548782;53.68997493;0.228108806;0.235006614;0.22384625;0.238520932;72.99716802;84.32714619;73.40923214;83.86787678;78.09258298;0.464130912;29.15581845;41;0.002599109;0.04460619;7.299716797;8.432714619;2.936369286;5.591191785;7.092297903;98.19097423;0.00905675;2683.402677;247.4524617;225.1890343;0.009367383;1.024931088;0.586971205;0.227671809;5.17E-10;-1.87E-09;1.40E-08;-2.22E-10;-7.56E-10;2.89E-09;2.91E-09;5.41E-08;5.17E-12;-1.87E-11;1.40E-10;-2.22E-10;-7.56E-12;2.89E-11;2.91E-11;5.41E-10;146;105;100.6304028;105;100.0078645;47.51947299;4.253627286;11.53752004;50.67150124;11.18997493;3.49660945;2.439428622;8.4538549;46.31503137;5.882641854;8.457401203;1.580025282;1;89538.75649;14798.96561;6.050338844;0.019949883;0.019949883;0.019949883;0.004670288;2.439428622;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;96.5461451;2670.08808;0.034298471;89538.75649;0;0;135;1.580025282;146;1.580025282;105;4;100.6304028;4;105;4;100.0078645;4;42.5;4;47.51947299;4;96.5461451;2670.08808;0.007823783;89538.75649;0;0;98.19097423;247.4524617;1.034298471;14798.96561;0.581655154;0.22384625;150.2536273;333.7286843;1.007823783;89538.75649;0.596934748;0.235006614;96.5461451;2670.08808;0.026474688;89538.75649;0;0;109.9834136;247.4524617;1.034298471;89538.75649;0.581655154;0.22384625;146.53752;322.955409;1.034298471;89538.75649;0.581655154;0.22384625;140.6548782;315.4495146;1;89538.75649;0.601605036;0.238520932;101.5260124;237.3569317;1;89538.75649;0.601605036;0.238520932;101.5033906;237.3123255;1;14798.96561;0.601605036;0.238520932;98.19097423;2683.402677;0.034298471;14798.96561;0;0;53.68997493;224.7757121;0.034298471;14798.96561;0;0;53.69283311;224.8514913;0.034298471;89538.75649;0;0;"Zustand 3: Temperatur 419.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 423.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;42.5;107.5;T_hot = T13 = T15;4.32E-25;`gtol` termination condition is satisfied.;8;8.93E-11;9.30E-13;1;True;;True;0;zulässig;feasible;True;True;True;97.8212474;111.8703834;141.7020271;55.31312519;0.207207438;0.234845079;0.221823377;0.238504418;85.80664567;96.55913333;86.2965387;96.01967858;76.4867517;0.470647356;25.41639442;38.5;0.003105322;0.046456403;8.580664567;9.655913333;3.451861548;6.401311905;6.946457755;99.49648239;0.009591167;2685.751349;250.539158;226.956445;0.009968529;1.029376155;0.584415367;0.225825071;1.92E-12;-2.66E-11;1.44E-11;-2.60E-13;-1.65E-11;-1.29E-11;-4.33E-11;6.88E-11;1.92E-14;-2.66E-13;1.44E-13;-2.60E-13;-1.65E-13;-1.29E-13;-4.33E-13;6.88E-13;146;107.5;102.3633013;107.5;101.7845429;48.24756746;5.682375231;12.32843541;51.24891493;12.81312519;4.111550367;2.866818882;9.678752598;46.46836041;5.626408324;8.458405417;1.857286703;1;93782.04207;16000.08261;5.861347368;0.022773102;0.022773102;0.022773102;0.004864754;2.866818882;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;97.8212474;2672.11928;0.039344684;93782.04207;0;0;135;1.857286703;146;1.857286703;107.5;4;102.3633013;4;107.5;4;101.7845429;4;42.5;4;48.24756746;4;97.8212474;2672.11928;0.008152511;93782.04207;0;0;99.49648239;250.539158;1.039344684;16000.08261;0.578810142;0.221823377;151.6823752;336.5966258;1.008152511;93782.04207;0.59671849;0.234845079;97.8212474;2672.11928;0.031192173;93782.04207;0;0;111.8703834;250.539158;1.039344684;93782.04207;0.578810142;0.221823377;147.3284354;324.1304824;1.039344684;93782.04207;0.578810142;0.221823377;141.7020271;317.5562514;1;93782.04207;0.601583244;0.238504418;103.411978;241.0694997;1;93782.04207;0.601583244;0.238504418;103.3884496;241.0230433;1;16000.08261;0.601583244;0.238504418;99.49648239;2685.751349;0.039344684;16000.08261;0;0;55.31312519;231.5663313;0.039344684;16000.08261;0;0;55.31618254;231.6452573;0.039344684;93782.04207;0;0;"Zustand 3: Temperatur 420.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 424.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;42.5;110;T_hot = T13 = T15;6.60E-18;`gtol` termination condition is satisfied.;7;5.50E-08;3.63E-09;1;True;;True;0;zulässig;feasible;True;True;True;99.10660802;113.7574662;142.7785417;56.92321863;0.191237026;0.234750011;0.219907185;0.238557339;98.49026295;108.6927249;99.06124744;108.0697111;74.91388838;0.475497548;22.53890106;36;0.003647505;0.048381789;9.84902629;10.86927249;3.962449898;7.204647405;6.803611729;100.8133743;0.010121758;2688.11791;253.7333106;228.8411066;0.010570837;1.033796898;0.581983827;0.224081035;1.39E-08;-5.42E-09;2.32E-08;-3.59E-09;-3.24E-09;-3.82E-09;7.30E-09;4.66E-08;1.39E-10;-5.42E-11;2.32E-10;-3.59E-09;-3.24E-11;-3.82E-11;7.30E-11;4.66E-10;146;110;104.1034972;110;103.5672791;48.96980505;7.144804684;13.16220534;51.84356924;14.42321863;4.720667654;3.290122882;10.89339198;46.64079307;5.383663665;8.453659246;2.131823873;1;98226.90277;17272.8501;5.686780247;0.025559947;0.025559947;0.025559947;0.005061925;3.290122882;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;99.10660802;2674.158074;0.044367735;98226.90277;0;0;135;2.131823873;146;2.131823873;110;4;104.1034972;4;110;4;103.5672791;4;42.5;4;48.96980505;4;99.10660802;2674.158074;0.008484754;98226.90277;0;0;100.8133743;253.7333106;1.044367735;17272.8501;0.576093128;0.219907185;153.1448047;339.5572098;1.008484754;98226.90277;0.59659115;0.234750011;99.10660802;2674.158074;0.035882982;98226.90277;0;0;113.7574662;253.7333106;1.044367735;98226.90277;0.576093128;0.219907185;148.1622053;325.4646422;1.044367735;98226.90277;0.576093128;0.219907185;142.7785417;319.7486963;1;98226.90277;0.601653075;0.238557339;105.303807;244.8348079;1;98226.90277;0.601653075;0.238557339;105.2793323;244.7864261;1;17272.8501;0.601653075;0.238557339;100.8133743;2688.11791;0.044367735;17272.8501;0;0;56.92321863;238.3033378;0.044367735;17272.8501;0;0;56.92648603;238.3855486;0.044367735;98226.90277;0;0;"Zustand 3: Temperatur 421.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;42.5;112.5;T_hot = T13 = T15;1.09E-20;`gtol` termination condition is satisfied.;7;2.19E-09;1.48E-10;1;True;;True;0;zulässig;feasible;True;True;True;100.3985872;115.6416581;143.8721782;58.52508298;0.178621003;0.234696099;0.218065768;0.238654057;111.0883152;120.7643023;111.7439292;120.0540826;73.35801058;0.479246195;20.25008816;33.5;0.004228267;0.050377433;11.10883152;12.07643023;4.469757169;8.003605504;6.662308311;102.1379223;0.010649475;2690.494746;257.011329;230.8170525;0.011175373;1.038207128;0.579634492;0.222407773;5.80E-10;-3.71E-10;8.86E-10;-1.46E-10;-2.06E-10;-2.61E-10;1.11E-10;1.84E-09;5.80E-12;-3.71E-12;8.86E-12;-1.46E-10;-2.06E-12;-2.61E-12;1.11E-12;1.84E-11;146;112.5;105.8485756;112.5;105.3539237;49.68835133;8.628442498;14.02433726;52.44957092;16.02508298;5.325938756;3.710653389;12.10141276;46.82535215;5.152159087;8.442139702;2.404508986;1;102869.1393;18623.85811;5.523513912;0.028318972;0.028318972;0.028318972;0.005261745;3.710653389;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;100.3985872;2676.198356;0.049382501;102869.1393;0;0;135;2.404508986;146;2.404508986;112.5;4;105.8485756;4;112.5;4;105.3539237;4;42.5;4;49.68835133;4;100.3985872;2676.198356;0.008820752;102869.1393;0;0;102.1379223;257.011329;1.049382501;18623.85811;0.573461688;0.218065768;154.6284425;342.5764486;1.008820752;102869.1393;0.596518916;0.234696099;100.3985872;2676.198356;0.040561749;102869.1393;0;0;115.6416581;257.011329;1.049382501;102869.1393;0.573461688;0.218065768;149.0243373;326.9172122;1.049382501;102869.1393;0.573461688;0.218065768;143.8721782;321.9921488;1;102869.1393;0.601780661;0.238654057;107.1995184;248.6341382;1;102869.1393;0.601780661;0.238654057;107.1740612;248.5837608;1;18623.85811;0.601780661;0.238654057;102.1379223;2690.494746;0.049382501;18623.85811;0;0;58.52508298;245.0069778;0.049382501;18623.85811;0;0;58.52857151;245.0926006;0.049382501;102869.1393;0;0;"Zustand 3: Temperatur 422.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
