config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;115;115;42.5;115;T_hot = T13 = T15;2.77E-23;`gtol` termination condition is satisfied.;7;1.29E-10;7.44E-12;1;True;;True;0;zulässig;feasible;True;True;True;101.695048;117.5211728;144.9758423;60.12155884;0.168399655;0.234668438;0.216280241;0.238779421;123.6246808;132.7952723;124.3686685;131.9939941;71.81000078;0.482225764;18.38309492;31;0.004849924;0.052440696;12.36246808;13.27952723;4.97474674;8.799599604;6.521719458;103.4679292;0.011174784;2692.877286;260.35897;232.8689082;0.011782668;1.042615137;0.577342435;0.220786377;3.01E-11;-5.32E-11;3.77E-11;-7.33E-12;-2.98E-11;-3.62E-11;-4.21E-11;8.67E-11;3.01E-13;-5.32E-13;3.77E-13;-7.33E-12;-2.98E-13;-3.62E-13;-4.21E-13;8.67E-13;146;115;107.5971031;115;107.1432146;50.4044805;10.12594143;14.90631195;53.06344867;17.62155884;5.928557722;4.129173901;13.30495198;47.01793482;4.930469613;8.4232565;2.675858893;1;107708.5725;20058.91718;5.369610511;0.031055204;0.031055204;0.031055204;0.005464115;4.129173901;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;101.695048;2678.236468;0.054397804;107708.5725;0;0;135;2.675858893;146;2.675858893;115;4;107.5971031;4;115;4;107.1432146;4;42.5;4;50.4044805;4;101.695048;2678.236468;0.009160571;107708.5725;0;0;103.4679292;260.35897;1.054397804;20058.91718;0.570890758;0.216280241;156.1259414;345.6343927;1.009160571;107708.5725;0.596481847;0.234668438;101.695048;2678.236468;0.045237233;107708.5725;0;0;117.5211728;260.35897;1.054397804;107708.5725;0.570890758;0.216280241;149.9063119;328.464196;1.054397804;107708.5725;0.570890758;0.216280241;144.9758423;324.2664246;1;107708.5725;0.601945962;0.238779421;109.0979163;252.4564239;1;107708.5725;0.601945962;0.238779421;109.0714423;252.4039832;1;20058.91718;0.601945962;0.238779421;103.4679292;2692.877286;0.054397804;20058.91718;0;0;60.12155884;251.6891896;0.054397804;20058.91718;0;0;60.12527982;251.7783462;0.054397804;107708.5725;0;0;"Zustand 3: Temperatur 423.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;42.5;117.5;T_hot = T13 = T15;1.46E-25;`gtol` termination condition is satisfied.;7;2.19E-11;5.41E-13;1;True;;True;0;zulässig;feasible;True;True;True;102.9946569;119.3948813;146.0851876;61.71442404;0.159951295;0.234657663;0.214538676;0.238923884;136.1144573;144.7990327;136.9507312;143.902674;70.26440491;0.484645921;16.82956764;28.5;0.005514652;0.054570142;13.61144573;14.47990327;5.478029249;9.593511599;6.381349836;104.8020161;0.011697894;2695.262584;263.7669801;234.9869369;0.012392974;1.047026259;0.57509192;0.219204901;2.69E-12;-1.18E-11;2.79E-12;-4.95E-13;-3.58E-12;-8.19E-12;-1.48E-11;5.23E-12;2.69E-14;-1.18E-13;2.79E-14;-4.95E-13;-3.58E-14;-8.19E-14;-1.48E-13;5.23E-14;146;117.5;109.3481708;117.5;108.9343646;51.11899004;11.63268928;15.80280134;53.68302609;19.21442404;6.529298925;4.546154626;14.50534308;47.21597553;4.717613735;8.396656262;2.946200375;1;112747.2203;21583.50216;5.223768573;0.033771786;0.033771786;0.033771786;0.005668936;4.546154626;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;102.9946569;2680.270064;0.059419233;112747.2203;0;0;135;2.946200375;146;2.946200375;117.5;4;109.3481708;4;117.5;4;108.9343646;4;42.5;4;51.11899004;4;102.9946569;2680.270064;0.009504183;112747.2203;0;0;104.8020161;263.7669801;1.059419233;21583.50216;0.568364556;0.214538676;157.6326893;348.7185754;1.009504183;112747.2203;0.596467406;0.234657663;102.9946569;2680.270064;0.04991505;112747.2203;0;0;119.3948813;263.7669801;1.059419233;112747.2203;0.568364556;0.214538676;150.8028013;330.0904927;1.059419233;112747.2203;0.568364556;0.214538676;146.0851876;326.5590827;1;112747.2203;0.602136342;0.238923884;110.998225;256.2946778;1;112747.2203;0.602136342;0.238923884;110.9707011;256.2401077;1;21583.50216;0.602136342;0.238923884;104.8020161;2695.262584;0.059419233;21583.50216;0;0;61.71442404;258.3574684;0.059419233;21583.50216;0;0;61.71838911;258.4502776;0.059419233;112747.2203;0;0;"Zustand 3: Temperatur 423.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;42.5;120;T_hot = T13 = T15;2.21E-26;`gtol` termination condition is satisfied.;7;2.05E-11;2.10E-13;1;True;;True;0;zulässig;feasible;True;True;True;104.2965416;121.2620359;147.197439;63.30484672;0.15285384;0.234657595;0.212833133;0.23908111;148.5677006;156.7843862;149.5003203;155.788777;68.71786162;0.486645943;15.51577883;26;0.006224564;0.056765004;14.85677006;15.67843862;5.980012812;10.38591846;6.24089417;106.1392738;0.012218875;2697.648621;267.2289735;237.1646273;0.013006388;1.051444131;0.572872491;0.217655389;-1.99E-12;-9.45E-12;-5.12E-13;-4.60E-14;-1.75E-11;-2.36E-12;-4.06E-12;-2.56E-13;-1.99E-14;-9.45E-14;-5.12E-15;-4.60E-14;-1.75E-13;-2.36E-14;-4.06E-14;-2.56E-15;146;120;111.1011714;120;110.7268585;51.83240394;13.14564476;16.71030677;54.30686981;20.80484672;7.128695447;4.961897656;15.70345842;47.41779067;4.512867754;8.362124958;3.215751096;1;117988.4063;23202.97282;5.085055574;0.036470785;0.036470785;0.036470785;0.005876103;4.512867754;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.2965416;2682.297547;0.064450519;117988.4063;0;0;135;3.215751096;146;3.215751096;120;4;111.1011714;4;120;4;110.7268585;4;42.5;4;51.83240394;4;104.2965416;2682.297547;0.009851509;117988.4063;0;0;106.1392738;267.2289735;1.064450519;23202.97282;0.565872633;0.212833133;159.1456448;351.8208258;1.009851509;117988.4063;0.596467315;0.234657595;104.2965416;2682.297547;0.05459901;117988.4063;0;0;121.2620359;267.2289735;1.064450519;117988.4063;0.565872633;0.212833133;151.7103068;331.7860952;1.064450519;117988.4063;0.565872633;0.212833133;147.197439;328.8621126;1;117988.4063;0.602343418;0.23908111;112.8999109;260.1442509;1;117988.4063;0.602343418;0.23908111;112.8713046;260.0874859;1;23202.97282;0.602343418;0.23908111;106.1392738;2697.648621;0.064450519;23202.97282;0;0;63.30484672;265.0167607;0.064450519;23202.97282;0;0;63.30906784;265.1133397;0.064450519;117988.4063;0;0;"Zustand 3: Temperatur 424.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;42.5;122.5;T_hot = T13 = T15;3.64E-28;`gtol` termination condition is satisfied.;7;2.64E-12;2.70E-14;1;True;;True;0;zulässig;feasible;True;True;True;105.6001098;123.1221231;148.3107727;64.89362445;0.14680988;0.234663986;0.211158092;0.239246718;160.9913993;168.7573435;162.0245579;167.6581782;67.16827224;0.488322201;14.38967593;23.5;0.006981751;0.059024908;16.09913993;16.87573435;6.480982317;11.17721188;6.100161862;107.4790781;0.012737717;2700.033947;270.7403161;239.3974245;0.013622915;1.055871353;0.570676902;0.216132315;-7.11E-14;-2.56E-12;0;-5.66E-15;2.56E-13;-8.53E-14;-5.40E-13;2.27E-13;-7.11E-16;-2.56E-14;0;-5.66E-15;2.56E-15;-8.53E-16;-5.40E-15;2.27E-15;146;122.5;112.8556811;122.5;112.5203465;52.54507997;14.66272074;17.62644056;54.93399811;22.39362445;7.727133312;5.376602993;16.89989023;47.62223258;4.315667877;8.319535632;3.484662322;1;123436.2909;24922.69232;4.952767113;0.039153612;0.039153612;0.039153612;0.006085512;4.315667877;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.6001098;2684.31778;0.069494268;123436.2909;0;0;135;3.484662322;146;3.484662322;122.5;4;112.8556811;4;122.5;4;112.5203465;4;42.5;4;52.54507997;4;105.6001098;2684.31778;0.010202445;123436.2909;0;0;107.4790781;270.7403161;1.069494268;24922.69232;0.563407782;0.211158092;160.6627207;354.935582;1.010202445;123436.2909;0.596475881;0.234663986;105.6001098;2684.31778;0.059291823;123436.2909;0;0;123.1221231;270.7403161;1.069494268;123436.2909;0.563407782;0.211158092;152.6264406;333.5440863;1.069494268;123436.2909;0.563407782;0.211158092;148.3107727;331.1701877;1;123436.2909;0.602561393;0.239246718;114.8025875;264.0019155;1;123436.2909;0.602561393;0.239246718;114.7728667;263.9428906;1;24922.69232;0.602561393;0.239246718;107.4790781;2700.033947;0.069494268;24922.69232;0;0;64.89362445;271.6704644;0.069494268;24922.69232;0;0;64.89811396;271.7709295;0.069494268;123436.2909;0;0;"Zustand 3: Temperatur 425.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125;125;42.5;125;T_hot = T13 = T15;1.55E-17;`gtol` termination condition is satisfied.;6;5.29E-07;5.56E-09;1;True;;True;0;zulässig;feasible;True;True;True;106.9049474;124.9747807;149.4239662;66.48131916;0.141603448;0.23467382;0.20950958;0.239417569;173.3905871;180.7221392;174.5286028;179.5149855;65.61433256;0.489743616;13.41338967;21;0.007788297;0.061349711;17.33905866;18.07221392;6.981144111;11.9676657;5.959034465;108.820987;0.013254363;2702.417468;274.2974976;241.6820175;0.014242507;1.060309864;0.568499962;0.214631703;1.84E-09;-2.27E-08;9.11E-08;-1.70E-09;-1.24E-09;5.05E-08;6.39E-08;5.15E-07;1.84E-11;-2.27E-10;9.11E-10;-1.70E-09;-1.24E-11;5.05E-10;6.39E-10;5.15E-09;146;125;114.6113927;125;114.3145842;53.25727019;16.18243733;18.5495213;55.56371677;23.98131916;8.324904626;5.790405734;18.09505258;47.82849444;4.125555072;8.268818349;3.75304301;1;129095.6072;26748.09571;4.826347587;0.04182126;0.04182126;0.04182126;0.006297057;4.125555072;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.9049474;2686.329912;0.074552371;129095.6072;0;0;135;3.75304301;146;3.75304301;125;4;114.6113927;4;125;4;114.3145842;4;42.5;4;53.25727019;4;106.9049474;2686.329912;0.010556873;129095.6072;0;0;108.820987;274.2974976;1.074552371;26748.09571;0.560964858;0.20950958;162.1824373;358.0589426;1.010556873;129095.6072;0.59648906;0.23467382;106.9049474;2686.329912;0.063995498;129095.6072;0;0;124.9747807;274.2974976;1.074552371;129095.6072;0.560964858;0.20950958;153.5495213;335.3595122;1.074552371;129095.6072;0.560964858;0.20950958;149.4239662;333.4796823;1;129095.6072;0.602786118;0.239417569;116.7059624;267.8653497;1;129095.6072;0.602786118;0.239417569;116.6750954;267.804;1;26748.09571;0.602786118;0.239417569;108.820987;2702.417468;0.074552371;26748.09571;0;0;66.48131916;278.3209926;0.074552371;26748.09571;0;0;66.48608975;278.42546;0.074552371;129095.6072;0;0;"Zustand 3: Temperatur 426.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.856 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;42.5;127.5;T_hot = T13 = T15;3.10E-18;`gtol` termination condition is satisfied.;6;2.36E-07;2.49E-09;1;True;;True;0;zulässig;feasible;True;True;True;108.2107584;126.819748;150.5361925;68.06833678;0.137073721;0.234684892;0.207884645;0.239591348;185.7690001;192.6818324;187.01631;191.3621368;64.05525628;0.49096084;12.55867347;18.5;0.008646299;0.063739407;18.57689999;19.26818323;7.480652398;12.75747579;5.817440563;110.1646787;0.013768728;2704.798324;277.8977615;244.015919;0.01486508;1.064761165;0.566337839;0.213150605;8.36E-10;-1.18E-08;3.75E-08;-7.90E-10;-2.65E-10;2.29E-08;2.90E-08;2.30E-07;8.36E-12;-1.18E-10;3.75E-10;-7.90E-10;-2.65E-12;2.29E-10;2.90E-10;2.30E-09;146;127.5;116.3680768;127.5;116.1093966;53.96915669;17.70371522;19.47833486;56.19552206;25.56833678;8.922238958;6.203398042;19.2892416;48.0359951;3.942142392;8.209942111;4.020974029;1;134971.5063;28684.73176;4.705343156;0.044474449;0.044474449;0.044474449;0.00651064;3.942142392;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.2107584;2688.333284;0.079626244;134971.5063;0;0;135;4.020974029;146;4.020974029;127.5;4;116.3680768;4;127.5;4;116.1093966;4;42.5;4;53.96915669;4;108.2107584;2688.333284;0.010914666;134971.5063;0;0;110.1646787;277.8977615;1.079626244;28684.73176;0.558540087;0.207884645;163.7037152;361.1881019;1.010914666;134971.5063;0.596503897;0.234684892;108.2107584;2688.333284;0.068711579;134971.5063;0;0;126.819748;277.8977615;1.079626244;134971.5063;0.558540087;0.207884645;154.4783349;337.2287166;1.079626244;134971.5063;0.558540087;0.207884645;150.5361925;335.7880905;1;134971.5063;0.603014537;0.239591348;118.6098059;271.7328342;1;134971.5063;0.603014537;0.239591348;118.577761;271.6690948;1;28684.73176;0.603014537;0.239591348;110.1646787;2704.798324;0.079626244;28684.73176;0;0;68.06833678;284.9701071;0.079626244;28684.73176;0;0;68.07340152;285.0786931;0.079626244;134971.5063;0;0;"Zustand 3: Temperatur 427.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.854 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;42.5;130;T_hot = T13 = T15;7.15E-19;`gtol` termination condition is satisfied.;6;1.13E-07;1.20E-09;1;True;;True;0;zulässig;feasible;True;True;True;109.5173266;128.6568342;151.6468899;69.65497724;0.133098423;0.234695551;0.206281033;0.239766302;198.1294895;204.6386833;199.4906453;203.2017756;62.49060134;0.492011966;11.80400817;16;0.009557865;0.06619407;19.81294894;20.46386833;7.979625812;13.54678504;5.675340013;111.5099139;0.014280712;2707.175817;281.5388742;246.3972035;0.015490531;1.069226456;0.56418763;0.211686774;4.01E-10;-6.73E-09;1.63E-08;-3.95E-10;-4.42E-10;1.10E-08;1.39E-08;1.10E-07;4.01E-12;-6.73E-11;1.63E-10;-3.95E-10;-4.42E-12;1.10E-10;1.39E-10;1.10E-09;146;130;118.1255568;130;117.9046562;54.68087401;19.22574969;20.41198447;56.82903991;27.15497724;9.519323097;6.615642907;20.48267337;48.24430661;3.765094519;8.142903081;4.288517089;1;141069.4594;30738.291;4.589372238;0.047113711;0.047113711;0.047113711;0.006726158;3.765094519;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.5173266;2690.327367;0.084716986;141069.4594;0;0;135;4.288517089;146;4.288517089;130;4;118.1255568;4;130;4;117.9046562;4;42.5;4;54.68087401;4;109.5173266;2690.327367;0.011275697;141069.4594;0;0;111.5099139;281.5388742;1.084716986;30738.291;0.556130629;0.206281033;165.2257497;364.3210066;1.011275697;141069.4594;0.596518181;0.234695551;109.5173266;2690.327367;0.073441289;141069.4594;0;0;128.6568342;281.5388742;1.084716986;141069.4594;0.556130629;0.206281033;155.4119845;339.1489256;1.084716986;141069.4594;0.556130629;0.206281033;151.6468899;338.0936629;1;141069.4594;0.603244339;0.239766302;120.5139312;275.6030616;1;141069.4594;0.603244339;0.239766302;120.4806769;275.5368675;1;30738.291;0.603244339;0.239766302;111.5099139;2707.175817;0.084716986;30738.291;0;0;69.65497724;291.6191276;0.084716986;30738.291;0;0;69.6603496;291.7319487;0.084716986;141069.4594;0;0;"Zustand 3: Temperatur 428.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;42.5;132.5;T_hot = T13 = T15;1.85E-19;`gtol` termination condition is satisfied.;6;5.72E-08;6.09E-10;1;True;;True;0;zulässig;feasible;True;True;True;110.8244924;130.4858988;152.755682;71.24146588;0.129582856;0.23470454;0.204696985;0.239941073;210.47428;216.5943901;211.9539451;215.0354862;60.92016136;0.492926205;11.13269967;13.5;0.010525125;0.068713809;21.047428;21.65943901;8.478157803;14.33569908;5.532714071;112.8565109;0.014790209;2709.549358;285.218979;248.8243428;0.016118746;1.073706726;0.562047091;0.210238463;2.62E-10;-4.15E-09;7.58E-09;-2.09E-10;-5.00E-11;5.53E-09;6.99E-09;5.58E-08;2.62E-12;-4.15E-11;7.58E-11;-2.09E-10;-5.00E-13;5.53E-11;6.99E-11;5.58E-10;146;132.5;119.8836937;132.5;119.7002687;55.39252322;20.74792774;21.3497967;57.46398771;28.74146588;10.11631338;7.027182809;21.67550757;48.45310896;3.594114703;8.067717096;4.555720347;1;147395.1981;32914.62414;4.478106677;0.049739445;0.049739445;0.049739445;0.006943517;3.594114703;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.8244924;2692.311722;0.089825472;147395.1981;0;0;135;4.555720347;146;4.555720347;132.5;4;119.8836937;4;132.5;4;119.7002687;4;42.5;4;55.39252322;4;110.8244924;2692.311722;0.011639841;147395.1981;0;0;112.8565109;285.218979;1.089825472;32914.62414;0.553734298;0.204696985;166.7479277;367.456129;1.011639841;147395.1981;0.596530225;0.23470454;110.8244924;2692.311722;0.078185631;147395.1981;0;0;130.4858988;285.218979;1.089825472;147395.1981;0.553734298;0.204696985;156.3497967;341.1179857;1.089825472;147395.1981;0.553734298;0.204696985;152.755682;340.3951792;1;147395.1981;0.603473742;0.239941073;122.4181817;279.4750178;1;147395.1981;0.603473742;0.239941073;122.3836866;279.406304;1;32914.62414;0.603473742;0.239941073;112.8565109;2709.549358;0.089825472;32914.62414;0;0;71.24146588;298.2690629;0.089825472;32914.62414;0;0;71.24715972;298.386236;0.089825472;147395.1981;0;0;"Zustand 3: Temperatur 429.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.906 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;42.5;135;T_hot = T13 = T15;8.95E-20;`gtol` termination condition is satisfied.;7;5.77E-09;4.23E-10;1;True;;True;0;zulässig;feasible;True;True;True;112.1321364;132.3068376;153.8623222;72.82797456;0.126452528;0.234710876;0.203131096;0.240114589;222.8051449;228.5502479;224.4080914;226.8644524;59.34389242;0.493726348;10.53159103;11;0.011550228;0.071298751;22.28051449;22.85502479;8.976323657;15.12429682;5.389558748;114.20433;0.015297107;2711.91844;288.9364977;251.296095;0.016749604;1.078202811;0.559914456;0.208804286;-1.07E-09;6.14E-10;1.96E-10;4.19E-10;5.34E-10;1.75E-09;4.14E-10;5.30E-09;-1.07E-11;6.14E-12;1.96E-12;4.19E-10;5.34E-12;1.75E-11;4.14E-12;5.30E-11;146;135;121.6423755;135;121.4961635;56.10418142;22.26977432;22.29125811;58.10014853;30.32797456;10.71334405;7.438045558;22.86786355;48.66215943;3.428935931;7.984414388;4.822622183;1;153954.6738;35219.75577;4.371258984;0.052351955;0.052351955;0.052351955;0.007162625;3.428935931;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.1321364;2694.285973;0.094952415;153954.6738;0;0;135;4.822622183;146;4.822622183;135;4;121.6423755;4;135;4;121.4961635;4;42.5;4;56.10418142;4;112.1321364;2694.285973;0.012006973;153954.6738;0;0;114.20433;288.9364977;1.094952415;35219.75577;0.551349385;0.203131096;168.2697743;370.5923205;1.012006973;153954.6738;0.596538716;0.234710876;112.1321364;2694.285973;0.082945442;153954.6738;0;0;132.3068376;288.9364977;1.094952415;153954.6738;0.551349385;0.203131096;157.2912581;343.1341885;1.094952415;153954.6738;0.551349385;0.203131096;153.8623222;342.6917938;1;153954.6738;0.60370134;0.240114589;124.3224232;283.3479014;1;153954.6738;0.60370134;0.240114589;124.2866559;283.2766027;1;35219.75577;0.60370134;0.240114589;114.20433;2711.91844;0.094952415;35219.75577;0;0;72.82797456;304.9206994;0.094952415;35219.75577;0;0;72.83400412;305.0423417;0.094952415;153954.6738;0;0;"Zustand 3: Temperatur 430.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.437 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;100;100;45;100;T_hot = T13 = T15;6.12E-19;`gtol` termination condition is satisfied.;8;3.94E-08;1.11E-09;1;True;;True;0;zulässig;feasible;True;True;True;94.79500253;106.4123712;138.4722782;51.88812364;0.331868812;0.231248667;0.225313863;0.234314314;38.83417896;51.908589;39.06196133;51.63704509;81.04357971;0.428165429;47.44606966;46;0.00150346;0.042258071;3.883417892;5.1908589;1.562478453;3.442469673;7.360304762;96.37953242;0.007643876;2680.097125;240.7703991;221.9808634;0.007804983;1.013271579;0.588200576;0.228565092;-1.48E-09;4.51E-10;4.71E-09;1.03E-09;2.17E-10;9.50E-10;4.24E-09;3.88E-08;-1.48E-11;4.51E-12;4.71E-11;1.03E-09;2.17E-12;9.50E-12;4.24E-11;3.88E-10;146;100;97.67488325;100;96.92636636;48.08979696;0.979109079;10.00489873;48.28973546;6.888123645;1.864025679;1.295350834;5.204997473;45.03563334;6.532620536;8.255111931;0.840566644;1;83972.05462;13556.74879;6.19411453;0.012302483;0.012302483;0.012302483;0.004139906;0.979109079;9;deltaT_abs_1_K;Absorber ΔT1;absorber;True;True;True;True;True;True;True;True;94.79500253;2667.284767;0.021076561;83972.05462;0;0;135;0.840566644;146;0.840566644;100;4;97.67488325;4;100;4;96.92636636;4;45;4;48.08979696;4;94.79500253;2667.284767;0.006994653;83972.05462;0;0;96.37953242;240.7703991;1.021076561;13556.74879;0.583704444;0.225313863;146.9791091;325.8828734;1.006994653;83972.05462;0.591867021;0.231248667;94.79500253;2667.284767;0.014081908;83972.05462;0;0;106.4123712;240.7703991;1.021076561;83972.05462;0.583704444;0.225313863;145.0048987;320.141117;1.021076561;83972.05462;0.583704444;0.225313863;138.4722782;309.5055787;1;83972.05462;0.596006926;0.234314314;98.15725924;228.461999;1;83972.05462;0.596006926;0.234314314;98.13597432;228.4197409;1;13556.74879;0.596006926;0.234314314;96.37953242;2680.097125;0.021076561;13556.74879;0;0;51.88812364;217.2385951;0.021076561;13556.74879;0;0;51.89073302;217.3099284;0.021076561;83972.05462;0;0;"Zustand 3: Temperatur 418.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5960 <= w_crit=0.6949, T=371.31 K >= T_crit=294.67 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5960 <= w_crit=0.6949, T=371.29 K >= T_crit=294.67 K).;"Zustand 20: Temperatur 420.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;102.5;102.5;45;102.5;T_hot = T13 = T15;6.29E-17;`gtol` termination condition is satisfied.;6;4.51E-07;1.12E-08;1;True;;True;0;zulässig;feasible;True;True;True;95.98990825;108.244917;139.2693755;53.61632929;0.277057111;0.230570302;0.222630355;0.233765349;52.51746126;64.93226876;52.81944981;64.58445046;79.09656147;0.447322969;37.85210979;43.5;0.001955093;0.043874697;5.251746083;6.493226875;2.112777992;4.305630029;7.183478324;97.60656702;0.008199534;2682.290997;243.4064453;223.2434017;0.008416154;1.018002453;0.584742559;0.226060707;2.47E-08;-1.60E-08;1.22E-07;-1.03E-08;-4.30E-09;1.88E-08;2.44E-08;4.32E-07;2.47E-10;-1.60E-10;1.22E-09;-1.03E-08;-4.30E-11;1.88E-10;2.44E-10;4.32E-09;146;102.5;99.35598513;102.5;98.65568747;48.865016;2.140296494;10.48565679;48.74155102;8.616329287;2.523273029;1.74941811;6.510091752;45.03657038;6.216281327;8.246146213;1.136741586;1;87738.29977;14746.34968;5.949831767;0.015321417;0.015321417;0.015321417;0.004325382;1.74941811;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;95.98990825;2669.199345;0.026418607;87738.29977;0;0;135;1.136741586;146;1.136741586;102.5;4;99.35598513;4;102.5;4;98.65568747;4;45;4;48.865016;4;95.98990825;2669.199345;0.007319463;87738.29977;0;0;97.60656702;243.4064453;1.026418607;14746.34968;0.579947942;0.222630355;148.1402965;328.0702072;1.007319463;87738.29977;0.590943977;0.230570302;95.98990825;2669.199345;0.019099144;87738.29977;0;0;108.244917;243.4064453;1.026418607;87738.29977;0.579947942;0.222630355;145.4856568;320.4671698;1.026418607;87738.29977;0.579947942;0.222630355;139.2693755;310.9343995;1;87738.29977;0.595269359;0.233765349;99.99877082;231.8378381;1;87738.29977;0.595269359;0.233765349;99.97672697;231.7939634;1;14746.34968;0.595269359;0.233765349;97.60656702;2682.290997;0.026418607;14746.34968;0;0;53.61632929;224.4676311;0.026418607;14746.34968;0;0;53.61911709;224.5416355;0.026418607;87738.29977;0;0;"Zustand 3: Temperatur 418.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5953 <= w_crit=0.6975, T=373.15 K >= T_crit=294.28 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5953 <= w_crit=0.6974, T=373.13 K >= T_crit=294.28 K).;"Zustand 20: Temperatur 421.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;105;105;45;105;T_hot = T13 = T15;3.10E-18;`gtol` termination condition is satisfied.;6;2.18E-07;2.49E-09;1;True;;True;0;zulässig;feasible;True;True;True;97.23072722;110.1068034;140.2166727;55.2842999;0.241948588;0.230199354;0.220355465;0.233529077;65.68515654;77.50202003;66.0627559;77.07636576;77.34686582;0.458890314;31.65246542;41;0.002430545;0.045624364;6.568515633;7.750202002;2.642510236;5.138424383;7.024572544;98.88134918;0.00874003;2684.575738;246.3576464;224.8596537;0.009016155;1.022576961;0.581815778;0.223960962;2.80E-09;-6.10E-09;5.25E-08;-1.21E-09;-1.25E-09;1.12E-08;1.32E-08;2.10E-07;2.80E-11;-6.10E-11;5.25E-10;-1.21E-09;-1.25E-11;1.12E-10;1.32E-10;2.10E-09;146;105;101.0676931;105;100.4121211;49.61321548;3.45585893;11.15002681;49.2681337;10.2842999;3.158101864;2.18634392;7.769272782;45.12484246;5.933354141;8.24202364;1.421756635;1;91796.63873;15978.04732;5.74517254;0.018220719;0.018220719;0.018220719;0.004513255;2.18634392;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;97.23072722;2671.179664;0.031593116;91796.63873;0;0;135;1.421756635;146;1.421756635;105;4;101.0676931;4;105;4;100.4121211;4;45;4;49.61321548;4;97.23072722;2671.179664;0.00764391;91796.63873;0;0;98.88134918;246.3576464;1.031593116;15978.04732;0.576730691;0.220355465;149.4558589;330.6726109;1.00764391;91796.63873;0.590438155;0.230199354;97.23072722;2671.179664;0.023949206;91796.63873;0;0;110.1068034;246.3576464;1.031593116;91796.63873;0.576730691;0.220355465;146.1500268;321.3357212;1.031593116;91796.63873;0.576730691;0.220355465;140.2166727;312.7819864;1;91796.63873;0.59495141;0.233529077;101.8647797;235.4351206;1;91796.63873;0.59495141;0.233529077;101.8418981;235.3894962;1;15978.04732;0.59495141;0.233529077;98.88134918;2684.575738;0.031593116;15978.04732;0;0;55.2842999;231.4457289;0.031593116;15978.04732;0;0;55.28727863;231.5226616;0.031593116;91796.63873;0;0;"Zustand 3: Temperatur 419.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.367 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.992 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 422.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;107.5;107.5;45;107.5;T_hot = T13 = T15;2.29E-20;`gtol` termination condition is satisfied.;6;1.96E-08;2.14E-10;1;True;;True;0;zulässig;feasible;True;True;True;98.49511342;111.9799346;141.2381731;56.9216046;0.217235493;0.229983627;0.218297926;0.23345181;78.58185826;89.84067438;79.03764653;89.33447836;75.69197512;0.466715368;27.25501582;38.5;0.002936817;0.047470931;7.858185825;8.984067438;3.161505861;5.955631891;6.874276864;100.1810843;0.009272497;2686.905585;249.4902833;226.67783;0.009612709;1.027077785;0.579164866;0.222074674;2.25E-10;-8.57E-10;4.65E-09;-8.46E-11;-2.83E-10;8.78E-10;6.85E-10;1.90E-08;2.25E-12;-8.57E-12;4.65E-11;-8.46E-11;-2.83E-12;8.78E-12;6.85E-12;1.90E-10;146;107.5;102.7953782;107.5;102.1824715;50.34765919;4.849939428;11.90949789;49.83342507;11.9216046;3.780219061;2.614293926;9.004886575;45.25768577;5.67132476;8.236380036;1.700906023;1;96091.03486;17271.53221;5.563550107;0.021052806;0.021052806;0.021052806;0.004703727;2.614293926;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;98.49511342;2673.189248;0.036690494;96091.03486;0;0;135;1.700906023;146;1.700906023;107.5;4;102.7953782;4;107.5;4;102.1824715;4;45;4;50.34765919;4;98.49511342;2673.189248;0.007970478;96091.03486;0;0;100.1810843;249.4902833;1.036690494;17271.53221;0.573794562;0.218297926;150.8499394;333.4859565;1.007970478;96091.03486;0.590143641;0.229983627;98.49511342;2673.189248;0.028720017;96091.03486;0;0;111.9799346;249.4902833;1.036690494;96091.03486;0.573794562;0.218297926;146.9094979;322.5033721;1.036690494;96091.03486;0.573794562;0.218297926;141.2381731;314.8374039;1;96091.03486;0.594847368;0.23345181;103.7435545;239.1454287;1;96091.03486;0.594847368;0.23345181;103.7197809;239.0979578;1;17271.53221;0.594847368;0.23345181;100.1810843;2686.905585;0.036690494;17271.53221;0;0;56.9216046;238.2965838;0.036690494;17271.53221;0;0;56.92478575;238.3766268;0.036690494;96091.03486;0;0;"Zustand 3: Temperatur 420.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 424.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;110;110;45;110;T_hot = T13 = T15;2.01E-22;`gtol` termination condition is satisfied.;6;1.80E-09;2.01E-11;1;True;;True;0;zulässig;feasible;True;True;True;99.77308202;113.856125;142.3001067;58.5414633;0.198799715;0.22985521;0.216372474;0.23346492;91.3170597;102.0478565;91.85419499;101.4578447;74.08638107;0.472381647;23.95135512;36;0.003477974;0.049398547;9.13170597;10.20478565;3.6741678;6.763856311;6.728458261;101.4955948;0.009799939;2689.259983;252.7446958;228.6306775;0.0102091;1.031542192;0.576675416;0.220316568;2.97E-11;-1.85E-10;3.91E-10;-8.92E-12;-7.94E-11;1.11E-11;-1.16E-10;1.74E-09;2.97E-13;-1.85E-12;3.91E-12;-8.92E-12;-7.94E-13;1.11E-13;-1.16E-12;1.74E-11;146;110;104.5324884;110;103.9608426;51.07427717;6.288635025;12.72459388;50.42131765;13.5414633;4.394908502;3.036893577;10.22691798;45.41598446;5.424487212;8.226324606;1.976559734;1;100599.4528;18638.12534;5.397509189;0.023840991;0.023840991;0.023840991;0.004896821;3.036893577;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;99.77308202;2675.211703;0.041751291;100599.4528;0;0;135;1.976559734;146;1.976559734;110;4;104.5324884;4;110;4;103.9608426;4;45;4;51.07427717;4;99.77308202;2675.211703;0.008300145;100599.4528;0;0;101.4955948;252.7446958;1.041751291;18638.12534;0.571024032;0.216372474;152.288635;336.4193266;1.008300145;100599.4528;0.589968201;0.22985521;99.77308202;2675.211703;0.033451146;100599.4528;0;0;113.856125;252.7446958;1.041751291;100599.4528;0.571024032;0.216372474;147.7245939;323.8618441;1.041751291;100599.4528;0.571024032;0.216372474;142.3001067;317.0070113;1;100599.4528;0.594865023;0.23346492;105.6298004;242.9206302;1;100599.4528;0.594865023;0.23346492;105.6050915;242.8712317;1;18638.12534;0.594865023;0.23346492;101.4955948;2689.259983;0.041751291;18638.12534;0;0;58.5414633;245.0755335;0.041751291;18638.12534;0;0;58.54485812;245.1588357;0.041751291;100599.4528;0;0;"Zustand 3: Temperatur 420.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;112.5;112.5;45;112.5;T_hot = T13 = T15;1.74E-24;`gtol` termination condition is satisfied.;6;1.67E-10;1.86E-12;1;True;;True;0;zulässig;feasible;True;True;True;101.0595341;115.7311484;143.3853559;60.15063392;0.184486927;0.229779404;0.214535493;0.233533287;103.9469221;114.1744937;104.5689099;113.4970495;72.50714913;0.476676517;21.36919851;33.5;0.004056963;0.051399389;10.39469221;11.41744937;4.182756398;7.566469964;6.585033842;102.8196771;0.010323766;2691.628317;256.0900982;230.6838825;0.010806881;1.035989446;0.574288745;0.218643003;4.97E-12;-4.70E-11;2.81E-11;-8.34E-13;-2.69E-11;-2.28E-11;-6.40E-11;1.39E-10;4.97E-14;-4.70E-13;2.81E-13;-8.34E-13;-2.69E-13;-2.28E-13;-6.40E-13;1.39E-12;146;112.5;106.2756601;112.5;105.7442232;51.79610081;7.754609426;13.57516513;51.0235763;15.15063392;5.004909823;3.455983009;11.44046594;45.58996957;5.189809242;8.210375887;2.249933378;1;105313.3217;20085.90132;5.243146425;0.026597157;0.026597157;0.026597157;0.005092484;3.455983009;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;101.0595341;2677.238571;0.046796327;105313.3217;0;0;135;2.249933378;146;2.249933378;112.5;4;106.2756601;4;112.5;4;105.7442232;4;45;4;51.79610081;4;101.0595341;2677.238571;0.008633311;105313.3217;0;0;102.8196771;256.0900982;1.046796327;20085.90132;0.568359922;0.214535493;153.7546094;339.4263725;1.008633311;105313.3217;0.589864595;0.229779404;101.0595341;2677.238571;0.038163016;105313.3217;0;0;115.7311484;256.0900982;1.046796327;105313.3217;0.568359922;0.214535493;148.5751651;325.3558639;1.046796327;105313.3217;0.568359922;0.214535493;143.3853559;319.2433138;1;105313.3217;0.594957079;0.233533287;107.5207725;246.7361647;1;105313.3217;0.594957079;0.233533287;107.4950902;246.6847653;1;20085.90132;0.594957079;0.233533287;102.8196771;2691.628317;0.046796327;20085.90132;0;0;60.15063392;251.8108971;0.046796327;20085.90132;0;0;60.15425368;251.8975912;0.046796327;105313.3217;0;0;"Zustand 3: Temperatur 421.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.671 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;115;115;45;115;T_hot = T13 = T15;3.31E-26;`gtol` termination condition is satisfied.;6;2.50E-11;2.57E-13;1;True;;True;0;zulässig;feasible;True;True;True;102.3516006;117.6025995;144.4843896;61.75292515;0.173043273;0.229736638;0.21276231;0.23363706;116.5032787;126.249288;117.2138662;125.480555;70.94165001;0.480041025;19.29108577;31;0.00467625;0.053469282;11.65032787;12.6249288;4.688554649;8.36537033;6.442856625;104.1503942;0.010844669;2694.004506;259.5087859;232.8180337;0.011406828;1.040430586;0.571971612;0.217029279;8.38E-13;-1.18E-11;-1.14E-13;-5.81E-14;-6.04E-12;-7.56E-12;-1.82E-11;7.96E-12;8.38E-15;-1.18E-13;-1.14E-15;-5.81E-14;-6.04E-14;-7.56E-14;-1.82E-13;7.96E-14;146;115;108.0229842;115;107.5309193;52.51483857;9.238081307;14.44986749;51.63555561;16.75292515;5.611799568;3.872589968;12.64839943;45.77413804;4.965477908;8.18770837;2.521715989;1;110230.2572;21621.53946;5.098168772;0.02932799;0.02932799;0.02932799;0.005290629;3.872589968;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;102.3516006;2679.26502;0.051837414;110230.2572;0;0;135;2.521715989;146;2.521715989;115;4;108.0229842;4;115;4;107.5309193;4;45;4;52.51483857;4;102.3516006;2679.26502;0.008970116;110230.2572;0;0;104.1503942;259.5087859;1.051837414;21621.53946;0.565768769;0.21276231;155.2380813;342.4810318;1.008970116;110230.2572;0.58980613;0.229736638;102.3516006;2679.26502;0.042867298;110230.2572;0;0;117.6025995;259.5087859;1.051837414;110230.2572;0.565768769;0.21276231;149.4498675;326.954238;1.051837414;110230.2572;0.565768769;0.21276231;144.4843896;321.5198088;1;110230.2572;0.595096759;0.23363706;109.4148911;250.5781588;1;110230.2572;0.595096759;0.23363706;109.3882004;250.5246895;1;21621.53946;0.595096759;0.23363706;104.1503942;2694.004506;0.051837414;21621.53946;0;0;61.75292515;258.5186623;0.051837414;21621.53946;0;0;61.7567813;258.6088723;0.051837414;110230.2572;0;0;"Zustand 3: Temperatur 422.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;117.5;117.5;45;117.5;T_hot = T13 = T15;2.51E-17;`gtol` termination condition is satisfied.;5;2.43E-07;7.09E-09;1;True;;True;0;zulässig;feasible;True;True;True;103.6475473;119.4690075;145.5915291;63.35064491;0.163682927;0.229715028;0.21103787;0.233764143;129.005584;138.2896321;129.8087058;137.4255663;69.38249179;0.482743411;17.58032176;28.5;0.005338072;0.055605889;12.90055837;13.82896321;5.192348233;9.161704417;6.301255284;105.4859617;0.011362982;2696.38477;262.9896873;235.0212591;0.012009328;1.044872452;0.569703734;0.215460323;2.17E-08;-1.41E-08;5.86E-08;-6.66E-09;-3.76E-09;5.98E-09;3.22E-08;2.32E-07;2.17E-10;-1.41E-10;5.86E-10;-6.66E-09;-3.76E-11;5.98E-11;3.22E-10;2.32E-09;146;117.5;109.7732913;117.5;109.3199068;53.23152572;10.73311311;15.3418322;52.254436;18.35064491;6.216561493;4.287329601;13.85245271;45.96515758;4.750303135;8.157836569;2.792328657;1;115351.0698;23251.09555;4.961102565;0.032037537;0.032037537;0.032037537;0.005491153;4.287329601;4;deltaT_des_2_K;Desorber ΔT2;desorber;True;True;True;True;True;True;True;True;103.6475473;2681.28806;0.05688178;115351.0698;0;0;135;2.792328657;146;2.792328657;117.5;4;109.7732913;4;117.5;4;109.3199068;4;45;4;53.23152572;4;103.6475473;2681.28806;0.009310576;115351.0698;0;0;105.4859617;262.9896873;1.05688178;23251.09555;0.563230201;0.21103787;156.7331131;345.5675502;1.009310576;115351.0698;0.589776584;0.229715028;103.6475473;2681.28806;0.047571204;115351.0698;0;0;119.4690075;262.9896873;1.05688178;115351.0698;0.563230201;0.21103787;150.3418322;328.6379869;1.05688178;115351.0698;0.563230201;0.21103787;145.5915291;323.8206462;1;115351.0698;0.595267738;0.233764143;111.3111709;254.4381545;1;115351.0698;0.595267738;0.233764143;111.2834385;254.3825486;1;23251.09555;0.595267738;0.233764143;105.4859617;2696.38477;0.05688178;23251.09555;0;0;63.35064491;265.2085423;0.05688178;23251.09555;0;0;63.35474919;265.3023873;0.05688178;115351.0698;0;0;"Zustand 3: Temperatur 423.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120;120;45;120;T_hot = T13 = T15;2.75E-19;`gtol` termination condition is satisfied.;5;3.81E-08;7.42E-10;1;True;;True;0;zulässig;feasible;True;True;True;104.946268;121.3294229;146.7032226;64.94527052;0.155885565;0.229706927;0.209352434;0.233906735;141.4664384;150.3066588;142.3661867;149.3430581;67.82517254;0.484956994;16.1461897;26;0.006044557;0.057807868;14.14664384;15.03066588;5.694647467;9.956203871;6.159820954;106.8252332;0.011878849;2698.766604;266.5254003;237.2858412;0.012614555;1.049319561;0.567472006;0.213926382;1.87E-09;-2.55E-09;7.72E-09;-6.36E-10;-3.71E-10;1.77E-09;4.09E-09;3.69E-08;1.87E-11;-2.55E-11;7.72E-11;-6.36E-10;-3.71E-12;1.77E-11;4.09E-11;3.69E-10;146;120;111.5258222;120;111.1105323;53.94682493;12.23588793;16.24666519;52.87840824;19.94527052;6.819850567;4.700589051;15.05373203;46.16089731;4.543442546;8.120467089;3.062044121;1;120678.3851;24980.36192;4.830930212;0.034728385;0.034728385;0.034728385;0.00569397;4.543442546;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.946268;2683.305721;0.061934117;120678.3851;0;0;135;3.062044121;146;3.062044121;120;4;111.5258222;4;120;4;111.1105323;4;45;4;53.94682493;4;104.946268;2683.305721;0.009654635;120678.3851;0;0;106.8252332;266.5254003;1.061934117;24980.36192;0.560731092;0.209352434;158.2358879;348.6758552;1.009654635;120678.3851;0.589765507;0.229706927;104.946268;2683.305721;0.052279482;120678.3851;0;0;121.3294229;266.5254003;1.061934117;120678.3851;0.560731092;0.209352434;151.2466652;330.3948734;1.061934117;120678.3851;0.560731092;0.209352434;146.7032226;326.1358564;1;120678.3851;0.595459477;0.233906735;113.2089558;258.3106839;1;120678.3851;0.595459477;0.233906735;113.1801494;258.252876;1;24980.36192;0.595459477;0.233906735;106.8252332;2698.766604;0.061934117;24980.36192;0;0;64.94527052;271.8867775;0.061934117;24980.36192;0;0;64.94963494;271.984374;0.061934117;120678.3851;0;0;"Zustand 3: Temperatur 424.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;122.5;122.5;45;122.5;T_hot = T13 = T15;1.11E-22;`gtol` termination condition is satisfied.;5;1.27E-09;1.49E-11;1;True;;True;0;zulässig;feasible;True;True;True;106.2470252;123.1832053;147.8171638;66.53779136;0.149291978;0.229707203;0.207699389;0.234059555;153.8944119;162.3078239;154.8950182;161.2403454;66.26687864;0.486799105;14.92590203;23.5;0.006797782;0.060074448;15.38944119;16.23078239;6.195800728;10.74935636;6.018298109;108.1674369;0.01239231;2701.148247;270.1106876;239.6064997;0.013222565;1.053775061;0.565267548;0.212420837;2.38E-11;-2.36E-10;1.90E-10;-7.87E-12;-6.26E-11;1.65E-11;-6.08E-11;1.23E-09;2.38E-13;-2.36E-12;1.90E-12;-7.87E-12;-6.26E-13;1.65E-13;-6.08E-13;1.23E-11;146;122.5;113.2800584;122.5;112.9023604;54.66117999;13.74384527;17.16142533;53.50625689;21.53779136;7.422128189;5.112621559;16.25297475;46.35993213;4.344261477;8.075421487;3.331047876;1;126215.9387;26815.05542;4.706905756;0.037402267;0.037402267;0.037402267;0.005898961;4.344261477;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.2470252;2685.31663;0.066997626;126215.9387;0;0;135;3.331047876;146;3.331047876;122.5;4;113.2800584;4;122.5;4;112.9023604;4;45;4;54.66117999;4;106.2470252;2685.31663;0.010002208;126215.9387;0;0;108.1674369;270.1106876;1.066997626;26815.05542;0.558262578;0.207699389;159.7438453;351.7992405;1.010002208;126215.9387;0.589765884;0.229707203;106.2470252;2685.31663;0.056995418;126215.9387;0;0;123.1832053;270.1106876;1.066997626;126215.9387;0.558262578;0.207699389;152.1614253;332.2166164;1.066997626;126215.9387;0.558262578;0.207699389;147.8171638;328.458914;1;126215.9387;0.595664845;0.234059555;115.1077838;262.1920353;1;126215.9387;0.595664845;0.234059555;115.0778718;262.1319609;1;26815.05542;0.595664845;0.234059555;108.1674369;2701.148247;0.066997626;26815.05542;0;0;66.53779136;278.5575689;0.066997626;26815.05542;0;0;66.54242826;278.6590319;0.066997626;126215.9387;0;0;"Zustand 3: Temperatur 425.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
