config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;125;125;45;125;T_hot = T13 = T15;4.40E-22;`gtol` termination condition is satisfied.;5;2.73E-09;2.97E-11;1;True;;True;0;zulässig;feasible;True;True;True;107.549312;125.0299093;148.9318198;68.12889227;0.143645482;0.229712269;0.206074069;0.234218893;166.2955555;174.2982886;167.4013795;173.1224596;64.70584134;0.488352169;13.87451695;21;0.007599802;0.06240519;16.62955555;17.42982886;6.69605518;11.54149731;5.87652611;109.5120352;0.012903339;2703.528404;273.7416707;241.9794715;0.013833341;1.05824124;0.563084122;0.21093902;-8.27E-11;2.34E-10;4.08E-10;1.15E-11;1.53E-10;4.35E-10;5.88E-10;2.59E-09;-8.27E-13;2.34E-12;4.08E-12;1.15E-11;1.53E-12;4.35E-12;5.88E-12;2.59E-11;146;125;115.0356322;125;114.6950917;55.37489813;15.25519914;18.08407743;54.1371371;23.12889227;8.023734469;5.523596943;17.45068803;46.56127734;4.152257613;8.022594935;3.599470899;1;131968.202;28760.91822;4.588455798;0.040060383;0.040060383;0.040060383;0.006106029;4.152257613;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.549312;2687.319789;0.072074581;131968.202;0;0;135;3.599470899;146;3.599470899;125;4;115.0356322;4;125;4;114.6950917;4;45;4;55.37489813;4;107.549312;2687.319789;0.010353188;131968.202;0;0;109.5120352;273.7416707;1.072074581;28760.91822;0.555818457;0.206074069;161.2551991;354.9330733;1.010353188;131968.202;0.589772811;0.229712269;107.549312;2687.319789;0.061721393;131968.202;0;0;125.0299093;273.7416707;1.072074581;131968.202;0.555818457;0.206074069;153.0840774;334.0973982;1.072074581;131968.202;0.555818457;0.206074069;148.9318198;330.7854352;1;131968.202;0.595878839;0.234218893;117.0073144;266.0795939;1;131968.202;0.595878839;0.234218893;116.9762655;266.0171887;1;28760.91822;0.595878839;0.234218893;109.5120352;2703.528404;0.072074581;28760.91822;0;0;68.12889227;285.223845;0.072074581;28760.91822;0;0;68.13381435;285.3292885;0.072074581;131968.202;0;0;"Zustand 3: Temperatur 426.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;127.5;127.5;45;127.5;T_hot = T13 = T15;1.70E-20;`gtol` termination condition is satisfied.;5;1.12E-08;1.84E-10;1;True;;True;0;zulässig;feasible;True;True;True;108.8527695;126.8692169;150.0461538;69.71906159;0.138757564;0.229719544;0.20447307;0.234382059;178.6742908;186.2817328;179.8898124;184.9929587;63.14095785;0.489675877;12.95896451;18.5;0.008452671;0.064799858;17.86742908;18.62817328;7.195592495;12.33286391;5.734404803;110.8586419;0.013411875;2705.906079;277.415359;244.4019742;0.014446824;1.062719835;0.560917198;0.209477533;-5.97E-10;4.31E-10;1.33E-09;1.46E-10;4.92E-10;1.88E-09;1.69E-09;1.08E-08;-5.97E-12;4.31E-12;1.33E-11;1.46E-10;4.92E-12;1.88E-11;1.69E-11;1.08E-10;146;127.5;116.7922731;127.5;116.4885144;56.08819838;16.76866738;19.01317078;54.77044351;24.71906159;8.624930865;5.933631182;18.64723051;46.76423246;3.967016934;7.96193111;3.867408892;1;137940.1609;30823.77984;4.475121535;0.042703585;0.042703585;0.042703585;0.006315074;3.967016934;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.8527695;2689.314438;0.077166659;137940.1609;0;0;135;3.867408892;146;3.867408892;127.5;4;116.7922731;4;127.5;4;116.4885144;4;45;4;56.08819838;4;108.8527695;2689.314438;0.010707458;137940.1609;0;0;110.8586419;277.415359;1.077166659;30823.77984;0.553394247;0.20447307;162.7686674;358.0740706;1.010707458;137940.1609;0.589782758;0.229719544;108.8527695;2689.314438;0.066459202;137940.1609;0;0;126.8692169;277.415359;1.077166659;137940.1609;0.553394247;0.20447307;154.0131708;336.0329901;1.077166659;137940.1609;0.553394247;0.20447307;150.0461538;333.112413;1;137940.1609;0.596097832;0.234382059;118.9072857;269.9714552;1;137940.1609;0.596097832;0.234382059;118.8750691;269.9066553;1;30823.77984;0.596097832;0.234382059;110.8586419;2705.906079;0.077166659;30823.77984;0;0;69.71906159;291.8877134;0.077166659;30823.77984;0;0;69.72428191;291.9972513;0.077166659;137940.1609;0;0;"Zustand 3: Temperatur 427.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130;130;45;130;T_hot = T13 = T15;1.39E-19;`gtol` termination condition is satisfied.;5;2.20E-08;5.27E-10;1;True;;True;0;zulässig;feasible;True;True;True;110.1571388;128.7008964;151.1594595;71.30865576;0.134486517;0.229727124;0.202893834;0.234547046;191.0339418;198.2608428;192.3637559;196.854412;61.57156459;0.490814555;12.15434025;16;0.009358445;0.067258331;19.10339418;19.82608428;7.694550236;13.12362747;5.591873924;112.2069723;0.013917837;2708.280474;281.1293682;246.8718849;0.015062929;1.067212207;0.558763401;0.208033828;-1.68E-09;6.55E-10;2.17E-09;4.79E-10;1.24E-09;4.19E-09;2.73E-09;2.12E-08;-1.68E-11;6.55E-12;2.17E-11;4.79E-10;1.24E-11;4.19E-11;2.73E-11;2.12E-10;146;130;118.5497764;130;118.2824755;56.80124064;18.28330562;19.9476467;55.40573163;26.30865576;9.225925701;6.342804156;19.84286117;46.96828774;3.788187166;7.893406988;4.134933806;1;144137.185;33009.59537;4.366523836;0.045332499;0.045332499;0.045332499;0.006526;3.788187166;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.1571388;2691.299981;0.082275136;144137.185;0;0;135;4.134933806;146;4.134933806;130;4;118.5497764;4;130;4;118.2824755;4;45;4;56.80124064;4;110.1571388;2691.299981;0.011064897;144137.185;0;0;112.2069723;281.1293682;1.082275136;33009.59537;0.550986623;0.202893834;164.2833056;361.2198547;1.011064897;144137.185;0.589793122;0.229727124;110.1571388;2691.299981;0.07121024;144137.185;0;0;128.7008964;281.1293682;1.082275136;144137.185;0.550986623;0.202893834;154.9476467;338.0202294;1.082275136;144137.185;0.550986623;0.202893834;151.1594595;335.4377592;1;144137.185;0.596319123;0.234547046;120.8074894;273.8661946;1;144137.185;0.596319123;0.234547046;120.7740743;273.7989362;1;33009.59537;0.596319123;0.234547046;112.2069723;2708.280474;0.082275136;33009.59537;0;0;71.30865576;298.5507316;0.082275136;33009.59537;0;0;71.31418773;298.6644774;0.082275136;144137.185;0;0;"Zustand 3: Temperatur 428.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;132.5;132.5;45;132.5;T_hot = T13 = T15;4.53E-19;`gtol` termination condition is satisfied.;5;3.12E-08;9.52E-10;1;True;;True;0;zulässig;feasible;True;True;True;111.4622298;130.5247768;152.2712562;72.89794012;0.130723696;0.229733571;0.201334392;0.23471232;203.3770715;210.237618;204.8258837;208.7087061;59.99729435;0.491801838;11.44151496;13.5;0.010319195;0.069780552;20.33770714;21.0237618;8.193035347;13.91391374;5.448900122;113.5568123;0.014421132;2710.650929;284.8817422;249.3875386;0.015681553;1.07171946;0.556620154;0.206605949;-2.91E-09;8.60E-10;2.64E-09;8.99E-10;1.96E-09;6.70E-09;3.41E-09;3.00E-08;-2.91E-11;8.60E-12;2.64E-11;8.99E-10;1.96E-11;6.70E-11;3.41E-11;3.00E-10;146;132.5;120.3079831;132.5;120.0768627;57.51414393;19.79840295;20.88671721;56.04266835;27.89794012;9.826890251;6.751170831;21.03777019;47.17306519;3.615460965;7.817023024;4.402101114;1;150564.9443;35324.47082;4.262341114;0.047947589;0.047947589;0.047947589;0.006738714;3.615460965;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.4622298;2693.275927;0.087401013;150564.9443;0;0;135;4.402101114;146;4.402101114;132.5;4;120.3079831;4;132.5;4;120.0768627;4;45;4;57.51414393;4;111.4622298;2693.275927;0.011425383;150564.9443;0;0;113.5568123;284.8817422;1.087401013;35324.47082;0.548593061;0.201334392;165.798403;364.3686745;1.011425383;150564.9443;0.589801937;0.229733571;111.4622298;2693.275927;0.07597563;150564.9443;0;0;130.5247768;284.8817422;1.087401013;150564.9443;0.548593061;0.201334392;155.8867172;340.0566902;1.087401013;150564.9443;0.548593061;0.201334392;152.2712562;337.760016;1;150564.9443;0.596540651;0.23471232;122.7077538;277.7627217;1;150564.9443;0.596540651;0.23471232;122.6731097;277.6929411;1;35324.47082;0.596540651;0.23471232;113.5568123;2710.650929;0.087401013;35324.47082;0;0;72.89794012;305.2140771;0.087401013;35324.47082;0;0;72.90379754;305.3321443;0.087401013;150564.9443;0;0;"Zustand 3: Temperatur 429.037 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.948 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135;135;45;135;T_hot = T13 = T15;9.51E-19;`gtol` termination condition is satisfied.;5;3.87E-08;1.38E-09;1;True;;True;0;zulässig;feasible;True;True;True;112.767901;132.3407308;153.3812212;74.48711542;0.127384371;0.229737777;0.199793193;0.234876685;215.7056997;222.2135714;217.2783235;220.557244;58.41798352;0.492663721;10.80554265;11;0.011337005;0.072366494;21.57056996;22.22135714;8.69113294;14.70381627;5.305468537;114.9079979;0.014921661;2713.016882;288.6708375;251.9475969;0.016302587;1.076242511;0.554485451;0.205192365;-4.06E-09;1.04E-09;3.04E-09;1.32E-09;2.76E-09;9.06E-09;3.66E-09;3.70E-08;-4.06E-11;1.04E-11;3.04E-11;1.32E-09;2.76E-11;9.06E-11;3.66E-11;3.70E-10;146;135;122.0667665;135;121.8715926;58.2269983;21.31341402;21.82978611;56.68099962;29.48711542;10.42796922;7.158768544;22.23209899;47.37828016;3.448564859;7.732796603;4.668954539;1;157229.3563;37774.68081;4.162294768;0.050549207;0.050549207;0.050549207;0.006953126;3.448564859;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.767901;2695.241869;0.092545098;157229.3563;0;0;135;4.668954539;146;4.668954539;135;4;122.0667665;4;135;4;121.8715926;4;45;4;58.2269983;4;112.767901;2695.241869;0.011788799;157229.3563;0;0;114.9079979;288.6708375;1.092545098;37774.68081;0.546211607;0.199793193;167.313414;367.5192242;1.011788799;157229.3563;0.589807688;0.229737777;112.767901;2695.241869;0.080756299;157229.3563;0;0;132.3407308;288.6708375;1.092545098;157229.3563;0.546211607;0.199793193;156.8297861;342.1404688;1.092545098;157229.3563;0.546211607;0.199793193;153.3812212;340.0781696;1;157229.3563;0.596760813;0.234876685;124.6079342;281.6601861;1;157229.3563;0.596760813;0.234876685;124.5720308;281.5878196;1;37774.68081;0.596760813;0.234876685;114.9079979;2713.016882;0.092545098;37774.68081;0;0;74.48711542;311.8786586;0.092545098;37774.68081;0;0;74.49331246;312.0011611;0.092545098;157229.3563;0;0;"Zustand 3: Temperatur 429.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
