config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;15;100;T13;1.3579664324479354e-21;`gtol` termination condition is satisfied.;7;6.223388279073538e-10;5.211461277699251e-11;1;True;;True;0;zulässig;feasible;True;True;True;84.90709476;106.64081536593523;144.62713631273573;33.030719529818896;0.16376284145296377;0.30373167667918505;0.27707784663769475;0.30956335095071297;131.43388717080063;135.8786888496472;132.31842609480276;134.9630806259484;84.12049750212739;0.4917432888767698;18.617823598873276;49.93804839567866;0.002841109;0.028228190420703812;13.143388717031591;13.587868884970474;5.292737043795005;8.997538708392351;7.639747659345181;89.50906207;0.010886485;2668.168061;270.43650650656843;244.04634070760935;0.011471220023433704;1.0422407509107263;0.6559849329779756;0.2834300514226167;1.1638690011750441e-10;-1.56E-10;3.148556970700156e-10;-5.17E-11;-7.24E-11;-5.75E-11;6.31246166449273e-11;4.847038326261099e-10;1.1638690011750442e-12;-1.56E-12;3.148556970700156e-12;-5.17E-11;-7.24E-13;-5.75E-13;6.31246166449273e-13;4.847038326261099e-12;146;100;96.06195160432134;96.06195160432134;92.04519325235856;23.08801719343137;11.636666635220308;14.774875833841861;66.42104487952054;18.030719529818896;4.205529690222193;6.552889531369431;11.154856839723834;59.01319683372276;5.147739521106132;10.829648128340466;2.844889332701312;1;57656.513035297445;5044.122358849124;11.430435055594579;0.034850667;0.034850667;0.034850667;0.005961355;4.205529690222193;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;84.90709476;2651.174323900072;0.053711970934160025;57656.513035297445;0;0;135;2.844889332701312;146;2.844889332701312;100;8;96.06195160432134;8;96.06195160432134;8;92.04519325235856;8;15;4;23.08801719343137;4;84.90709476;2651.174323900072;0.008796025;57656.513035297445;0;0;89.50906207;270.4365065065678;1.053711971;5044.122358849124;0.6488435625600457;0.27707784663769475;157.6366666352203;378.11069518924876;1.008796024980217;57656.513035297445;0.6777328738961275;0.30373167667918505;84.90709476;2651.174323900072;0.044915946;57656.513035297445;0;0;106.64081536593523;270.4365065065678;1.053711971;57656.513035297445;0.6488435625600457;0.27707784663769475;149.77487583384186;350.2690412243342;1.053711971;57656.513035297445;0.6488435625600457;0.27707784663769475;144.62713631273573;358.1167707298004;1;57656.513035297445;0.6836942291330877;0.30956335095071297;95.81116723759476;273.9962732277894;1;57656.513035297445;0.6836942291330877;0.30956335095071297;95.79447030977781;273.9680450373687;1;5044.122358849124;0.6836942291330877;0.30956335095071297;89.50906207;2668.168061;0.053711970934160025;5044.122358849124;0;0;33.030719529818896;138.40260117215948;0.053711970934160025;5044.122358849124;0;0;33.03199642;138.4554964456527;0.053711970934160025;57656.513035297445;0;0;"Zustand 3: Temperatur 422.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6837 <= w_crit=0.6927, T=368.96 K >= T_crit=357.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6837 <= w_crit=0.6927, T=368.94 K >= T_crit=357.26 K).;"Zustand 20: Temperatur 430.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;15;102.5;T13;2.2053130329587132e-23;`gtol` termination condition is satisfied.;7;8.862897606376353e-11;6.6412544492117045e-12;1;True;;True;0;zulässig;feasible;True;True;True;86.07246311216858;108.77898665889148;145.7410006380734;34.581572280533976;0.15638648797774043;0.30437983075450503;0.2752989478865041;0.31045926776866833;144.04911921636102;147.56584520622997;145.0593924972103;146.52294355883384;82.36672833520129;0.49402553379870645;17.11784177;47.817243824321736;0.003222771;0.029405595905979454;14.404911921629806;14.756584520624315;5.8023757;9.768196237255504;7.480471926477046;90.98025015896064;0.011397945572704177;2670.8937040419246;273.1888198328044;245.5448253182934;0.012063797362222406;1.0463547821327361;0.6542707235798433;0.2818916498241219;1.6200374375330284e-11;-4.48E-11;3.603872755775228e-11;-6.58E-12;-1.02E-11;-1.32E-11;1.2789769243681803e-12;6.295408638834488e-11;1.6200374375330285e-13;-4.48E-13;3.603872755775228e-13;-6.58E-12;-1.02E-13;-1.32E-13;1.2789769243681804e-14;6.295408638834487e-13;146;102.5;98.18275617567826;98.18275617567826;93.82195428404629;23.783681262275593;13.246074933336445;15.629442360794599;67.19656889668505;19.581572280533976;4.596642909118316;7.202506016717621;12.110293063509687;59.23899095963071;4.888441722721211;10.858231070263173;3.1179463033844375;1;60343.32621;5500.0504630900505;10.971413193305045;0.037785919;0.037785919;0.037785919;0.006197792;4.596642909118316;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;86.07246311216858;2653.0966455422604;0.058418579494958545;60343.32621;0;0;135;3.1179463033844375;146;3.1179463033844375;102.5;8;98.18275617567826;8;98.18275617567826;8;93.82195428404629;8;15;4;23.783681262275593;4;86.07246311216858;2653.0966455422604;0.009135876;60343.32621;0;0;90.98025015896064;273.1888198328059;1.0584185794949585;5500.0504630900505;0.6468133814826665;0.2752989478865041;159.24607493333644;381.32842671553436;1.009135876479865;60343.32621;0.6784015080524752;0.30437983075450503;86.07246311216858;2653.0966455422604;0.049282703015093535;60343.32621;0;0;108.77898665889148;273.1888198328059;1.0584185794949585;60343.32621;0.6468133814826665;0.2752989478865041;150.6294423607946;351.00938149991487;1.0584185794949585;60343.32621;0.6468133814826665;0.2752989478865041;145.7410006380734;360.5738328774865;1;60343.32621;0.6845993004272146;0.31045926776866833;97.92075558862831;278.2071045423014;1;60343.32621;0.6845993004272146;0.31045926776866833;97.90335709088168;278.1776989463954;1;5500.0504630900505;0.6845993004272146;0.31045926776866833;90.98025015896064;2670.8937040419246;0.058418579494958545;5500.0504630900505;0;0;34.581572280533976;144.88491570833105;0.058418579494958545;5500.0504630900505;0;0;34.58296332441557;144.94008258648665;0.058418579494958545;60343.32621;0;0;"Zustand 3: Temperatur 423.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6846 <= w_crit=0.6946, T=371.07 K >= T_crit=358.33 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6846 <= w_crit=0.6946, T=371.05 K >= T_crit=358.33 K).;"Zustand 20: Temperatur 432.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;15;105;T13;1.2584799231154688e-24;`gtol` termination condition is satisfied.;7;2.83228586531598e-11;1.586492939231353e-12;1;True;;True;0;zulässig;feasible;True;True;True;87.24061947;110.90680239677766;146.85151021569692;36.130053171597865;0.1502092502528316;0.30503520128306555;0.27355303585745744;0.3113692806376229;156.63376145874497;159.23512733547133;157.77723510648696;158.0574009299799;80.60239754;0.49593598543973416;15.839832409196472;45.69575104;0.003631263;0.030621494832164066;15.663376145873176;15.92351273354754;6.3110894042595715;10.537160061998748;7.320236995923832;92.45003411698127;0.011910185887544509;2673.6149562577243;275.98546014796324;247.0850377569305;0.012662099517680492;1.0504698815643547;0.6525800757105309;0.2803828742156876;4.106937012693379e-12;-2.24E-11;9.038103598868474e-12;-1.56E-12;-2.33E-12;-4.06E-12;-1.31E-12;1.3216094885137863e-11;4.106937012693379e-14;-2.24E-13;9.038103598868475e-14;-1.56E-12;-2.33E-14;-4.06E-14;-1.31E-14;1.3216094885137864e-13;146;105;100.3042489551641;100.3042489551641;95.60015964177182;24.47828138901616;14.862525814930109;16.492490999734287;67.97175272796511;21.130053171597865;4.984673388101044;7.854214838182827;13.063629487829303;59.468595060325924;4.640980784037367;10.873352844680653;3.390341157115692;1;63140.832082441695;5990.491419501867;10.540175698589366;0.040707989140588485;0.040707989140588485;0.040707989140588485;0.006439683;4.640980784037367;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;87.24061947;2655.0174859669623;0.063131981;63140.832082441695;0;0;135;3.390341157115692;146;3.390341157115692;105;8;100.3042489551641;8;100.3042489551641;8;95.60015964177182;8;15;4;24.47828138901616;4;87.24061947;2655.0174859669623;0.009483008;63140.832082441695;0;0;92.45003411698127;275.9854601479633;1.0631319810820352;5990.491419501867;0.6448077257023106;0.27355303585745744;160.8625258149301;384.5593855946707;1.0094830075453085;63140.832082441695;0.6790760317118981;0.30503520128306555;87.24061947;2655.0174859669623;0.053648973536726756;63140.832082441695;0;0;110.90680239677766;275.9854601479633;1.0631319810820352;63140.832082441695;0.6448077257023106;0.27355303585745744;151.4924909997343;351.8014444026743;1.0631319810820352;63140.832082441695;0.6448077257023106;0.27355303585745744;146.85151021569692;363.0286142975426;1;63140.832082441695;0.6855157148428991;0.3113692806376229;100.03344955209701;282.42621675915143;1;63140.832082441695;0.6855157148428991;0.3113692806376229;100.01532661189896;282.39559526431924;1;5990.491419501867;0.6855157148428991;0.3113692806376229;92.45003411698127;2673.6149562577243;0.063131981;5990.491419501867;0;0;36.130053171597865;151.35722560679835;0.063131981;5990.491419501867;0;0;36.13156458;151.4147442029062;0.063131981;63140.832082441695;0;0;"Zustand 3: Temperatur 424.642 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.002 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6855 <= w_crit=0.6975, T=373.18 K >= T_crit=359.39 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6855 <= w_crit=0.6975, T=373.17 K >= T_crit=359.39 K).;"Zustand 20: Temperatur 434.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;15;107.5;T13;1.3144905400786262e-25;`gtol` termination condition is satisfied.;7;1.5620496929247645e-11;5.127359047460255e-13;1;True;;True;0;zulässig;feasible;True;True;True;88.41104434466371;113.02380998723953;147.95734531446328;37.67673611167527;0.14497575721845635;0.3056937567426689;0.27183487627600117;0.31228915892516096;169.19329521983587;170.8908601871945;170.47745395442365;169.5707575059866;78.82625573991712;0.49755678611923543;14.737528389071528;43.573733748643576;0.004067913;0.031876034;16.91932952198309;17.089086018719748;6.8190981581770025;11.304717167065933;7.158929400860142;93.91801488666397;0.012423077545813906;2676.330939515952;278.8213750404561;248.66225876392997;0.013266032837762731;1.054587950109713;0.6509074097350483;0.27889836552134345;1.2789769243681803e-12;-1.38E-11;3.183231456205249e-12;-4.88E-13;-1.42E-12;-2.96E-12;-2.39E-12;4.973799150320701e-12;1.2789769243681804e-14;-1.38E-13;3.183231456205249e-14;-4.88E-13;-1.42E-14;-2.96E-14;-2.39E-14;4.973799150320701e-14;146;107.5;102.42626625135642;102.42626625135642;97.37951752;25.17207501114251;16.48423985022572;17.36200857;68.74593987552146;22.676736111675268;5.369836196426377;8.508251364692455;14.015221906692716;59.701143163587574;4.404663259731819;10.874775974754414;3.6621925372258843;1;66051.61009929143;6517.712509693525;10.13417053928899;0.043617974;0.043617974;0.043617974;0.006686847;4.404663259731819;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;88.41104434466371;2656.9358397584297;0.067853983;66051.61009929143;0;0;135;3.6621925372258843;146;3.6621925372258843;107.5;8;102.42626625135642;8;102.42626625135642;8;97.37951752;8;15;4;25.17207501114251;4;88.41104434466371;2656.9358397584297;0.009837183;66051.61009929143;0;0;93.91801488666397;278.8213750404537;1.0678539829474758;6517.712509693525;0.642821137;0.27183487627600117;162.48423985022572;387.79830781524277;1.0098371825580985;66051.61009929143;0.6797522638306137;0.3056937567426689;88.41104434466371;2656.9358397584297;0.058016800389377274;66051.61009929143;0;0;113.02380998723953;278.8213750404537;1.0678539829474758;66051.61009929143;0.642821137;0.27183487627600117;152.3620085741951;352.63882293004434;1.0678539829474758;66051.61009929143;0.642821137;0.27183487627600117;147.95734531446328;365.47638766408767;1;66051.61009929143;0.6864391109437078;0.31228915892516096;102.14903401248512;286.65013192417183;1;66051.61009929143;0.6864391109437078;0.31228915892516096;102.13016380357362;286.6182558905467;1;6517.712509693525;0.6864391109437078;0.31228915892516096;93.91801488666397;2676.330939515952;0.067853983;6517.712509693525;0;0;37.67673611167527;157.82203607431987;0.067853983;6517.712509693525;0;0;37.67837435247162;157.88198705758822;0.067853983;66051.61009929143;0;0;"Zustand 3: Temperatur 425.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;15;110;T13;1.9932764602447047e-26;`gtol` termination condition is satisfied.;7;1.0690160492468323e-11;1.996635399989044e-13;1;True;;True;0;zulässig;feasible;True;True;True;89.58336615476202;115.12966674586113;149.05768424716695;39.22202628887146;0.1404977430618835;0.30635260328504266;0.2701406742551043;0.31321581974717316;181.7317557469512;182.5360972406842;183.16409848463445;181.06605099619284;77.03762379414982;0.4989475912578658;13.77678109084899;41.451312454899835;0.004534065;0.033169442;18.173175574695236;18.25360972406869;7.326563939385476;12.071070066413043;6.9964874618931585;95.38390779845827;0.012936465;2679.0409918269706;281.69276314703944;250.27309322752546;0.013875469;1.058710426573405;0.649248662;0.2774342169702248;5.968558980384842e-13;-9.55E-12;3.979039320256561e-13;-1.69E-13;-2.44E-12;-2.70E-12;-2.81E-12;-1.17E-12;5.968558980384841e-15;-9.55E-14;3.9790393202565614e-15;-1.69E-13;-2.44E-14;-2.70E-14;-2.81E-14;-1.17E-14;146;110;104.54868754510017;104.54868754510017;99.15981697973729;25.865243883374035;18.109935254304617;18.236562948452956;69.51866391508423;24.22202628887146;5.752299377524139;9.164779746641898;14.965321390338147;59.93601889668054;4.178878701;10.862325793017135;3.933587786730545;1;69078.53831357659;7084.063500423887;9.751259049194458;0.046516648;0.046516648;0.046516648;0.006939102;4.178878701;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;89.58336615476202;2658.8509513428457;0.072585896;69078.53831357659;0;0;135;3.933587786730545;146;3.933587786730545;110;8;104.54868754510017;8;104.54868754510017;8;99.15981697973729;8;15;4;25.865243883374035;4;89.58336615476202;2658.8509513428457;0.010198155;69078.53831357659;0;0;95.38390779845827;281.69276314703967;1.072585896038098;7084.063500423887;0.6408496797106824;0.2701406742551043;164.10993525430462;391.0414573;1.0101981545714773;69078.53831357659;0.680427226;0.30635260328504266;89.58336615476202;2658.8509513428457;0.062387741;69078.53831357659;0;0;115.12966674586113;281.69276314703967;1.072585896038098;69078.53831357659;0.6408496797106824;0.2701406742551043;153.23656294845296;353.5169630350955;1.072585896038098;69078.53831357659;0.6408496797106824;0.2701406742551043;149.05768424716695;367.9139855736464;1;69078.53831357659;0.6873663279382105;0.31321581974717316;104.267341;290.8763617794972;1;69078.53831357659;0.6873663279382105;0.31321581974717316;104.24770062247586;290.84319233759413;1;7084.063500423887;0.6873663279382105;0.31321581974717316;95.38390779845827;2679.0409918269706;0.072585896;7084.063500423887;0;0;39.22202628887146;164.28113896414015;0.072585896;7084.063500423887;0;0;39.22379808305675;164.3436037837975;0.072585896;69078.53831357659;0;0;"Zustand 3: Temperatur 426.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;15;112.5;T13;5.070151437109597e-27;`gtol` termination condition is satisfied.;7;7.877781690190236e-12;1.0069907087068477e-13;1;True;;True;0;zulässig;feasible;True;True;True;90.75731265;117.22411241058455;150.15203523185068;40.766215961347655;0.13663325851050043;0.3070096109972537;0.2684676019948707;0.31414695165596107;194.2521988263074;194.17304094025775;195.84023581191997;192.5454709;75.23619672857927;0.5001528003806639;12.931809369692589;39.328578446783354;0.005031085;0.034501997;19.425219882630806;19.41730409402598;7.833609432476846;12.836364724869664;6.832883481694184;96.84750604388626;0.013450178364622443;2681.7445973088666;284.5966767432975;251.91503574462612;0.014490263164831818;1.0628384362779262;0.6476007918876948;0.27598750163092656;5.684341886080802e-14;-7.22E-12;-1.14E-13;-6.27E-14;-1.19E-12;-2.05E-12;-1.96E-12;-6.82E-13;5.684341886080802e-16;-7.22E-14;-1.14E-15;-6.27E-14;-1.19E-14;-2.05E-14;-1.96E-14;-6.82E-15;146;112.5;106.67142155321665;106.67142155321665;100.94090158675704;26.557919103586755;19.73866414;19.11511159326966;70.28958694;25.766215961347655;6.1321992735393565;9.823915509;15.914108901229952;60.172773294055446;3.9630763614189846;10.83587830870789;4.204593048188471;1;72224.72090079878;7691.986389174041;9.389605915378409;0.049404567254529685;0.049404567254529685;0.049404567254529685;0.007196266;3.9630763614189846;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;90.75731265;2660.7622324912813;0.077328699;72224.72090079878;0;0;135;4.204593048188471;146;4.204593048188471;112.5;8;106.67142155321665;8;106.67142155321665;8;100.94090158675704;8;15;4;26.557919103586755;4;90.75731265;2660.7622324912813;0.010565672181243144;72224.72090079878;0;0;96.84750604388626;284.5966767432981;1.077328699442758;7691.986389174041;0.6388904457277346;0.2684676019948707;165.7386641367807;394.2861238;1.010565672181243;72224.72090079878;0.6810987468995311;0.3070096109972537;90.75731265;2660.7622324912813;0.066763027;72224.72090079878;0;0;117.22411241058455;284.5966767432981;1.077328699442758;72224.72090079878;0.6388904457277346;0.2684676019948707;154.11511159326966;354.4325557721356;1.077328699442758;72224.72090079878;0.6388904457277346;0.2684676019948707;150.15203523185068;370.3392802115149;1;72224.72090079878;0.6882950129822643;0.31414695165596107;106.38823410187666;295.1030834829357;1;72224.72090079878;0.6882950129822643;0.31414695165596107;106.36780072646064;295.06858148597087;1;7691.986389174041;0.6882950129822643;0.31414695165596107;96.84750604388626;2681.7445973088666;0.077328699;7691.986389174041;0;0;40.766215961347655;170.7358471359386;0.077328699;7691.986389174041;0;0;40.76812829270159;170.8009081633922;0.077328699;72224.72090079878;0;0;"Zustand 3: Temperatur 427.265 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.302 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.518 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;15;115;T13;1.7865415060682007e-27;`gtol` termination condition is satisfied.;7;5.480303708828879e-12;5.977527090809712e-14;1;True;;True;0;zulässig;feasible;True;True;True;91.93268029678086;119.3069505794187;151.24012997394158;42.309519679702134;0.1332732095566298;0.30766317813511307;0.26681350113027885;0.3150807774465638;206.75699495494558;205.80330812954247;208.50824598268406;204.01062273798925;73.42191945994797;0.5012061523298365;12.182769179614374;37.20560255900847;0.005560363;0.035874001;20.675699495494605;20.580330812954518;8.340329839307328;13.600708182532786;6.668112457651225;98.30865762500298;0.013964046425335074;2684.441342;287.53077124654504;253.58619715087454;0.015110259;1.0669728849929023;0.6459614701800384;0.2745559744007457;4.689582056016661e-13;-3.89E-12;1.7053025658242404e-13;-2.39E-14;8.526512829121202e-13;-2.70E-12;-2.53E-12;-4.55E-13;4.6895820560166614e-15;-3.89E-14;1.7053025658242404e-15;-2.39E-14;8.526512829121202e-15;-2.70E-14;-2.53E-14;-4.55E-15;146;115;108.79439744099153;108.79439744099153;102.72265271664662;27.250196912472745;21.36970919252991;19.996880893301068;71.05846071253023;27.309519679702134;6.509650172953911;10.485739815988552;16.861717144210672;60.411072918958496;3.756750919;10.795351311444222;4.475259631059428;1;75493.44276617355;8344.022638653165;9.047607615115385;0.052282139210785505;0.052282139210785505;0.052282139210785505;0.00745816;3.756750919;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;91.93268029678086;2662.6692102624297;0.082083144;75493.44276617355;0;0;135;4.475259631059428;146;4.475259631059428;115;8;108.79439744099153;8;108.79439744099153;8;102.72265271664662;8;15;4;27.250196912472745;4;91.93268029678086;2662.6692102624297;0.010939484085411224;75493.44276617355;0;0;98.30865762500298;287.5307712465452;1.0820831442553567;8344.022638653165;0.6369412342214665;0.26681350113027885;167.3697091925299;397.5303055446609;1.0109394840854111;75493.44276617355;0.6817652137267255;0.30766317813511307;91.93268029678086;2662.6692102624297;0.07114366;75493.44276617355;0;0;119.3069505794187;287.5307712465452;1.0820831442553567;75493.44276617355;0.6369412342214665;0.26681350113027885;154.99688089330107;355.3831538011906;1.0820831442553567;75493.44276617355;0.6369412342214665;0.26681350113027885;151.24012997394158;372.75085454525515;1;75493.44276617355;0.689223373;0.3150807774465638;108.51159926797447;299.32893508530765;1;75493.44276617355;0.689223373;0.3150807774465638;108.49034982704609;299.2930610844552;1;8344.022638653165;0.689223373;0.3150807774465638;98.30865762500298;2684.441342;0.082083144;8344.022638653165;0;0;42.309519679702134;177.18714263758974;0.082083144;8344.022638653165;0;0;42.311579797688125;177.2548832561187;0.082083144;75493.44276617355;0;0;"Zustand 3: Temperatur 428.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;15;117.5;T13;4.9459063582538194e-17;`gtol` termination condition is satisfied.;6;7.481242497299606e-07;9.945759255334726e-09;1;True;;True;0;zulässig;feasible;True;True;True;93.10931409449199;121.37803540452273;152.32185348295354;43.852097473633705;0.1303323856725438;0.3083120809206255;0.2651766874499986;0.31601589828221016;219.24802289644123;217.42810482850462;221.17001630940558;215.4627023410179;71.5949047;0.5021337465825033;11.51412836984051;35.08244096158944;0.006123317;0.037285765;21.924802220497583;21.742810476923005;8.846800654882749;14.364180150476228;6.502184628928566;99.76725017545641;0.014477898165025135;2687.1308846436573;290.49314068959245;255.28512543471723;0.015735301044338845;1.0711145210072675;0.6443288746777138;0.2731378761881687;7.180503303061414e-09;-3.43E-08;2.5654986757217557e-07;-6.55E-09;-6.27E-08;5.927455504206591e-08;8.387445404878235e-08;6.914654022693867e-07;7.180503303061414e-11;-3.43E-10;2.565498675721756e-09;-6.55E-09;-6.27E-10;5.927455504206592e-10;8.387445404878236e-10;6.914654022693867e-09;146;117.5;110.91755903841056;110.91755903841056;104.50497861159454;27.942149096934827;23.00251717286949;20.88128686355759;71.82510107852158;28.852097473633705;6.884750656808819;11.150308862954148;17.808244943918567;60.650665713989895;3.559433380604048;10.74069742411416;4.745628201221671;1;78888.13970176477;9042.819006963271;8.723843709;0.055149667;0.055149667;0.055149667;0.007724602;3.559433380604048;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.10931409449199;2664.5714927632102;0.086849822;78888.13970176477;0;0;135;4.745628201221671;146;4.745628201221671;117.5;8;110.91755903841056;8;110.91755903841056;8;104.50497861159454;8;15;4;27.942149096934827;4;93.10931409449199;2664.5714927632102;0.011319344503221751;78888.13970176477;0;0;99.76725017545641;290.49314068959325;1.0868498220516063;9042.819006963271;0.6350003468453447;0.2651766874499986;169.0025171728695;400.77250622632204;1.0113193445032218;78888.13970176477;0.6824254121871585;0.3083120809206255;93.10931409449199;2664.5714927632102;0.075530478;78888.13970176477;0;0;121.37803540452273;290.49314068959325;1.0868498220516063;78888.13970176477;0.6350003468453447;0.2651766874499986;155.8812868635576;356.36691942491046;1.0868498220516063;78888.13970176477;0.6350003468453447;0.2651766874499986;152.32185348295354;375.1477858682166;1;78888.13970176477;0.6901500139715712;0.31601589828221016;110.63733798040857;303.5528811790507;1;78888.13970176477;0.6901500139715712;0.31601589828221016;110.61524934319118;303.51559541442526;1;9042.819006963271;0.6901500139715712;0.31601589828221016;99.76725017545641;2687.1308846436573;0.086849822;9042.819006963271;0;0;43.852097473633705;183.63577443711563;0.086849822;9042.819006963271;0;0;43.85431289760464;183.70627909599472;0.086849822;78888.13970176477;0;0;"Zustand 3: Temperatur 429.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;15;120;T13;2.0406409599706552e-17;`gtol` termination condition is satisfied.;6;4.6378442367821424e-07;6.388491152018065e-09;1;True;;True;0;zulässig;feasible;True;True;True;94.28709492064684;123.4372626211815;153.39719977842344;45.394069418084825;0.1277431675663451;0.3089553548172563;0.26355582652371934;0.3169511956518394;231.72679127108597;229.04833581402465;233.82706339810352;226.9026047;69.75538127970366;0.5029560875185956;10.913550668799376;32.95913879;0.006721392;0.038737599;23.172679084254437;22.904833577623027;9.353082537518922;15.126840309865385;6.335120771521278;101.22320136766069;0.014991568184493103;2689.8129385265743;293.4822123312227;257.01069156653324;0.016365233698078185;1.0752639739125016;0.6427015602550047;0.271731809;4.5493919742511935e-09;-2.34E-08;1.5806040210009087e-07;-4.39E-09;-3.99E-08;3.77943933926872e-08;5.345623321773019e-08;4.285415968752204e-07;4.5493919742511933e-11;-2.34E-10;1.5806040210009086e-09;-4.39E-09;-3.99E-10;3.7794393392687196e-10;5.345623321773019e-10;4.2854159687522046e-09;146;120;113.0408612083898;113.0408612083898;106.28780749703753;28.633829512739567;24.636649930254123;21.767885042320927;72.58937185492113;30.394069418084825;7.257587516088336;11.817659840729107;18.753766287742963;60.89135955518765;3.370685263897485;10.671899057058852;5.015731412794068;1;82412.38112054762;9791.131952512147;8.417043251000491;0.058007377727399834;0.058007377727399834;0.058007377727399834;0.007995432;3.370685263897485;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;94.28709492064684;2666.4687475547407;0.091629208;82412.38112054762;0;0;135;5.015731412794068;146;5.015731412794068;120;8;113.0408612083898;8;113.0408612083898;8;106.28780749703753;8;15;4;28.633829512739567;4;94.28709492064684;2666.4687475547407;0.011705005;82412.38112054762;0;0;101.22320136766069;293.48221233122246;1.0916292076105798;9791.131952512147;0.6330664559921617;0.26355582652371934;170.63664993025412;404.0115817703817;1.0117050052217698;82412.38112054762;0.6830784018527596;0.3089553548172563;94.28709492064684;2666.4687475547407;0.079924202;82412.38112054762;0;0;123.4372626211815;293.48221233122246;1.0916292076105798;82412.38112054762;0.6330664559921617;0.26355582652371934;156.76788504232093;357.3824641689213;1.0916292076105798;82412.38112054762;0.6330664559921617;0.26355582652371934;153.39719977842344;377.5295089889059;1;82412.38112054762;0.6910738337195615;0.3169511956518394;112.76536356412265;307.7741277137516;1;82412.38112054762;0.6910738337195615;0.3169511956518394;112.74241248391166;307.7353901151606;1;9791.131952512147;0.6910738337195615;0.3169511956518394;101.22320136766069;2689.8129385265743;0.091629208;9791.131952512147;0;0;45.394069418084825;190.08232001604156;0.091629208;9791.131952512147;0;0;45.396447941849885;190.15567426305253;0.091629208;82412.38112054762;0;0;"Zustand 3: Temperatur 429.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;15;122.5;T13;8.667453951848909e-18;`gtol` termination condition is satisfied.;6;2.914587216232082e-07;4.163521094422102e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.46592905278663;125.48456098238125;154.4662355590101;46.93552767772724;0.1254513684893116;0.30959224888592285;0.261949835;0.3178857508454608;244.19453955138238;240.66469569972713;246.48063472678774;238.33101466594266;67.90365145602533;0.5036895046916833;10.37110994809467;30.835733176392466;0.007356059;0.040229802565007994;24.41945392821576;24.06646956755905;9.859225390084445;15.888734308763466;6.166948339599432;102.67645101063346;0.015504899;2692.4872560682807;296.4966629742946;258.7619995277194;0.016999907;1.0794217877189618;0.6410783535335344;0.2703366368354227;2.7721398510038853e-09;-1.65E-08;9.881779305942473e-08;-2.97E-09;-2.53E-08;2.4136625143000856e-08;3.4490682310206466e-08;2.692247846880491e-07;2.7721398510038853e-11;-1.65E-10;9.881779305942473e-10;-2.97E-09;-2.53E-10;2.4136625143000855e-10;3.4490682310206466e-10;2.6922478468804912e-09;146;122.5;115.16426682360753;115.16426682360753;108.07108186331163;29.325279505936123;26.271759368862035;22.656329827862123;73.35117150469733;31.935527677727237;7.628239118003307;12.487815812974077;19.69833777;61.13300448935456;3.1900942688520217;10.588963216732736;5.285596094185766;1;86069.85333109644;10591.832496184948;8.126058769;0.060855443804326725;0.060855443804326725;0.060855443804326725;0.008270476;3.1900942688520217;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.46592905278663;2668.3606839755007;0.096421695;86069.85333109644;0;0;135;5.285596094185766;146;5.285596094185766;122.5;8;115.16426682360753;8;115.16426682360753;8;108.07108186331163;8;15;4;29.325279505936123;4;95.46592905278663;2668.3606839755007;0.012096233587067401;86069.85333109644;0;0;102.67645101063346;296.49666297429457;1.096421694978146;10591.832496184948;0.6311384986347696;0.261949835;172.27175936886204;407.24666802420614;1.0120962335870674;86069.85333109644;0.6837234666509049;0.30959224888592285;95.46592905278663;2668.3606839755007;0.084325461;86069.85333109644;0;0;125.48456098238125;296.49666297429457;1.096421694978146;86069.85333109644;0.6311384986347696;0.261949835;157.65632982786212;358.42872047282737;1.096421694978146;86069.85333109644;0.6311384986347696;0.261949835;154.4662355590101;379.8957048;1;86069.85333109644;0.6919939424390963;0.3178857508454608;114.89559776564852;311.9920533658318;1;86069.85333109644;0.6919939424390963;0.3178857508454608;114.87176088199669;311.95182356326677;1;10591.832496184948;0.6919939424390963;0.3178857508454608;102.67645101063346;2692.4872560682807;0.096421695;10591.832496184948;0;0;46.93552767772724;196.5272363416637;0.096421695;10591.832496184948;0;0;46.93807737395707;196.6035268340461;0.096421695;86069.85333109644;0;0;"Zustand 3: Temperatur 430.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;15;125;T13;3.807274332817561e-18;`gtol` termination condition is satisfied.;6;1.8651760463659393e-07;2.759447166668556e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.64574257561691;127.51988731940816;155.5290806661681;48.476542915612356;0.12341297484688131;0.3102221571054624;0.26035782386235423;0.31881880172344806;256.6522920026152;252.2777169974531;259.1317627720539;249.74845475031805;66.04006827559496;0.5043471590469755;9.878727154959776;28.712254844406345;0.008028818;0.041762661154536224;25.665229183051533;25.227771698151063;10.365270511523727;16.649896981843085;5.997699397;104.1269567406955;0.016017740390400353;2695.1536207078066;299.5353706342497;260.5383350378886;0.017639178065431027;1.083588438034679;0.6394582947900478;0.26895142791118104;1.783718062142725e-09;-1.20E-08;6.319839940260863e-08;-2.03E-09;-1.60E-08;1.5942475783958798e-08;2.2671770238957833e-08;1.7209987390742754e-07;1.7837180621427252e-11;-1.20E-10;6.319839940260863e-10;-2.03E-09;-1.60E-10;1.59424757839588e-10;2.2671770238957834e-10;1.7209987390742754e-09;146;125;117.28774515559365;117.28774515559365;109.85475543088182;30.016530773657905;27.907561073572197;23.546352228815977;74.11042597;33.476542915612356;7.996777087766986;13.16078841489815;20.642002579976747;61.37548329061883;3.0172715626478634;10.491918251853122;5.555244415641021;1;89864.35309;11447.90955976296;7.849848273359449;0.063693997;0.063693997;0.063693997;0.008549572;3.0172715626478634;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.64574257561691;2670.2470435706327;0.101227616;89864.35309;0;0;135;5.555244415641021;146;5.555244415641021;125;8;117.28774515559365;8;117.28774515559365;8;109.85475543088182;8;15;4;30.016530773657905;4;96.64574257561691;2670.2470435706327;0.012492801239572632;89864.35309;0;0;104.1269567406955;299.5353706342502;1.101227616;11447.90955976296;0.6292156178336127;0.26035782386235423;173.9075610735722;410.47709653271255;1.0124928012395726;89864.35309;0.6843600428815778;0.3102221571054624;96.64574257561691;2670.2470435706327;0.088734815;89864.35309;0;0;127.51988731940816;299.5353706342502;1.101227616;89864.35309;0.6292156178336127;0.26035782386235423;158.54635222881598;359.5048695;1.101227616;89864.35309;0.6292156178336127;0.26035782386235423;155.5290806661681;382.24623980040667;1;89864.35309;0.6929096148398671;0.31881880172344806;117.02796906755503;316.2061715265954;1;89864.35309;0.6929096148398671;0.31881880172344806;117.00322291223301;316.16440886544086;1;11447.90955976296;0.6929096148398671;0.31881880172344806;104.1269567406955;2695.1536207078066;0.101227616;11447.90955976296;0;0;48.476542915612356;202.97088721380928;0.101227616;11447.90955976296;0;0;48.47927214026299;203.05020171942303;0.101227616;89864.35309;0;0;"Zustand 3: Temperatur 431.696 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;15;127.5;T13;1.7260182369860113e-18;`gtol` termination condition is satisfied.;6;1.2123463652789718e-07;1.8579656815915686e-09;1;True;;True;0;zulässig;feasible;True;True;True;97.82647645331957;129.5432216373943;156.58589110449344;50.01716994;0.12159190655248546;0.3108445879181072;0.2587790530739744;0.31974970487642734;269.1009056514163;263.88781273578724;271.7813132627173;261.1553274884602;64.16501580078094;0.504939772;9.429758223497977;26.58872956139038;0.008741198;0.043336439;26.91009055396407;26.38878127;10.871252530941776;17.41035516488142;5.827408823;105.5746902243697;0.016529953581769775;2697.8118395961155;302.5973737039857;262.33912274476614;0.018282909828365668;1.0877643478317622;0.6378405877841921;0.26757540825904125;1.0366818514739862e-09;-9.18E-09;4.070005843459512e-08;-1.41E-09;-1.08E-08;1.0526264304644428e-08;1.5238924788718577e-08;1.1177559144925908e-07;1.0366818514739862e-11;-9.18E-11;4.070005843459512e-10;-1.41E-09;-1.08E-10;1.0526264304644428e-10;1.5238924788718578e-10;1.1177559144925908e-09;146;127.5;119.41127043860962;119.41127043860962;111.63879045383402;30.707607900939706;29.543819889492966;24.43774066833339;74.86708232;35.01716994;8.363267867537047;13.836580214239916;21.584793985290048;61.61870311753103;2.8518495638399486;10.38081051198077;5.824694927519833;1;93799.78055723505;12362.473639003634;7.587460511244005;0.066523139;0.066523139;0.066523139;0.008832564;2.8518495638399486;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.82647645331957;2672.1275917522853;0.1060472576601279;93799.78055723505;0;0;135;5.824694927519833;146;5.824694927519833;127.5;8;119.41127043860962;8;119.41127043860962;8;111.63879045383402;8;15;4;30.707607900939706;4;97.82647645331957;2672.1275917522853;0.012894488;93799.78055723505;0;0;105.5746902243697;302.59737370398614;1.106047257660128;12362.473639003634;0.6272971124755505;0.2587790530739744;175.54381988949297;413.7023512611235;1.0128944882435575;93799.78055723505;0.6849876867262219;0.3108445879181072;97.82647645331957;2672.1275917522853;0.093152769;93799.78055723505;0;0;129.5432216373943;302.59737370398614;1.106047257660128;93799.78055723505;0.6272971124755505;0.2587790530739744;159.4377406683334;360.6102798943814;1.106047257660128;93799.78055723505;0.6272971124755505;0.2587790530739744;156.58589110449344;384.58111358935645;1;93799.78055723505;0.6938202509916994;0.31974970487642734;119.16241112541354;320.4160977896122;1;93799.78055723505;0.6938202509916994;0.31974970487642734;119.13673213246295;320.37276135097505;1;12362.473639003634;0.6938202509916994;0.31974970487642734;105.5746902243697;2697.8118395961155;0.1060472576601279;12362.473639003634;0;0;50.01716994;209.41356736993143;0.1060472576601279;12362.473639003634;0;0;50.02008733630299;209.4959947576697;0.1060472576601279;93799.78055723505;0;0;"Zustand 3: Temperatur 432.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;15;130;T13;8.090704387800117e-19;`gtol` termination condition is satisfied.;6;8.015120071705021e-08;1.2720616642128728e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.00808312162513;131.55456330637674;157.63684742037856;51.55745159103617;0.11995832234387337;0.3114591381559198;0.25721289699419686;0.32067790949378466;281.5411037626594;275.49530576163716;284.4300189;272.5519445368513;62.27889568632819;0.5054761594900207;9.018688040503552;24.46517913271498;0.009494754;0.044951375;28.154110368879994;27.54953058;11.37720075465686;18.170129635104843;5.656113096439802;107.01963448492302;0.017041408;2700.4617384779735;305.68184184724157;264.16389633738066;0.018930974;1.0919498984626326;0.6362245647487189;0.26620792745357724;6.502105520667101e-10;-7.26E-09;2.658714493009029e-08;-9.88E-10;-7.20E-09;7.109179023245815e-09;1.0278654372086748e-08;7.38594962967909e-08;6.502105520667101e-12;-7.26E-11;2.658714493009029e-10;-9.88E-10;-7.20E-11;7.109179023245816e-11;1.0278654372086749e-10;7.385949629679089e-10;146;130;121.53482086728502;121.53482086728502;113.42315585130729;31.398530104859333;31.180338485961613;25.33032768;75.62110438006368;36.55745159103617;8.727773782740883;14.515186382362003;22.526737745659887;61.86258975638668;2.6934802610556403;10.255701607994297;6.093963284906048;1;97880.13484838515;13338.760149857915;7.338023455607886;0.069342947;0.069342947;0.069342947;0.009119302;2.6934802610556403;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.00808312162513;2674.0021120234887;0.1108808726401147;97880.13484838515;0;0;135;6.093963284906048;146;6.093963284906048;130;8;121.53482086728502;8;121.53482086728502;8;113.42315585130729;8;15;4;31.398530104859333;4;99.00808312162513;2674.0021120234887;0.013301083461932848;97880.13484838515;0;0;107.01963448492302;305.68184184724146;1.1108808726401147;13338.760149857915;0.625382402;0.25721289699419686;177.1803384859616;416.92203352559386;1.013301083461933;97880.13484838515;0.6856060466165776;0.3114591381559198;99.00808312162513;2674.0021120234887;0.097579789;97880.13484838515;0;0;131.55456330637674;305.68184184724146;1.1108808726401147;97880.13484838515;0.625382402;0.25721289699419686;160.3303276814342;361.74446496029987;1.1108808726401147;97880.13484838515;0.625382402;0.25721289699419686;157.63684742037856;386.90042304781457;1;97880.13484838515;0.6947253488767962;0.32067790949378466;121.29886169838244;324.6215273621366;1;97880.13484838515;0.6947253488767962;0.32067790949378466;121.27222621725912;324.5765759870463;1;13338.760149857915;0.6947253488767962;0.32067790949378466;107.01963448492302;2700.4617384779735;0.1108808726401147;13338.760149857915;0;0;51.55745159103617;215.85551919062712;0.1108808726401147;13338.760149857915;0;0;51.56056609;215.9411494130006;0.1108808726401147;97880.13484838515;0;0;"Zustand 3: Temperatur 433.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
