config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;15;132.5;T13;3.925982759105646e-19;`gtol` termination condition is satisfied.;6;5.390869069955419e-08;8.861131710008204e-10;1;True;;True;0;zulässig;feasible;True;True;True;100.19052396040627;133.55392790524655;158.68214623155706;53.09742161295708;0.11848734206780112;0.31206547377413024;0.2556588209061707;0.3216029380331166;293.9735009951053;287.10045036332616;297.07850447314536;283.93854813659334;60.382117489453314;0.5059636368238634;8.640899760274225;22.341622156938854;0.010291065952682445;0.046607683137078464;29.39735009454925;28.710045035852062;11.883140179124439;18.929236541978703;5.483849412429948;108.46178187989011;0.017551982911896285;2703.1031578236352;308.7880539330925;266.0122764280998;0.019583251;1.096145437998461;0.63460966;0.2648484337343473;3.970441753153864e-10;-5.87E-09;1.7721447420626646e-08;-7.03E-10;-4.97E-09;4.8055426304927096e-09;6.9127850110817235e-09;4.9612822294875514e-08;3.9704417531538636e-12;-5.87E-11;1.7721447420626647e-10;-7.03E-10;-4.97E-11;4.8055426304927094e-11;6.912785011081723e-11;4.961282229487551e-10;146;132.5;123.65837784306115;123.65837784306115;115.20782581518637;32.08931252162654;32.816948900449006;26.22398007678595;76.37246935826357;38.09742161295708;9.090353835308008;15.196595963171035;23.46785388265488;62.10708335968843;2.5418338452288936;10.116666051856384;6.3630627921018466;1;102109.51092048235;14380.13263153538;7.100734988810741;0.072153482;0.072153482;0.072153482;0.009409641;2.5418338452288936;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.19052396040627;2675.8704016999727;0.1157286888799951;102109.51092048235;0;0;135;6.3630627921018466;146;6.3630627921018466;132.5;8;123.65837784306115;8;123.65837784306115;8;115.20782581518637;8;15;4;32.08931252162654;4;100.19052396040627;2675.8704016999727;0.013712384746382112;102109.51092048235;0;0;108.46178187989011;308.78805393309256;1.115728688879995;14380.13263153538;0.6234710023943109;0.2556588209061707;178.8169489;420.1358360714989;1.013712384746382;102109.51092048235;0.6862148428160296;0.31206547377413024;100.19052396040627;2675.8704016999727;0.10201630413361298;102109.51092048235;0;0;133.55392790524655;308.78805393309256;1.115728688879995;102109.51092048235;0.6234710023943109;0.2556588209061707;161.22398007678595;362.90705086420746;1.115728688879995;102109.51092048235;0.6234710023943109;0.2556588209061707;158.68214623155706;389.20433583960954;1;102109.51092048235;0.6956244840561008;0.3216029380331166;123.43726185339017;328.82221835055327;1;102109.51092048235;0.6956244840561008;0.3216029380331166;123.40964616469199;328.7756106674162;1;14380.13263153538;0.6956244840561008;0.3216029380331166;108.46178187989011;2703.1031578236352;0.1157286888799951;14380.13263153538;0;0;53.09742161295708;222.29694510454843;0.1157286888799951;14380.13263153538;0;0;53.10074245549794;222.38586917387192;0.1157286888799951;102109.51092048235;0;0;"Zustand 3: Temperatur 434.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;15;135;T13;2.1535103484457828e-23;`gtol` termination condition is satisfied.;8;5.463031809577104e-10;6.562789572195322e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.37376740574035;135.54134459327895;159.72199405275848;54.637106779683165;0.11715806918261014;0.3126633151428275;0.2541163626564723;0.32252437182540655;306.39862251827645;298.70344830729755;309.7273065188071;295.31532701912397;58.475091708788135;0.5064083182479864;8.292498620447917;20.218074598774024;0.011131742491950272;0.048305545;30.63986225179181;29.87034483072854;12.389092260754127;19.68768846794038;5.310655051737506;109.90113255017525;0.018061566948144186;2705.7359498673623;311.9153810466628;267.88395401388834;0.020239627840865637;1.1003512876082087;0.6329953918680601;0.26349645515636416;6.330935775622493e-12;-3.88E-10;1.2863665688200854e-10;-3.64E-12;-4.61E-11;1.2164491636212915e-11;1.830358087318018e-11;3.583409124985337e-10;6.330935775622493e-14;-3.88E-12;1.2863665688200853e-12;-3.64E-12;-4.61E-13;1.2164491636212916e-13;1.8303580873180182e-13;3.5834091249853372e-12;146;135;125.78192540122598;125.78192540122598;116.99277876375203;32.77996716114865;34.45350613149259;27.118591606937798;77.12116539;39.637106779683165;9.451064297324251;15.880792851050728;24.408157995485624;62.352135271591465;2.3965975541793227;9.963789224009531;6.632004816;1;106492.09741307732;15490.085828079787;6.874855219977726;0.074954791;0.074954791;0.074954791;0.009703443;2.3965975541793227;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.37376740574035;2677.7322687185306;0.1205909154490743;106492.09741307732;0;0;135;6.632004816;146;6.632004816;135;8;125.78192540122598;8;125.78192540122598;8;116.99277876375203;8;15;4;32.77996716114865;4;101.37376740574035;2677.7322687185306;0.014128198814976936;106492.09741307732;0;0;109.90113255017525;311.9153810466634;1.1205909154490743;15490.085828079787;0.6215625032199684;0.2541163626564723;180.4535061314926;423.34352340441336;1.0141281988149768;106492.09741307732;0.6868138518479318;0.3126633151428275;101.37376740574035;2677.7322687185306;0.10646271663409736;106492.09741307732;0;0;135.54134459327895;311.9153810466634;1.1205909154490743;106492.09741307732;0.6215625032199684;0.2541163626564723;162.1185916069378;364.0977527780587;1.1205909154490743;106492.09741307732;0.6215625032199684;0.2541163626564723;159.72199405275848;391.4930710044977;1;106492.09741307732;0.6965172944920826;0.32252437182540655;125.57755536926942;333.0179792957159;1;106492.09741307732;0.6965172944920826;0.32252437182540655;125.54893570267575;332.9696737505586;1;15490.085828079787;0.6965172944920826;0.32252437182540655;109.90113255017525;2705.7359498673623;0.1205909154490743;15490.085828079787;0;0;54.637106779683165;228.73801685606185;0.1205909154490743;15490.085828079787;0;0;54.640643492160564;228.83032681531952;0.1205909154490743;106492.09741307732;0;0;"Zustand 3: Temperatur 435.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;17.5;100;T13;8.612958532459e-24;`gtol` termination condition is satisfied.;9;7.894062395682661e-11;4.150411674149686e-12;1;True;;True;0;zulässig;feasible;True;True;True;85.70850034431726;106.61191698685082;144.04410795543515;34.60896965061795;0.1689612231954198;0.29686903572082135;0.27240211498132855;0.30239112775340565;123.70050204729648;128.93242334840264;124.52925444160974;128.07164789112397;83.86804308647157;0.48970728491046467;19.57844086614523;49.706227810762186;0.002773654;0.029249409471492346;12.370050204723722;12.893242334841574;4.981170177664723;8.538109859408719;7.616819977159604;90.13800335939544;0.010625224420212982;2669.295257413065;267.3479226135702;241.5526122;0.011167924653232353;1.039908665502074;0.650388937;0.2784398648578665;1.1368683772161603e-11;-3.51E-11;3.2457592169521376e-11;-4.07E-12;-8.33E-12;-1.31E-11;-6.82E-12;5.925926416239236e-11;1.1368683772161603e-13;-3.51E-13;3.2457592169521376e-13;-4.07E-12;-8.33E-14;-1.31E-13;-6.82E-14;5.925926416239236e-13;146;100;96.29377218923781;96.29377218923781;92.48211600200199;25.17454900883348;10.60378467105221;14.322341434849648;64.96345435056196;17.10896965061795;3.966434351935675;6.155768829842373;10.585271844920555;57.87177604842077;5.278233479414496;10.561289825107963;2.6775000443137764;1;59493.18067364173;5508.415689885066;10.800415949523785;0.032866683;0.032866683;0.032866683;0.005786893;3.966434351935675;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;85.70850034431726;2652.4969198348417;0.05107659;59493.18067364173;0;0;135;2.6775000443137764;146;2.6775000443137764;100;8;96.29377218923781;8;96.29377218923781;8;92.48211600200199;8;17.5;4;25.17454900883348;4;85.70850034431726;2652.4969198348417;0.008629963;59493.18067364173;0;0;90.13800335939544;267.3479226135698;1.0510765901553063;5508.415689885066;0.6434784086698389;0.27240211498132855;156.6037846710522;372.7651907690039;1.0086299631492917;59493.18067364173;0.6705581990798175;0.29686903572082135;85.70850034431726;2652.4969198348417;0.042446627006014606;59493.18067364173;0;0;106.61191698685082;267.3479226135698;1.0510765901553063;59493.18067364173;0.6434784086698389;0.27240211498132855;149.32234143484965;347.1404361867998;1.0510765901553063;59493.18067364173;0.6434784086698389;0.27240211498132855;144.04410795543515;353.0911899569271;1;59493.18067364173;0.6763450916232568;0.30239112775340565;96.05062716174285;269.2231468704669;1;59493.18067364173;0.6763450916232568;0.30239112775340565;96.03356564806433;269.1938974609954;1;5508.415689885066;0.6763450916232568;0.30239112775340565;90.13800335939544;2669.295257413065;0.05107659;5508.415689885066;0;0;34.60896965061795;144.99943115756156;0.05107659;5508.415689885066;0;0;34.61033995358122;145.0537349686974;0.05107659;59493.18067364173;0;0;"Zustand 3: Temperatur 422.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6763 <= w_crit=0.6929, T=369.20 K >= T_crit=348.08 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6763 <= w_crit=0.6929, T=369.18 K >= T_crit=348.08 K).;"Zustand 20: Temperatur 429.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;17.5;102.5;T13;1.7185617908314265e-17;`gtol` termination condition is satisfied.;6;3.8631478434834925e-07;5.8626986803543405e-09;1;True;;True;0;zulässig;feasible;True;True;True;86.86965604999682;108.74243945213954;145.16172067307178;36.16482065215399;0.16063175931330373;0.2975181532176193;0.2706679221082957;0.30327556326417954;136.34898906522244;140.65724631378006;137.30135796905284;139.6712675981406;82.10218373472755;0.4922832672940245;17.919569710251253;47.586349939555134;0.003158675;0.030451146;13.63489887085549;14.065724629171385;5.49205432;9.311417837593247;7.456446226090456;91.61030640251698;0.011135074903122157;2672.0198764057805;270.1710403619308;243.12511526482533;0.011756466771519092;1.0440484446281073;0.6486877426684777;0.27694089564089297;9.189605520987243e-09;-1.61E-08;1.3875114746042527e-07;-4.41E-09;-2.74E-08;2.2066217297833646e-08;3.424187866585271e-08;3.5666752751239983e-07;9.189605520987242e-11;-1.61E-10;1.3875114746042528e-09;-4.41E-09;-2.74E-10;2.2066217297833645e-10;3.424187866585271e-10;3.566675275123998e-09;146;102.5;98.41365006044487;98.41365006044487;94.2567671;25.872455137725012;12.201657037750522;15.176208305470482;65.73785126479197;18.664820652153992;4.361166924918621;6.803343657927883;11.543994010448046;58.09045777923268;5.014487632398698;10.585839782459004;2.9512768195935593;1;62240.94670767404;6001.924037611503;10.370165686475957;0.035796873;0.035796873;0.035796873;0.006017058;4.361166924918621;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;86.86965604999682;2654.4081641826347;0.055804911;62240.94670767404;0;0;135;2.9512768195935593;146;2.9512768195935593;102.5;8;98.41365006044487;8;98.41365006044487;8;94.2567671;8;17.5;4;25.872455137725012;4;86.86965604999682;2654.4081641826347;0.008964041;62240.94670767404;0;0;91.61030640251698;270.1710403619308;1.0558049113996264;6001.924037611503;0.641464556;0.2706679221082957;158.20165703775052;375.99387093204126;1.008964041096445;62240.94670767404;0.6712443710644951;0.2975181532176193;86.86965604999682;2654.4081641826347;0.046840870303181376;62240.94670767404;0;0;108.74243945213954;270.1710403619308;1.0558049113996264;62240.94670767404;0.641464556;0.2706679221082957;150.17620830547048;347.9336865177333;1.0558049113996264;62240.94670767404;0.641464556;0.2706679221082957;145.16172067307178;355.5700717113663;1;62240.94670767404;0.6772614287823421;0.30327556326417954;98.15659966968053;273.4678879858284;1;62240.94670767404;0.6772614287823421;0.30327556326417954;98.13883307508138;273.43743684026083;1;6001.924037611503;0.6772614287823421;0.30327556326417954;91.61030640251698;2672.0198764057805;0.055804911;6001.924037611503;0;0;36.16482065215399;151.5025458340178;0.055804911;6001.924037611503;0;0;36.166309316981824;151.5591479385974;0.055804911;62240.94670767404;0;0;"Zustand 3: Temperatur 423.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6773 <= w_crit=0.6949, T=371.31 K >= T_crit=349.26 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6773 <= w_crit=0.6949, T=371.29 K >= T_crit=349.26 K).;"Zustand 20: Temperatur 431.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;17.5;105;T13;3.2125124353270484e-18;`gtol` termination condition is satisfied.;6;1.5548224162944963e-07;2.5347632770446427e-09;1;True;;True;0;zulässig;feasible;True;True;True;88.03406583034723;110.86321690001711;146.2775647138825;37.717773026124576;0.1537087092855382;0.2981776963836224;0.268969415;0.3041770996585719;148.9624710603805;152.36022532699653;150.0460456102942;151.2413882775593;80.32775331846112;0.49441979420830395;16.518402362184045;45.46565611935398;0.00357063;0.031691873909001536;14.896247091720648;15.236022531785105;6.001841824872864;10.08275921753491;7.295294056435191;93.08177950180391;0.011645400771521914;2674.741068852513;273.04093179358335;244.74262605300893;0.012350396;1.0481881459334028;0.647014125;0.2754743209533504;4.063437586410146e-09;-7.54E-09;5.6309261253773e-08;-2.00E-09;-1.15E-08;9.14548081709654e-09;1.453565801057266e-08;1.4317402019514702e-07;4.0634375864101456e-11;-7.54E-11;5.630926125377301e-10;-2.00E-09;-1.15E-10;9.145480817096541e-11;1.453565801057266e-10;1.4317402019514702e-09;146;105;100.53434388064602;100.53434388064602;96.03311208667105;26.569061031368847;13.807992660178343;16.040231750860414;66.51271847043506;20.217773026124576;4.752836990089975;7.452564378842112;12.500278050298789;58.313725693994115;4.762667036977916;10.597559194564099;3.224295910397846;1;65102.10699603148;6532.230388692983;9.966290704;0.038713149849144646;0.038713149849144646;0.038713149849144646;0.006252601;4.752836990089975;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;88.03406583034723;2656.3186493898975;0.060538542292039255;65102.10699603148;0;0;135;3.224295910397846;146;3.224295910397846;105;8;100.53434388064602;8;100.53434388064602;8;96.03311208667105;8;17.5;4;26.569061031368847;4;88.03406583034723;2656.3186493898975;0.009305301;65102.10699603148;0;0;93.08177950180391;273.04093179358443;1.0605385422920393;6532.230388692983;0.6394793859156956;0.268969415;159.80799266017834;379.2399008221275;1.0093053011977373;65102.10699603148;0.6719399342914577;0.2981776963836224;88.03406583034723;2656.3186493898975;0.051233241;65102.10699603148;0;0;110.86321690001711;273.04093179358443;1.0605385422920393;65102.10699603148;0.6394793859156956;0.268969415;151.0402317508604;348.7833495513177;1.0605385422920393;65102.10699603148;0.6394793859156956;0.268969415;146.2775647138825;358.05099727204686;1;65102.10699603148;0.6781925357648403;0.3041770996585719;100.26565770545301;277.7232439576492;1;65102.10699603148;0.6781925357648403;0.3041770996585719;100.24716300991003;277.6915520837402;1;6532.230388692983;0.6781925357648403;0.3041770996585719;93.08177950180391;2674.741068852513;0.060538542292039255;6532.230388692983;0;0;37.717773026124576;157.99356290815956;0.060538542292039255;6532.230388692983;0;0;37.71938639267694;158.05254400586705;0.060538542292039255;65102.10699603148;0;0;"Zustand 3: Temperatur 424.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6782 <= w_crit=0.6979, T=373.42 K >= T_crit=350.46 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6782 <= w_crit=0.6979, T=373.40 K >= T_crit=350.46 K).;"Zustand 20: Temperatur 432.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;17.5;107.5;T13;5.732895018307715e-19;`gtol` termination condition is satisfied.;6;6.158298423727271e-08;1.0707842937125772e-09;1;True;;True;0;zulässig;feasible;True;True;True;89.20107252961373;112.97372971267521;147.38986547772174;39.26856040370251;0.14787946773795055;0.2988427651961898;0.26730027051469807;0.3050906397903235;161.54772950909353;164.04688903045374;162.77012743126983;162.7875086956659;78.54293631392524;0.4962185234878216;15.318681825065376;43.34434903069257;0.004010852;0.032971562810727655;16.15477294524977;16.40468890268855;6.510805097439538;10.852500579322369;7.133198586634446;94.55191677029836;0.012156126473400926;2677.457745431097;275.95164028026204;246.39938741601227;0.012949675592849985;1.0523300926939838;0.6453612070619587;0.2740337030984658;1.7142980368589633e-09;-3.65E-09;2.2435983737523202e-08;-8.76E-10;-4.72E-09;3.5682319321495015e-09;5.830372629134217e-09;5.6595808928250335e-08;1.7142980368589632e-11;-3.65E-11;2.2435983737523202e-10;-8.76E-10;-4.72E-11;3.5682319321495016e-11;5.830372629134218e-11;5.659580892825034e-10;146;107.5;102.65565096930743;102.65565096930743;97.81078463907926;27.264695775622272;15.420591228946137;16.91189601521222;67.28722099467609;21.76856040370251;5.1416974023831585;8.103734199009068;13.454578439693705;58.54047957578956;4.522030537;10.596181459724164;3.4967041019284313;1;68079.00360190841;7101.757582491692;9.586219018478873;0.041616904240725394;0.041616904240725394;0.041616904240725394;0.006493351;4.522030537;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;89.20107252961373;2658.2271397439467;0.065279768;68079.00360190841;0;0;135;3.4967041019284313;146;3.4967041019284313;107.5;8;102.65565096930743;8;102.65565096930743;8;97.81078463907926;8;17.5;4;27.264695775622272;4;89.20107252961373;2658.2271397439467;0.009653537;68079.00360190841;0;0;94.55191677029836;275.95164028026255;1.0652797682868338;7101.757582491692;0.6375161146078868;0.26730027051469807;161.42059122894614;382.49676176994814;1.0096535373883138;68079.00360190841;0.6726396675451215;0.2988427651961898;89.20107252961373;2658.2271397439467;0.055626231;68079.00360190841;0;0;112.97372971267521;275.95164028026255;1.0652797682868338;68079.00360190841;0.6375161146078868;0.26730027051469807;151.91189601521222;349.6815079189175;1.0652797682868338;68079.00360190841;0.6375161146078868;0.26730027051469807;147.38986547772174;360.52791350289084;1;68079.00360190841;0.6791330188486122;0.3050906397903235;102.37754825295104;281.9849771906799;1;68079.00360190841;0.6791330188486122;0.3050906397903235;102.35830259761684;281.9520056278692;1;7101.757582491692;0.6791330188486122;0.3050906397903235;94.55191677029836;2677.457745431097;0.065279768;7101.757582491692;0;0;39.26856040370251;164.47564798176873;0.065279768;7101.757582491692;0;0;39.27030506;164.53708893997717;0.065279768;68079.00360190841;0;0;"Zustand 3: Temperatur 425.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.540 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;17.5;110;T13;1.0083003068323561e-19;`gtol` termination condition is satisfied.;6;2.4400976263743938e-08;4.4906576507953847e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.37021414857554;115.07358936691776;148.4974966507649;40.817693332733825;0.14291722168420842;0.299509897;0.265655995;0.3060125435837112;174.10964635159854;175.72108488680016;175.47850759445834;174.3134526532617;76.74667703;0.4977519958671875;14.279550324893737;41.22257463078745;0.004480685;0.034290306;17.410964632921868;17.57210848854073;7.019140303857798;11.620896843400644;6.970063939173921;96.02036217031576;0.012667133462025039;2680.169101728435;278.89878478014026;248.09133106917506;0.013554216;1.0564760008856122;0.6437240820618236;0.2726144456963881;6.972982191655319e-10;-1.89E-09;8.911001714295708e-09;-3.77E-10;-1.99E-09;1.3928342923463788e-09;2.2520509901369223e-09;2.2379879283107584e-08;6.972982191655319e-12;-1.89E-11;8.911001714295708e-11;-3.77E-10;-1.99E-11;1.3928342923463788e-11;2.2520509901369224e-11;2.2379879283107585e-10;146;110;104.77742536921255;104.77742536921255;99.58952499262739;27.959588386119037;17.03789599138372;17.78943983503831;68.06077378419673;23.317693332733825;5.527939123197939;8.757063198896788;14.40721122063701;58.76994886127443;4.291943184273407;10.581509072153494;3.7686070638874143;1;71174.36515131783;7713.004264721205;9.227839465468065;0.044509101;0.044509101;0.044509101;0.006739138;4.291943184273407;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;90.37021414857554;2660.132728582604;0.070030216;71174.36515131783;0;0;135;3.7686070638874143;146;3.7686070638874143;110;8;104.77742536921255;8;104.77742536921255;8;99.58952499262739;8;17.5;4;27.959588386119037;4;90.37021414857554;2660.132728582604;0.010008523968367468;71174.36515131783;0;0;96.02036217031576;278.89878478013867;1.0700302164457298;7713.004264721205;0.635569943;0.265655995;163.03789599138372;385.75989467752794;1.0100085239683674;71174.36515131783;0.673339906;0.299509897;90.37021414857554;2660.132728582604;0.060021692;71174.36515131783;0;0;115.07358936691776;278.89878478013867;1.0700302164457298;71174.36515131783;0.635569943;0.265655995;152.7894398350383;350.6226257020243;1.0700302164457298;71174.36515131783;0.635569943;0.265655995;148.4974966507649;362.9967796652961;1;71174.36515131783;0.6800790438904372;0.3060125435837112;104.49208029476426;286.2501026;1;71174.36515131783;0.6800790438904372;0.3060125435837112;104.47206087680206;286.21581233400155;1;7713.004264721205;0.6800790438904372;0.3060125435837112;96.02036217031576;2680.169101728435;0.070030216;7713.004264721205;0;0;40.817693332733825;170.9510269424481;0.070030216;7713.004264721205;0;0;40.81957613135296;171.01500911437182;0.070030216;71174.36515131783;0;0;"Zustand 3: Temperatur 425.939 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.642 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.188 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;17.5;112.5;T13;1.8514352786621235e-20;`gtol` termination condition is satisfied.;6;1.0232061704016382e-08;1.9242844273454605e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.54115693377508;117.16250177064398;149.5997536;42.365536126322525;0.13865326039573184;0.30017657998093805;0.2640332973730855;0.30694012874419724;186.6518478633571;187.38555834158228;188.17483051873194;185.8219459243789;74.93841065;0.4990734135157685;13.370577941927015;39.10044138448609;0.004981492;0.035648270406995974;18.665184785393986;18.73855583411049;7.526993220785635;12.38812972823244;6.8058388189988905;97.48685908615948;0.013178280180038294;2682.8745212678264;281.8790323094711;249.81549881704458;0.014163898;1.0606271846327817;0.6420991400437723;0.2712131662446453;2.9614000141009456e-10;-1.07E-09;3.592333541746484e-09;-1.63E-10;-9.09E-10;4.773994533024961e-10;8.922711458581034e-10;9.417220780960633e-09;2.9614000141009454e-12;-1.07E-11;3.592333541746484e-11;-1.63E-10;-9.09E-12;4.773994533024961e-12;8.922711458581034e-12;9.417220780960633e-11;146;112.5;106.89955861551391;106.89955861551391;101.36914355824075;28.653902282237027;18.658773957136304;18.67159708191309;68.83295680392246;24.865536126322525;5.911712360999331;9.412699529354427;15.358401681738826;59.001579389911626;4.0718434823950815;10.553398140497052;4.040083287085651;1;74391.20070159425;8368.558683385218;8.889368350763814;0.047390425;0.047390425;0.047390425;0.006989793;4.0718434823950815;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;91.54115693377508;2662.0347249959223;0.074791083;74391.20070159425;0;0;135;4.040083287085651;146;4.040083287085651;112.5;8;106.89955861551391;8;106.89955861551391;8;101.36914355824075;8;17.5;4;28.653902282237027;4;91.54115693377508;2662.0347249959223;0.010370027458644666;74391.20070159425;0;0;97.48685908615948;281.8790323094718;1.0747910826550162;8368.558683385218;0.633637378;0.2640332973730855;164.6587739571363;389.02603223443793;1.0103700274586447;74391.20070159425;0.6740380106441843;0.30017657998093805;91.54115693377508;2662.0347249959223;0.064421055;74391.20070159425;0;0;117.16250177064398;281.8790323094718;1.0747910826550162;74391.20070159425;0.633637378;0.2640332973730855;153.6715970819131;351.6027319757631;1.0747910826550162;74391.20070159425;0.633637378;0.2640332973730855;149.5997536;365.45486968035567;1;74391.20070159425;0.6810278031597566;0.30694012874419724;106.60910363014693;290.5164590296054;1;74391.20070159425;0.6810278031597566;0.30694012874419724;106.58828763900067;290.4808107591984;1;8368.558683385218;0.6810278031597566;0.30694012874419724;97.48685908615948;2682.8745212678264;0.074791083;8368.558683385218;0;0;42.365536126322525;177.42130827018838;0.074791083;8368.558683385218;0;0;42.367564168329125;177.48791369346753;0.074791083;74391.20070159425;0;0;"Zustand 3: Temperatur 426.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.809 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;17.5;115;T13;3.419251576772043e-21;`gtol` termination condition is satisfied.;6;4.131635255305312e-09;8.269524262945291e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.71365429760664;119.24024368357522;150.6962139699154;43.912354059552285;0.13495940973014264;0.3008409443471037;0.26242970648292174;0.3078713645615111;199.1770996754073;199.0423084953928;200.8618773326923;197.3149705235985;73.11789754978298;0.5002227044282944;12.568613445573103;36.978032063472995;0.005514651;0.037045663;19.91770996716666;19.904230849521202;8.034475093323328;13.154331368217136;6.640501462225986;98.95121937414768;0.013689414202468489;2685.5735159940273;284.88977434715923;251.56968777223716;0.014778589;1.0647846824087952;0.6404836576635149;0.2698273110491611;1.1505107977427542e-10;-6.41E-10;1.5317027646233328e-09;-7.16E-11;-3.91E-10;1.807904936867999e-10;3.4145841709687375e-10;3.740694864973193e-09;1.1505107977427541e-12;-6.41E-12;1.5317027646233327e-11;-7.16E-11;-3.91E-12;1.8079049368679989e-12;3.4145841709687375e-12;3.740694864973193e-11;146;115;109.0219679;109.0219679;103.14949857570559;29.34775645805911;20.2823798;19.557437641155275;69.60346291608857;26.412354059552285;6.293139529;10.070748562379322;16.308313638920367;59.23496386413791;3.861223671239884;10.51174779220753;4.311192633666825;1;77732.73506861241;9071.108275688894;8.569265486218562;0.050261376;0.050261376;0.050261376;0.007245146;3.861223671239884;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;92.71365429760664;2663.9325842579187;0.079563271;77732.73506861241;0;0;135;4.311192633666825;146;4.311192633666825;115;8;109.0219679;8;109.0219679;8;103.14949857570559;8;17.5;4;29.34775645805911;4;92.71365429760664;2663.9325842579187;0.010737812115438863;77732.73506861241;0;0;98.95121937414768;284.8897743471591;1.0795632711858298;9071.108275688894;0.631715812;0.26242970648292174;166.2823797994742;392.2927847;1.010737812115439;77732.73506861241;0.6747320421876298;0.3008409443471037;92.71365429760664;2663.9325842579187;0.068825459;77732.73506861241;0;0;119.24024368357522;284.8897743471591;1.0795632711858298;77732.73506861241;0.631715812;0.26242970648292174;154.55743764115527;352.6189195499852;1.0795632711858298;77732.73506861241;0.631715812;0.26242970648292174;150.6962139699154;367.9003433;1;77732.73506861241;0.6819771880132692;0.3078713645615111;108.72849589136769;294.7824457750531;1;77732.73506861241;0.6819771880132692;0.3078713645615111;108.70686047085627;294.74540011178897;1;9071.108275688894;0.6819771880132692;0.3078713645615111;98.95121937414768;2685.5735159940273;0.079563271;9071.108275688894;0;0;43.912354059552285;183.88768120092382;0.079563271;9071.108275688894;0;0;43.91453471156768;183.9569927221582;0.079563271;77732.73506861241;0;0;"Zustand 3: Temperatur 427.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;17.5;117.5;T13;6.738043616080551e-22;`gtol` termination condition is satisfied.;6;1.7644100720117618e-09;3.670979056350104e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.88752054910566;121.30664670256641;151.7866483816183;45.45834355762969;0.13173651480080403;0.3015015726408967;0.26084332190008486;0.3088046763190214;211.68755929379995;210.69281559940669;213.54181935138502;208.7939912633211;71.28511690990055;0.5012304284254052;11.855718185915714;34.85541129021976;0.006081568;0.038482710995140175;21.168755929221827;21.06928155993404;8.541672774061944;13.919599417546117;6.474049978686371;100.41330356484508;0.014200379819183328;2688.2656882034844;287.92892000138386;253.35222398260393;0.015398146128781764;1.068949337871637;0.6388755345364622;0.2684549090609387;5.772449185315054e-11;-4.17E-10;6.206164471223019e-10;-3.22E-11;-1.64E-10;6.627942639170215e-11;1.2934719961776864e-10;1.581668129801983e-09;5.772449185315054e-13;-4.17E-12;6.2061644712230195e-12;-3.22E-11;-1.64E-12;6.627942639170215e-13;1.2934719961776863e-12;1.581668129801983e-11;146;117.5;111.14458870978024;111.14458870978024;104.93048182694332;30.04123902377421;21.908068847373386;20.446265748139922;70.37206454107087;27.95834355762969;6.672323521;10.731285144935157;17.257068160674578;59.46979737437988;3.6596173665216156;10.456492451064094;4.581981802896102;1;81202.36777752182;9823.446860981929;8.266178758501985;0.05312232;0.05312232;0.05312232;0.007505032;3.6596173665216156;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.88752054910566;2665.825863341452;0.084347484;81202.36777752182;0;0;135;4.581981802896102;146;4.581981802896102;117.5;8;111.14458870978024;8;111.14458870978024;8;104.93048182694332;8;17.5;4;30.04123902377421;4;93.88752054910566;2665.825863341452;0.011111643574431753;81202.36777752182;0;0;100.41330356484508;287.9289200013836;1.0843474840004188;9823.446860981929;0.6298032592888606;0.26084332190008486;167.90806884737339;395.5583749708369;1.0111116435744318;81202.36777752182;0.6754205472731851;0.3015015726408967;93.88752054910566;2665.825863341452;0.07323584;81202.36777752182;0;0;121.30664670256641;287.9289200013836;1.0843474840004188;81202.36777752182;0.6298032592888606;0.26084332190008486;155.44626574813992;353.6690244989867;1.0843474840004188;81202.36777752182;0.6298032592888606;0.26084332190008486;151.7866483816183;370.3319718220629;1;81202.36777752182;0.6829255796251393;0.3088046763190214;110.85015425150232;299.04685491222006;1;81202.36777752182;0.6829255796251393;0.3088046763190214;110.82767647883793;299.0083722012249;1;9823.446860981929;0.6829255796251393;0.3088046763190214;100.41330356484508;2688.2656882034844;0.084347484;9823.446860981929;0;0;45.45834355762969;190.35104265981215;0.084347484;9823.446860981929;0;0;45.46068445256344;190.42314401096942;0.084347484;81202.36777752182;0;0;"Zustand 3: Temperatur 428.596 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.978 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;17.5;120;T13;1.4352200066050855e-22;`gtol` termination condition is satisfied.;6;8.088927793918137e-10;1.69423729542534e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.06261355787836;123.3615859033028;152.8709614209406;47.00365211838988;0.12890665945879903;0.3021573691543195;0.2592726536156183;0.3097388163579566;224.18494280203322;222.33819119055667;226.21638544582663;220.2601052;69.44019640811894;0.5021203747150182;11.217769699604547;32.732630519221004;0.006683667;0.039959644;22.418494280133675;22.23381911905563;9.048655417837097;14.684007015656364;6.306495963854799;101.87300778011524;0.014711023;2690.9507053884518;290.99475938235946;255.1618133857806;0.016022426362986675;1.0731218533627107;0.6372731193359844;0.267094409;2.5352164811920375e-11;-2.90E-10;2.7193891583010554e-10;-1.49E-11;-1.01E-10;3.694822225952521e-13;1.5518253349000588e-11;6.964739895920502e-10;2.5352164811920374e-13;-2.90E-12;2.7193891583010556e-12;-1.49E-11;-1.01E-12;3.694822225952521e-15;1.5518253349000588e-13;6.964739895920502e-12;146;120;113.2673695;113.2673695;106.71200920593196;30.73441614229506;23.535339685170072;21.337552958736353;71.13859163782018;29.50365211838988;7.0493531651492845;11.394361700663751;18.20475592290063;59.70584804649059;3.4665915377957504;10.387595944820418;4.852487939437948;1;84803.64623893329;10628.480381482164;7.978906033141422;0.055973530990865106;0.055973530990865106;0.055973530990865106;0.00776929;3.4665915377957504;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.06261355787836;2667.7141915637894;0.08914428;84803.64623893329;0;0;135;4.852487939437948;146;4.852487939437948;120;8;113.2673695;8;113.2673695;8;106.71200920593196;8;17.5;4;30.73441614229506;4;95.06261355787836;2667.7141915637894;0.011491291309300395;84803.64623893329;0;0;101.87300778011524;290.99475938235946;1.0891442797256974;10628.480381482164;0.6278981799292024;0.2592726536156183;169.53533968517007;398.8214639825468;1.0114912913093004;84803.64623893329;0.6761024210596354;0.3021573691543195;95.06261355787836;2667.7141915637894;0.077652988;84803.64623893329;0;0;123.3615859033028;290.99475938235946;1.0891442797256974;84803.64623893329;0.6278981799292024;0.2592726536156183;156.33755295873635;354.75141467655754;1.0891442797256974;84803.64623893329;0.6278981799292024;0.2592726536156183;152.8709614209406;372.74895670062955;1;84803.64623893329;0.6838717109200675;0.3097388163579566;112.97398995848238;303.30876029253596;1;84803.64623893329;0.6838717109200675;0.3097388163579566;112.95064683485072;303.2688006480683;1;10628.480381482164;0.6838717109200675;0.3097388163579566;101.87300778011524;2690.9507053884518;0.08914428;10628.480381482164;0;0;47.00365211838988;196.81208118614285;0.08914428;10628.480381482164;0;0;47.006161159441376;196.88705702845704;0.08914428;84803.64623893329;0;0;"Zustand 3: Temperatur 429.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;17.5;122.5;T13;3.331407010200347e-23;`gtol` termination condition is satisfied.;6;4.0366165408711537e-10;8.162606213949497e-12;1;True;;True;0;zulässig;feasible;True;True;True;96.23882299666423;125.4049714738498;153.94915162160294;48.548391819260644;0.12640777334149833;0.30280747348716525;0.2577165118745138;0.3106727767350511;236.6706380703717;233.97927987929424;238.88697573594948;231.71414312244588;67.58336448731386;0.5029113374071392;10.64349351980918;30.609731420712762;0.007322403;0.041476689;23.66706380700523;23.397927987929457;9.555479029;15.447609541495588;6.137860164702479;103.33025483492207;0.015221194;2693.628283130196;294.08587067114763;256.99744097160686;0.016651287;1.0773028263519768;0.6356750917364735;0.2657445709962758;1.1922907106054481e-11;-2.09E-10;1.2511236491263844e-10;-7.09E-12;-3.75E-11;-3.13E-13;1.2050804798491299e-11;3.1937474886944983e-10;1.1922907106054482e-13;-2.09E-12;1.2511236491263845e-12;-7.09E-12;-3.75E-13;-3.13E-15;1.20508047984913e-13;3.1937474886944984e-12;146;122.5;115.39026857928724;115.39026857928724;108.49401431969062;31.427338088053205;25.163795242954563;22.23089273688555;71.90291674686887;31.048391819260644;7.4243069192883695;12.060013744365165;19.151445582623012;59.94293713577218;3.281741115282614;10.30504684248848;5.122741083774279;1;88540.24779;11489.231728348457;7.706368004996649;0.058815215;0.058815215;0.058815215;0.00803776;3.281741115282614;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.23882299666423;2669.597250682297;0.093954114;88540.24779;0;0;135;5.122741083774279;146;5.122741083774279;122.5;8;115.39026857928724;8;115.39026857928724;8;108.49401431969062;8;17.5;4;31.427338088053205;4;96.23882299666423;2669.597250682297;0.011876530305226757;88540.24779;0;0;103.33025483492207;294.08587067114604;1.0939541136694306;11489.231728348457;0.6259993581195046;0.2577165118745138;171.16379524295456;402.08103209574915;1.0118765303052268;88540.24779;0.6767768126510254;0.30280747348716525;96.23882299666423;2669.597250682297;0.082077583;88540.24779;0;0;125.4049714738498;294.08587067114604;1.0939541136694306;88540.24779;0.6259993581195046;0.2577165118745138;157.23089273688555;355.8648462632942;1.0939541136694306;88540.24779;0.6259993581195046;0.2577165118745138;153.94915162160294;375.15080700823796;1;88540.24779;0.6848145729692552;0.3106727767350511;115.09992463136132;307.5674425;1;88540.24779;0.6848145729692552;0.3106727767350511;115.07569308071163;307.52596583229814;1;11489.231728348457;0.6848145729692552;0.3106727767350511;103.33025483492207;2693.628283130196;0.093954114;11489.231728348457;0;0;48.548391819260644;203.27133396530894;0.093954114;11489.231728348457;0;0;48.55107718391844;203.34926991040706;0.093954114;88540.24779;0;0;"Zustand 3: Temperatur 430.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;17.5;125;T13;8.516322842789903e-24;`gtol` termination condition is satisfied.;6;2.2155842218481677e-10;4.1270625977297465e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.41606217505785;127.43674234985991;155.02128372054716;50.092648690605415;0.12418980923018352;0.30345120023591354;0.25617393098965663;0.31160572863873887;249.14578360071232;245.6167299865089;251.5547407976817;243.15673948533365;65.71491729190757;0.5036183584382974;10.12377677521849;28.486748238026223;0.007999249;0.043034055;24.914578360056908;24.561672998650945;10.062189631908327;16.21044929902212;5.968169476796889;104.7849880269498;0.015730749;2696.2981731628697;297.20105521994407;258.85830091904603;0.017284590705675118;1.0814927749161996;0.6340803802976339;0.2644043860014169;6.991740519879386e-12;-1.55E-10;6.070877134334296e-11;-3.48E-12;-2.65E-11;-5.68E-13;1.8474111129762605e-12;1.432454155292362e-10;6.991740519879386e-14;-1.55E-12;6.070877134334296e-13;-3.48E-12;-2.65E-13;-5.68E-15;1.8474111129762605e-14;1.432454155292362e-12;146;125;117.51325176197378;117.51325176197378;110.27644403919601;32.120043451577885;26.79311579181359;23.125968951712593;72.66494457537192;32.592648690605415;7.797255437103502;12.728263735023972;20.09718958691593;60.18092520466223;3.1046852311654334;10.208854660850818;5.392765878803297;1;92415.96745390462;12408.844970718279;7.447588205992002;0.061647529;0.061647529;0.061647529;0.00831029;3.1046852311654334;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.41606217505785;2671.4747610743316;0.098777366;92415.96745390462;0;0;135;5.392765878803297;146;5.392765878803297;125;8;117.51325176197378;8;117.51325176197378;8;110.27644403919601;8;17.5;4;32.120043451577885;4;97.41606217505785;2671.4747610743316;0.012267142192840703;92415.96745390462;0;0;104.7849880269498;297.2010552199435;1.0987773656218747;12408.844970718279;0.6241058211277328;0.25617393098965663;172.7931157918136;405.3362969509872;1.0122671421928406;92415.96745390462;0.6774430596709526;0.30345120023591354;97.41606217505785;2671.4747610743316;0.086510223;92415.96745390462;0;0;127.43674234985991;297.2010552199435;1.0987773656218747;92415.96745390462;0.6241058211277328;0.25617393098965663;158.1259689517126;357.0083640961278;1.0987773656218747;92415.96745390462;0.6241058211277328;0.25617393098965663;155.02128372054716;377.5372541829812;1;92415.96745390462;0.6857533500080072;0.31160572863873887;117.2278876890091;311.8223368910806;1;92415.96745390462;0.6857533500080072;0.31160572863873887;117.2027445628965;311.77930283619105;1;12408.844970718279;0.6857533500080072;0.31160572863873887;104.7849880269498;2696.2981731628697;0.098777366;12408.844970718279;0;0;50.092648690605415;209.72922652034046;0.098777366;12408.844970718279;0;0;50.09551883453378;209.8102091348581;0.098777366;92415.96745390462;0;0;"Zustand 3: Temperatur 431.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
