config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;17.5;127.5;T13;2.590999010864001e-24;`gtol` termination condition is satisfied.;6;1.4140715284449546e-10;2.276400233203292e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.59426224713735;129.45686123981028;156.08746906629892;51.636489353959746;0.12221197961045052;0.30408799627095373;0.25464411536281584;0.31253697948350023;261.61132470554713;257.2510435690813;264.22063812127425;254.58838251005145;63.83519536586563;0.504253616;9.651171942719298;26.36370946789509;0.008715708;0.044631935171298626;26.16113247054787;25.72510435690889;10.568825524851608;16.972558834003703;5.797454828032659;106.23716669869987;0.016239552744303297;2698.960154847761;300.33929111826967;260.74374716365793;0.017922204;1.0856921559740178;0.6324881041033791;0.2630730251130169;4.277467269275803e-12;-1.19E-10;2.751221472863108e-11;-1.78E-12;-1.60E-11;-7.62E-12;-4.09E-12;6.843947630841285e-11;4.277467269275803e-14;-1.19E-12;2.751221472863108e-13;-1.78E-12;-1.60E-13;-7.62E-14;-4.09E-14;6.843947630841285e-13;146;127.5;119.63629053210491;119.63629053210491;112.05925533835335;32.81256211720722;28.423039810379635;24.02253356543548;73.42460458149264;34.136489353959746;8.168263386961428;13.399123833405042;21.042028284967557;60.41970232348649;2.9350644991365584;10.099046713821792;5.662582785834354;1;96434.70940820809;13390.589181485644;7.201677843;0.064470593;0.064470593;0.064470593;0.008586731;2.9350644991365584;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.59426224713735;2673.3464719396998;0.10361435957571818;96434.70940820809;0;0;135;5.662582785834354;146;5.662582785834354;127.5;8;119.63629053210491;8;119.63629053210491;8;112.05925533835335;8;17.5;4;32.81256211720722;4;98.59426224713735;2673.3464719396998;0.012662915999817559;96434.70940820809;0;0;106.23716669869987;300.33929111827115;1.1036143595757182;13390.589181485644;0.6222167801766478;0.25464411536281584;174.42303981037963;408.5866552;1.0126629159998175;96434.70940820809;0.6781006419058249;0.30408799627095373;98.59426224713735;2673.3464719396998;0.090951444;96434.70940820809;0;0;129.45686123981028;300.33929111827115;1.1036143595757182;96434.70940820809;0.6222167801766478;0.25464411536281584;159.02253356543548;358.18123093355854;1.1036143595757182;96434.70940820809;0.6222167801766478;0.25464411536281584;156.08746906629892;379.90819188029104;1;96434.70940820809;0.6866873733719167;0.31253697948350023;119.35781452598849;316.0729965144297;1;96434.70940820809;0.6866873733719167;0.31253697948350023;119.33173661303857;316.0283645792584;1;13390.589181485644;0.6866873733719167;0.31253697948350023;106.23716669869987;2698.960154847761;0.10361435957571818;13390.589181485644;0;0;51.636489353959746;216.1861009185834;0.10361435957571818;13390.589181485644;0;0;51.63955301486686;216.27021771640284;0.10361435957571818;96434.70940820809;0;0;"Zustand 3: Temperatur 432.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;17.5;130;T13;9.692242641456523e-25;`gtol` termination condition is satisfied.;6;1.0204265330401596e-10;1.3922817704370421e-12;1;True;;True;0;zulässig;feasible;True;True;True;99.77336802565509;131.46531064963256;157.14785157194513;53.17996580740095;0.12044072376732037;0.30471740992091745;0.25312640052111035;0.3134659419611759;274.0680543807086;268.8826125;276.88547320451534;266.00944985729564;61.94456700911876;0.504827072;9.219531787041984;24.240639083467727;0.009473304;0.046270497;27.406805438067327;26.888261248219372;11.075418928180998;17.733963323820166;5.625749667076466;107.68676299627896;0.016747478;2701.614028950543;303.4996992162387;262.65325775639786;0.018563999;1.0899013786211271;0.6308975304759755;0.26174979810061233;2.6005864128819667e-12;-9.35E-11;1.5234036254696548e-11;-9.47E-13;-9.61E-12;-6.71E-12;-6.88E-12;3.529976311256178e-11;2.6005864128819668e-14;-9.35E-13;1.523403625469655e-13;-9.47E-13;-9.61E-14;-6.71E-14;-6.88E-14;3.5299763112561777e-13;146;130;121.75936091653227;121.75936091653227;113.84241300411276;33.50491740965401;30.05335018010328;24.920390538395452;74.18184558662495;35.67996580740095;8.537390768;14.072597920253315;21.985992890877185;60.659180995517715;2.772538966450327;9.975665456517959;5.932208969279406;1;100600.48105738552;14437.86198109083;6.967823988700078;0.0672845;0.0672845;0.0672845;0.00886694;2.772538966450327;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.77336802565509;2675.2121542259206;0.10846537797130829;100600.48105738552;0;0;135;5.932208969279406;146;5.932208969279406;130;8;121.75936091653227;8;121.75936091653227;8;113.84241300411276;8;17.5;4;33.50491740965401;4;99.77336802565509;2675.2121542259206;0.013063648626560337;100600.48105738552;0;0;107.68676299627896;303.49969921623875;1.1084653779713083;14437.86198109083;0.6203315880671816;0.25312640052111035;176.05335018010328;411.83164047402454;1.0130636486265603;100600.48105738552;0.6787491478621295;0.30471740992091745;99.77336802565509;2675.2121542259206;0.095401729;100600.48105738552;0;0;131.46531064963256;303.49969921623875;1.1084653779713083;100600.48105738552;0.6203315880671816;0.25312640052111035;159.92039053839545;359.3828763006584;1.1084653779713083;100600.48105738552;0.6203315880671816;0.25312640052111035;157.14785157194513;382.2636327341814;1;100600.48105738552;0.6876160882344303;0.3134659419611759;121.4896451931146;320.31906572506523;1;100600.48105738552;0.6876160882344303;0.3134659419611759;121.46260923214055;320.27279522771215;1;14437.86198109083;0.6876160882344303;0.3134659419611759;107.68676299627896;2701.614028950543;0.10846537797130829;14437.86198109083;0;0;53.17996580740095;222.64223618812815;0.10846537797130829;14437.86198109083;0;0;53.18323200859504;222.7295756130331;0.10846537797130829;100600.48105738552;0;0;"Zustand 3: Temperatur 433.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;17.5;132.5;T13;4.453203246311442e-25;`gtol` termination condition is satisfied.;6;7.877717633111382e-11;9.437375955541288e-13;1;True;;True;0;zulässig;feasible;True;True;True;100.9533349065062;133.4620896490007;158.20259751840052;54.723118929208056;0.11884818878944654;0.30533906838878844;0.2516202245200211;0.3143921113502456;286.5166436214752;280.5117447826872;289.5499300459751;277.42023489259077;60.04341627041303;0.5053469500507505;8.823736602;22.117557441844497;0.010273584170451914;0.047949881;28.65166436214574;28.051174478269246;11.581997201839185;18.494682326173024;5.453088872888577;109.13375945339868;0.017254404784813843;2704.2596130070037;306.6815177340213;264.5864087246701;0.019209858076712827;1.094120814078379;0.6293080438001465;0.2604341246184934;1.3500311979441904e-12;-7.58E-11;8.526512829121202e-12;-5.20E-13;-4.55E-12;-5.29E-12;-4.60E-12;1.779199010343291e-11;1.3500311979441903e-14;-7.58E-13;8.526512829121202e-14;-5.20E-13;-4.55E-14;-5.29E-14;-4.60E-14;1.7791990103432908e-13;146;132.5;123.8824425581555;123.8824425581555;115.62588794825695;34.19712766563612;31.683864064530212;25.819384028301442;74.93663178776256;37.223118929208056;8.904693878;14.748683104756822;22.929107651649304;60.899290965038404;2.616786509900919;9.838766222786546;6.201658952845784;1;104917.3888034774;15554.192876909445;6.745280171961199;0.070089321;0.070089321;0.070089321;0.009150779;2.616786509900919;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.9533349065062;2677.071595;0.11333067215509174;104917.3888034774;0;0;135;6.201658952845784;146;6.201658952845784;132.5;8;123.8824425581555;8;123.8824425581555;8;115.62588794825695;8;17.5;4;34.19712766563612;4;100.9533349065062;2677.071595;0.013469145119923216;104917.3888034774;0;0;109.13375945339868;306.68151773401985;1.1133306721550917;15554.192876909445;0.6184497080780794;0.2516202245200211;177.6838640645302;415.0708925783668;1.0134691451199231;104917.3888034774;0.6793882502537695;0.30533906838878844;100.9533349065062;2677.071595;0.099861527;104917.3888034774;0;0;133.4620896490007;306.68151773401985;1.1133306721550917;104917.3888034774;0.6184497080780794;0.2516202245200211;160.81938402830144;360.6128588639521;1.1133306721550917;104917.3888034774;0.6184497080780794;0.2516202245200211;158.20259751840052;384.6036768502222;1;104917.3888034774;0.6885390291886885;0.3143921113502456;123.62332342621414;324.5602605798105;1;104917.3888034774;0.6885390291886885;0.3143921113502456;123.59530612231373;324.51231069838315;1;15554.192876909445;0.6885390291886885;0.3143921113502456;109.13375945339868;2704.2596130070037;0.11333067215509174;15554.192876909445;0;0;54.723118929208056;229.09786333688777;0.11333067215509174;15554.192876909445;0;0;54.72659698321854;229.18851473756413;0.11333067215509174;104917.3888034774;0;0;"Zustand 3: Temperatur 433.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.745 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;17.5;135;T13;2.483786008489348e-25;`gtol` termination condition is satisfied.;6;6.38622997508273e-11;7.048100465358518e-13;1;True;;True;0;zulässig;feasible;True;True;True;102.13412657506802;135.4472112038215;159.25188808074182;56.26598107814425;0.11741107854375014;0.30595266096586493;0.25012510663812404;0.31531504863608983;298.9576643160682;292.13868432476005;302.2145941826465;288.82096614174566;58.13213422744077;0.505820097;8.459487544274547;19.99448196972162;0.011118120128371184;0.049670196;29.89576643160618;29.21386843247643;12.088583767306105;19.254731076116702;5.279507962791747;110.57814715550012;0.017760223;2706.896737805775;309.88408290753216;266.54285460136526;0.019859666917781293;1.098350803251515;0.6277191221727064;0.2591255123328806;6.394884621840902e-13;-6.29E-11;2.2168933355715126e-12;-2.98E-13;-6.08E-12;-4.26E-12;-4.89E-12;6.366462912410498e-12;6.394884621840902e-15;-6.29E-13;2.2168933355715127e-14;-2.98E-13;-6.08E-14;-4.26E-14;-4.89E-14;6.366462912410498e-14;146;135;126.00551803027838;126.00551803027838;117.40965594272643;34.88920740028334;33.31442538;26.719389611397617;75.68893975521678;38.76598107814425;9.270226037;15.427370874778262;23.871391455210357;61.139975352697206;2.4675015306557952;9.688415284066139;6.470945115066411;1;109389.63506310871;16743.24644871548;6.533358712611015;0.072885111;0.072885111;0.072885111;0.009438114;2.4675015306557952;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.13412657506802;2678.9245957598932;0.11821047016929631;109389.63506310871;0;0;135;6.470945115066411;146;6.470945115066411;135;8;126.00551803027838;8;126.00551803027838;8;117.40965594272643;8;17.5;4;34.88920740028334;4;102.13412657506802;2678.9245957598932;0.013879218797740882;109389.63506310871;0;0;110.57814715550012;309.8840829075329;1.1182104701692963;16743.24644871548;0.6165706908023718;0.25012510663812404;179.3144253836773;418.30413457607153;1.0138792187977408;109389.63506310871;0.6800176877799939;0.30595266096586493;102.13412657506802;2678.9245957598932;0.10433125137155543;109389.63506310871;0;0;135.4472112038215;309.8840829075329;1.1182104701692963;109389.63506310871;0.6165706908023718;0.25012510663812404;161.71938961139762;361.87083833349453;1.1182104701692963;109389.63506310871;0.6165706908023718;0.25012510663812404;159.25188808074182;386.92848857665354;1;109389.63506310871;0.689455802;0.31531504863608983;125.75879591975536;328.7963543492134;1;109389.63506310871;0.689455802;0.31531504863608983;125.7297739629077;328.74668415290495;1;16743.24644871548;0.689455802;0.31531504863608983;110.57814715550012;2706.896737805775;0.11821047016929631;16743.24644871548;0;0;56.26598107814425;235.55317655971388;0.11821047016929631;16743.24644871548;0;0;56.269680590029225;235.64723015845559;0.11821047016929631;109389.63506310871;0;0;"Zustand 3: Temperatur 434.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 432.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;20;100;T13;1.6729450994366375e-19;`gtol` termination condition is satisfied.;7;7.378627101654323e-09;5.784367034406855e-10;1;True;;True;0;zulässig;feasible;True;True;True;86.50537215678008;106.58939490456913;143.46508495972665;36.19232224381767;0.17481199767549024;0.29018459124329793;0.2677982706108744;0.2954161053035314;116.01423594284421;122.02460984858959;116.78807346745566;121.21778840798872;83.58852609175449;0.48744276728595004;20.64165689551479;49.475835519864745;0.002699137;0.03028478;11.601423593695072;12.202460984905263;4.671522938728502;8.081185893806163;7.591434496061169;90.76130926;0.010362291;2670.4076255946493;264.3652644011823;239.17209527019267;0.010864299284969237;1.0375814240918828;0.6447846103136339;0.27353298021232336;1.4792931324336678e-09;-9.25E-10;3.840114004560746e-09;-5.74E-10;-7.57E-10;-4.63E-10;8.962786068877904e-10;5.893483034924429e-09;1.4792931324336678e-11;-9.25E-12;3.840114004560746e-11;-5.74E-10;-7.57E-12;-4.63E-12;8.962786068877904e-12;5.89348303492443e-11;146;100;96.52416448013525;96.52416448013525;92.91649220608798;27.263369633844604;9.594301208;13.870669684823895;63.49793962;16.19232224381767;3.7275208661777697;5.762855222036649;10.018792323355171;56.722703597013094;5.405584725097242;10.29949831830146;2.511130648113511;1;61367.718554462575;6010.980782673294;10.209268798755033;0.030913369407515323;0.030913369407515323;0.030913369407515323;0.005618249;3.7275208661777697;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;86.50537215678008;2653.809208909796;0.048445723376852046;61367.718554462575;0;0;135;2.511130648113511;146;2.511130648113511;100;8;96.52416448013525;8;96.52416448013525;8;92.91649220608798;8;20;4;27.263369633844604;4;86.50537215678008;2653.809208909796;0.008468894;61367.718554462575;0;0;90.76130926;264.3652644011823;1.048445723376852;6010.980782673294;0.6381031647942346;0.2677982706108744;155.5943012077169;367.5715894039474;1.0084688936823416;61367.718554462575;0.663398285;0.29018459124329793;86.50537215678008;2653.809208909796;0.039976829694510344;61367.718554462575;0;0;106.58939490456913;264.3652644011823;1.048445723376852;61367.718554462575;0.6381031647942346;0.2677982706108744;148.8706696848239;344.0914001734101;1.048445723376852;61367.718554462575;0.6381031647942346;0.2677982706108744;143.46508495972665;348.20968607562247;1;61367.718554462575;0.6690165342017499;0.2954161053035314;96.28989658626767;264.6211599853473;1;61367.718554462575;0.6690165342017499;0.2954161053035314;96.27247913382223;264.59087520527135;1;6010.980782673294;0.6690165342017499;0.2954161053035314;90.76130926;2670.4076255946493;0.048445723376852046;6010.980782673294;0;0;36.19232224381767;151.61749629100808;0.048445723376852046;6010.980782673294;0;0;36.193788609074886;151.67321095898308;0.048445723376852046;61367.718554462575;0;0;"Zustand 3: Temperatur 422.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6690 <= w_crit=0.6931, T=369.44 K >= T_crit=338.57 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6690 <= w_crit=0.6931, T=369.42 K >= T_crit=338.57 K).;"Zustand 20: Temperatur 428.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;20;102.5;T13;7.526433391835552e-22;`gtol` termination condition is satisfied.;7;5.044020545146299e-10;3.8798024155452945e-11;1;True;;True;0;zulässig;feasible;True;True;True;87.66207059632796;108.71225541545107;144.58488725232547;37.75350349555447;0.16537283998629773;0.290829491;0.2661030690251285;0.2962844554562775;128.69710726714055;133.7896013231312;129.5923655309898;132.85974594983654;81.80836679138537;0.49036415268673733;18.798079226470048;47.356915640803265;0.003087382;0.031509727378058634;12.86971072667505;13.378960132318062;5.183694621241774;8.857316396653147;7.429762035030901;92.23443776795256;0.010870735924568409;2673.130435184714;267.25692824938466;240.81587902387642;0.011449025642023214;1.041747898785866;0.6430911767988826;0.27206778043905855;9.765699360286817e-11;-1.36E-10;2.5630697564338334e-10;-3.85E-11;-5.45E-11;-4.94E-11;3.9335645851679146e-11;3.900595402228646e-10;9.765699360286817e-13;-1.36E-12;2.5630697564338336e-12;-3.85E-11;-5.45E-13;-4.94E-13;3.9335645851679146e-13;3.900595402228646e-12;146;102.5;98.64308435919673;98.64308435919673;94.68892525354681;27.96366674542446;11.179549034411423;14.72219858172133;64.27077102;17.75350349555447;4.125765628898478;6.408646591244178;10.98101376286877;56.93383282521495;5.137311329395857;10.31989591796588;2.7856516724489295;1;64176.35337709603;6544.893740340789;9.805560781152483;0.03383858;0.03383858;0.03383858;0.005842275;4.125765628898478;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;87.66207059632796;2655.708977062902;0.053196924;64176.35337709603;0;0;135;2.7856516724489295;146;2.7856516724489295;102.5;8;98.64308435919673;8;98.64308435919673;8;94.68892525354681;8;20;4;27.96366674542446;4;87.66207059632796;2655.708977062902;0.008797326;64176.35337709603;0;0;92.23443776795256;267.2569282493859;1.0531969244278891;6544.893740340789;0.636100302;0.2661030690251285;157.17954903441142;370.80514414074463;1.0087973264711765;64176.35337709603;0.6640966075315803;0.290829491;87.66207059632796;2655.708977062902;0.044399597956712666;64176.35337709603;0;0;108.71225541545107;267.2569282493859;1.0531969244278891;64176.35337709603;0.636100302;0.2661030690251285;149.72219858172133;344.9331584907767;1.0531969244278891;64176.35337709603;0.636100302;0.2661030690251285;144.58488725232547;350.7040991675422;1;64176.35337709603;0.6699388821579657;0.2962844554562775;98.39235949748519;268.8957323762545;1;64176.35337709603;0.6699388821579657;0.2962844554562775;98.37423437110152;268.8642226488764;1;6544.893740340789;0.6699388821579657;0.2962844554562775;92.23443776795256;2673.130435184714;0.053196924;6544.893740340789;0;0;37.75350349555447;158.1429098346516;0.053196924;6544.893740340789;0;0;37.755092428331864;158.2009466891916;0.053196924;64176.35337709603;0;0;"Zustand 3: Temperatur 422.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6699 <= w_crit=0.6952, T=371.54 K >= T_crit=339.76 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6699 <= w_crit=0.6952, T=371.52 K >= T_crit=339.76 K).;"Zustand 20: Temperatur 430.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;20;105;T13;7.716325975855578e-24;`gtol` termination condition is satisfied.;7;6.259054499854027e-11;3.928441415079415e-12;1;True;;True;0;zulässig;feasible;True;True;True;88.82260825701337;110.82601900636917;145.70485869111292;39.31112088623763;0.15759429674207037;0.29148869479201484;0.264447186;0.29717357560372676;141.33943498969273;145.52773570129528;142.3638148386782;144.46707896028838;80.02216225652572;0.4927622443932222;17.25579926253082;45.23701829877018;0.003502623;0.032774269;14.13394349896527;14.552773570130661;5.694552594;9.631138597352756;7.267540551322837;93.70739350723193;0.011379324738436225;2675.8509420800815;270.1984576887832;242.50866572638895;0.012038774;1.045912757779483;0.6414304796744569;0.27063867472116604;1.1169731806148775e-11;-3.49E-11;2.808064891723916e-11;-3.88E-12;-5.54E-12;-1.13E-11;-2.96E-12;4.0046188587439246e-11;1.1169731806148775e-13;-3.49E-13;2.808064891723916e-13;-3.88E-12;-5.54E-14;-1.13E-13;-2.96E-14;4.0046188587439246e-13;146;105;100.76298170122982;100.76298170122982;96.46336625598315;28.662365220315223;12.775025046714859;15.585973842711155;65.04502829;19.31112088623763;4.520929467838016;7.055588193997892;11.940373444216448;57.15052740246347;4.881115151598237;10.32809240661203;3.0592951296470288;1;67101.39462114789;7117.974148750951;9.427035448410939;0.036748887971017385;0.036748887971017385;0.036748887971017385;0.006071586;4.520929467838016;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;88.82260825701337;2657.6089028227816;0.057951531817560964;67101.39462114789;0;0;135;3.0592951296470288;146;3.0592951296470288;105;8;100.76298170122982;8;100.76298170122982;8;96.46336625598315;8;20;4;28.662365220315223;4;88.82260825701337;2657.6089028227816;0.009132831;67101.39462114789;0;0;93.70739350723193;270.1984576887829;1.057951531817561;7117.974148750951;0.6341314339491103;0.264447186;158.77502504671486;374.06121742936864;1.0091328309019143;67101.39462114789;0.6648087361545909;0.29148869479201484;88.82260825701337;2657.6089028227816;0.048818701;67101.39462114789;0;0;110.82601900636917;270.1984576887829;1.057951531817561;67101.39462114789;0.6341314339491103;0.264447186;150.58597384271116;345.8372368293052;1.057951531817561;67101.39462114789;0.6341314339491103;0.264447186;145.70485869111292;353.2059625622411;1;67101.39462114789;0.6708803219201277;0.29717357560372676;100.49792659975714;273.18380030572655;1;67101.39462114789;0.6708803219201277;0.29717357560372676;100.47907053216198;273.15102603626417;1;7117.974148750951;0.6708803219201277;0.29717357560372676;93.70739350723193;2675.8509420800815;0.057951531817560964;7117.974148750951;0;0;39.31112088623763;164.65354768788978;0.057951531817560964;7117.974148750951;0;0;39.31283885351968;164.71398823985533;0.057951531817560964;67101.39462114789;0;0;"Zustand 3: Temperatur 423.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6709 <= w_crit=0.6983, T=373.65 K >= T_crit=340.98 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6709 <= w_crit=0.6983, T=373.63 K >= T_crit=340.98 K).;"Zustand 20: Temperatur 431.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;20;107.5;T13;2.344777299509701e-25;`gtol` termination condition is satisfied.;7;1.8104211003169658e-11;6.848032271404248e-13;1;True;;True;0;zulässig;feasible;True;True;True;89.9861473;112.93007453157065;146.8226433;40.86611704;0.15109004548255178;0.29215618;0.26282289156351846;0.2980772564818243;153.94971733917936;157.24611652823657;155.1109594610001;156.04685005850692;78.22735082897803;0.4947641120655465;15.94579499900656;43.116397603005964;0.003946208;0.03407814;15.394971733917249;15.724611652823954;6.204438378440135;10.403123337233968;7.104537397396506;95.17953089;0.011888043195261681;2678.567781004112;273.1827473416138;244.24339387615774;0.012633571605479066;1.050078886447713;0.6397939464024017;0.26923782949588676;1.7479351299698465e-12;-1.51E-11;4.604316927725449e-12;-6.60E-13;-3.27E-12;-2.98E-12;-2.59E-12;6.87805368215777e-12;1.7479351299698464e-14;-1.51E-13;4.6043169277254495e-14;-6.60E-13;-3.27E-14;-2.98E-14;-2.59E-14;6.87805368215777e-14;146;107.5;102.88360239699404;102.88360239699404;98.23935090715753;29.35988788858549;14.377977217866999;16.458828115915765;65.81964300311012;20.866117036280002;4.913316641381243;7.704071505;12.897455101202638;57.37138015500102;4.636184779118764;10.323781213076131;3.332244964051501;1;70144.84984131553;7732.8205644588015;9.071056189;0.039646066;0.039646066;0.039646066;0.00630603;4.636184779118764;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;89.9861473;2659.5074491508412;0.062712458;70144.84984131553;0;0;135;3.332244964051501;146;3.332244964051501;107.5;8;102.88360239699404;8;102.88360239699404;8;98.23935090715753;8;20;4;29.35988788858549;4;89.9861473;2659.5074491508412;0.009475228;70144.84984131553;0;0;95.17953089;273.1827473416151;1.0627124580531921;7732.8205644588015;0.632188048;0.26282289156351846;160.3779772;377.33166396551525;1.0094752281395794;70144.84984131553;0.6655280843622527;0.29215618;89.9861473;2659.5074491508412;0.053237229913612724;70144.84984131553;0;0;112.93007453157065;273.1827473416151;1.0627124580531921;70144.84984131553;0.632188048;0.26282289156351846;151.45882811591576;346.79376999988386;1.0627124580531921;70144.84984131553;0.632188048;0.26282289156351846;146.8226433;355.7075277462651;1;70144.84984131553;0.6718341147942218;0.2980772564818243;102.60629331849452;277.4801769172888;1;70144.84984131553;0.6718341147942218;0.2980772564818243;102.58668335861876;277.4460987772797;1;7732.8205644588015;0.6718341147942218;0.2980772564818243;95.17953089;2678.567781004112;0.062712458;7732.8205644588015;0;0;40.86611704;171.15344245495473;0.062712458;7732.8205644588015;0;0;40.86797075215651;171.2163678771751;0.062712458;70144.84984131553;0;0;"Zustand 3: Temperatur 424.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.973 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;20;110;T13;1.974893319025977e-26;`gtol` termination condition is satisfied.;7;1.0226463337582737e-11;1.9874070136869182e-13;1;True;;True;0;zulässig;feasible;True;True;True;91.15210945253449;115.0239732001433;147.93673564018536;42.419137403879404;0.14558481342537452;0.2928277769176584;0.26122480902165107;0.2989911563920111;166.53393440062996;168.94960794782662;167.83981050822626;167.60389109408283;76.42239159803673;0.49645867132144594;14.818824489581784;40.99523245560198;0.004419486;0.03542126;16.653393440062835;16.89496079478294;6.713592420329117;11.17359274;6.940612629126218;96.65040272148593;0.012396814366625802;2681.2799659921525;276.2046934416734;246.01516780496846;0.013233372919251973;1.0542483629433355;0.6381755858217141;0.26785977101289676;5.258016244624741e-13;-9.14E-12;7.958078640513122e-13;-1.70E-13;-1.65E-12;-2.79E-12;-2.67E-12;1.5916157281026244e-12;5.258016244624741e-15;-9.14E-14;7.958078640513123e-15;-1.70E-13;-1.65E-14;-2.79E-14;-2.67E-14;1.5916157281026246e-14;146;110;105.00476754439802;105.00476754439802;100.01655649993126;30.056524282608734;15.986498300014603;17.338582456785616;66.59387844;22.419137403879404;5.303149327356721;8.354364822912089;13.852658091863532;57.59542266697446;4.401846816600255;10.306735888651588;3.6046306147322498;1;73309.23843194864;8392.095051608421;8.735510976;0.042531325071976545;0.042531325071976545;0.042531325071976545;0.006545452;4.401846816600255;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;91.15210945253449;2661.4035157060925;0.067481736;73309.23843194864;0;0;135;3.6046306147322498;146;3.6046306147322498;110;8;105.00476754439802;8;105.00476754439802;8;100.01655649993126;8;20;4;30.056524282608734;4;91.15210945253449;2661.4035157060925;0.009824316;73309.23843194864;0;0;96.65040272148593;276.20469344167316;1.0674817358625874;8392.095051608421;0.6302642415509696;0.26122480902165107;161.9864983000146;380.61088985273017;1.0098243159251752;73309.23843194864;0.6662501150080927;0.2928277769176584;91.15210945253449;2661.4035157060925;0.05765742;73309.23843194864;0;0;115.0239732001433;276.20469344167316;1.0674817358625874;73309.23843194864;0.6302642415509696;0.26122480902165107;152.33858245678562;347.7959807026987;1.0674817358625874;73309.23843194864;0.6302642415509696;0.26122480902165107;147.93673564018536;358.20366253653765;1;73309.23843194864;0.6727955666229462;0.2989911563920111;104.71723731149171;281.78127093850145;1;73309.23843194864;0.6727955666229462;0.2989911563920111;104.69685067264328;281.74584967800746;1;8392.095051608421;0.6727955666229462;0.2989911563920111;96.65040272148593;2681.2799659921525;0.067481736;8392.095051608421;0;0;42.419137403879404;177.64537822965815;0.067481736;8392.095051608421;0;0;42.42113383;177.71086981189953;0.067481736;73309.23843194864;0;0;"Zustand 3: Temperatur 425.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;20;112.5;T13;3.3904408669283175e-27;`gtol` termination condition is satisfied.;7;6.562972894857496e-12;8.234610940327804e-14;1;True;;True;0;zulässig;feasible;True;True;True;92.32008344881012;117.10737871801848;149.04617299196752;43.970636611879456;0.14087686596959728;0.2935005031280945;0.2596490717125094;0.29991213485832274;179.0964397218358;180.6416359773099;180.55474688421958;179.14160134018894;74.60639224932495;0.4979100861210315;13.838755423383954;38.87365318107794;0.004923812;0.036803663;17.909643972183467;18.064163597731152;7.222189875368873;11.942773422679394;6.775685207324602;98.11969028691806;0.012905525850187151;2683.986755605889;279.2604913138951;247.82048452713423;0.01383809;1.058422743488389;0.6365710714487425;0.2665005464310721;1.4210854715202004e-13;-5.50E-12;0;-4.97E-14;-2.25E-12;-1.62E-12;-1.96E-12;1.1368683772161603e-12;1.4210854715202005e-15;-5.50E-14;0;-4.97E-14;-2.25E-14;-1.62E-14;-1.96E-14;1.1368683772161604e-14;146;112.5;107.12634681892206;107.12634681892206;101.79475154094024;30.75247833198273;17.5992239;18.223692942511207;67.36721195493533;23.970636611879456;5.690596845;9.006656532004001;14.806263370111935;57.82196856802659;4.177519950543683;10.276789531031909;3.876546314;1;76597.43644276599;9098.543243516915;8.418648391581234;0.045405512837441986;0.045405512837441986;0.045405512837441986;0.006789691;4.177519950543683;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;92.32008344881012;2663.296282565361;0.072260833;76597.43644276599;0;0;135;3.876546314;146;3.876546314;112.5;8;107.12634681892206;8;107.12634681892206;8;101.79475154094024;8;20;4;30.75247833198273;4;92.32008344881012;2663.296282565361;0.01017988;76597.43644276599;0;0;98.11969028691806;279.2604913138936;1.072260833391871;9098.543243516915;0.6283557870306794;0.2596490717125094;163.5992239003769;383.89494170370415;1.010179879740598;76597.43644276599;0.6669716090971688;0.2935005031280945;92.32008344881012;2663.296282565361;0.062080953651273044;76597.43644276599;0;0;117.10737871801848;279.2604913138936;1.072260833391871;76597.43644276599;0.6283557870306794;0.2596490717125094;153.2236929425112;348.8390769769765;1.072260833391871;76597.43644276599;0.6283557870306794;0.2596490717125094;149.04617299196752;360.69091017317464;1;76597.43644276599;0.6737612998681214;0.29991213485832274;106.83058918698657;286.08451792384983;1;76597.43644276599;0.6737612998681214;0.29991213485832274;106.80940315535878;286.0477142610529;1;9098.543243516915;0.6737612998681214;0.29991213485832274;98.11969028691806;2683.986755605889;0.072260833;9098.543243516915;0;0;43.970636611879456;184.13133603594113;0.072260833;9098.543243516915;0;0;43.97278297291365;184.19947546513467;0.072260833;76597.43644276599;0;0;"Zustand 3: Temperatur 426.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.959 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.749 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;20;115;T13;1.8172738703277107e-27;`gtol` termination condition is satisfied.;7;5.8036392778388985e-12;6.02872104235668e-14;1;True;;True;0;zulässig;feasible;True;True;True;93.48976935841677;119.18003630429394;150.15035080010028;45.520942340741954;0.13681485223401682;0.29417217148081215;0.25809282136287476;0.3008378528208343;191.64049563865632;192.32467000186048;193.25905254640458;190.66242709453007;72.77888480758388;0.49916586;12.978443224513622;36.751757516262046;0.005460557;0.038225442;19.164049563865305;19.23246700018616;7.730362101856255;12.710828472968764;6.6097126309010115;99.58716140138688;0.013414046231459436;2686.687571998586;282.3472140836174;249.6567702413553;0.014447609810650741;1.062603233861509;0.6349771908312876;0.26515722042388834;-1.42E-14;-4.06E-12;-5.68E-14;-1.63E-14;-1.82E-12;-1.11E-12;-1.39E-12;3.268496584496461e-12;-1.42E-16;-4.06E-14;-5.68E-16;-1.63E-14;-1.82E-14;-1.11E-14;-1.39E-14;3.2684965844964606e-14;146;115;109.24824248373795;109.24824248373795;103.57376548687694;31.44789702392029;19.21515123060385;19.113038578976045;68.13926437746659;25.520942340741954;6.075793198;9.661081082351075;15.758473125321188;58.05051938;3.962687778875761;10.233821381653343;4.148062676161392;1;80012.58377816514;9855.007597100825;8.118977381783397;0.048269239;0.048269239;0.048269239;0.00703859;3.962687778875761;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.48976935841677;2665.1851163351407;0.077050844;80012.58377816514;0;0;135;4.148062676161392;146;4.148062676161392;115;8;109.24824248373795;8;109.24824248373795;8;103.57376548687694;8;20;4;31.44789702392029;4;93.48976935841677;2665.1851163351407;0.010541699791512867;80012.58377816514;0;0;99.58716140138688;282.3472140836188;1.0770508436721598;9855.007597100825;0.6264595774375544;0.25809282136287476;165.21515123060385;387.18095976971114;1.0105416997915129;80012.58377816514;0.6676902264843141;0.29417217148081215;93.48976935841677;2665.1851163351407;0.066509144;80012.58377816514;0;0;119.18003630429394;282.3472140836188;1.0770508436721598;80012.58377816514;0.6264595774375544;0.25809282136287476;154.11303857897605;349.91959029517005;1.0770508436721598;80012.58377816514;0.6264595774375544;0.25809282136287476;150.15035080010028;363.1669238273799;1;80012.58377816514;0.6747288164056227;0.3008378528208343;108.94621492264059;290.388039;1;80012.58377816514;0.6747288164056227;0.3008378528208343;108.92420680248847;290.3498135776526;1;9855.007597100825;0.6747288164056227;0.3008378528208343;99.58716140138688;2686.687571998586;0.077050844;9855.007597100825;0;0;45.520942340741954;190.6127617061216;0.077050844;9855.007597100825;0;0;45.52324611035954;190.68363124081475;0.077050844;80012.58377816514;0;0;"Zustand 3: Temperatur 427.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;20;117.5;T13;3.225945014067325e-17;`gtol` termination condition is satisfied.;6;6.400175025601243e-07;8.032365796037086e-09;1;True;;True;0;zulässig;feasible;True;True;True;94.66094367004615;121.24175231528778;151.24890620920115;47.07029546599881;0.1332829584607406;0.29484114227446234;0.25655389209542306;0.3017665218294214;204.16860938382837;204.0005253;205.95525388276627;202.16816295619756;70.93968436;0.5002619329348323;12.217082344556546;34.62962065127283;0.006031111;0.039686727;20.416860878969416;20.400052523491677;8.238210157382948;13.477877525808408;6.442678108753183;101.05264405043926;0.013922235251613218;2689.381950088002;285.4625485899696;251.52209010887526;0.015061806;1.0667907972825208;0.6333914997942804;0.26382755942990677;6.850370937172556e-09;-2.86E-08;2.137152250725194e-07;-4.85E-09;-5.18E-08;5.108122991259734e-08;6.907143301759788e-08;5.941342067217192e-07;6.850370937172557e-11;-2.86E-10;2.137152250725194e-09;-4.85E-09;-5.18E-10;5.108122991259734e-10;6.907143301759788e-10;5.941342067217193e-09;146;117.5;111.37037934872717;111.37037934872717;105.35346973693555;32.14288840988081;20.833526362642033;20.005788253192975;68.90975564055844;27.07029546599881;6.458848095666724;10.317735298287914;16.709435678681018;58.28070535454657;3.7568820439918227;10.177747493285779;4.4192339693469345;1;83558.02607;10664.436879260587;7.835202835041062;0.051122949;0.051122949;0.051122949;0.007291989;3.7568820439918227;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;94.66094367004615;2667.069511197105;0.081852604;83558.02607;0;0;135;4.4192339693469345;146;4.4192339693469345;117.5;8;111.37037934872717;8;111.37037934872717;8;105.35346973693555;8;20;4;32.14288840988081;4;94.66094367004615;2667.069511197105;0.010909557;83558.02607;0;0;101.05264405043926;285.4625485899697;1.0818526037393503;10664.436879260587;0.6245732743277723;0.25655389209542306;166.83352636264203;390.4668381925981;1.0109095571840954;83558.02607;0.6684042337016158;0.29484114227446234;94.66094367004615;2667.069511197105;0.070943047;83558.02607;0;0;121.24175231528778;285.4625485899697;1.0818526037393503;83558.02607;0.6245732743277723;0.25655389209542306;155.00578825319297;351.03496031580903;1.0818526037393503;83558.02607;0.6245732743277723;0.25655389209542306;151.24890620920115;365.6301113597065;1;83558.02607;0.675696223;0.3017665218294214;111.0640048;294.6904270074889;1;83558.02607;0.675696223;0.3017665218294214;111.04115190433328;294.6507402805814;1;10664.436879260587;0.675696223;0.3017665218294214;101.05264405043926;2689.381950088002;0.081852604;10664.436879260587;0;0;47.07029546599881;197.09073433617476;0.081852604;10664.436879260587;0;0;47.07276438238898;197.1644169135128;0.081852604;83558.02607;0;0;"Zustand 3: Temperatur 428.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;20;120;T13;1.1440382136067343e-17;`gtol` termination condition is satisfied.;6;3.6956810063595957e-07;4.783384186131686e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.83343731978124;123.29238093576669;152.34164489303282;48.61887528843164;0.1301909556491347;0.2955061520100111;0.2550306111311204;0.30269674649384615;216.68274434493554;215.67055294214444;218.6453317250252;213.66014102587593;69.08880010244138;0.5012260033769926;11.53844787480294;32.507301539435275;0.006636881;0.04118766;21.668274400212777;21.56705529121375;8.745813270241245;14.244009399001822;6.274582470185642;102.51600979799207;0.014429950096633015;2692.069505590389;288.6046281535057;253.41496482736778;0.015680547252611365;1.0709862220434347;0.6318121044390455;0.2625098322203846;4.0197392081608996e-09;-1.85E-08;1.2314399100432638e-07;-3.04E-09;-3.10E-08;3.000693027388479e-08;4.084859028807841e-08;3.428077661737916e-07;4.0197392081608994e-11;-1.85E-10;1.2314399100432639e-09;-3.04E-09;-3.10E-10;3.000693027388479e-10;4.084859028807841e-10;3.428077661737916e-09;146;120;113.49269846056472;113.49269846056472;107.13376569193747;32.83753291;22.453768148886013;20.901316957134043;69.67847688476917;28.61887528843164;6.839853834319058;10.976688662572656;17.659261140783485;58.51224833686945;3.559672064101221;10.108514316143726;4.690102691448821;1;87237.27934926923;11529.892932589648;7.566182952375038;0.053966971;0.053966971;0.053966971;0.007549745;3.559672064101221;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.83343731978124;2668.9490517883123;0.086666769;87237.27934926923;0;0;135;4.690102691448821;146;4.690102691448821;120;8;113.49269846056472;8;113.49269846056472;8;107.13376569193747;8;20;4;32.83753291;4;95.83343731978124;2668.9490517883123;0.011283229517675327;87237.27934926923;0;0;102.51600979799207;288.60462815350564;1.086666769296046;11529.892932589648;0.6226950873015414;0.2550306111311204;168.4537681;393.7509933608572;1.0112832295176752;87237.27934926923;0.6691123139995683;0.2955061520100111;95.83343731978124;2668.9490517883123;0.07538354;87237.27934926923;0;0;123.29238093576669;288.60462815350564;1.086666769296046;87237.27934926923;0.6226950873015414;0.2550306111311204;155.90131695713404;352.1832725498902;1.086666769296046;87237.27934926923;0.6226950873015414;0.2550306111311204;152.34164489303282;368.0794115925949;1;87237.27934926923;0.6766620587744855;0.30269674649384615;113.18386661962296;298.99061149417327;1;87237.27934926923;0.6766620587744855;0.30269674649384615;113.16014616568094;298.9494238345587;1;11529.892932589648;0.6766620587744855;0.30269674649384615;102.51600979799207;2692.069505590389;0.086666769;11529.892932589648;0;0;48.61887528843164;203.5660723375272;0.086666769;11529.892932589648;0;0;48.62151735506802;203.64265163819758;0.086666769;87237.27934926923;0;0;"Zustand 3: Temperatur 429.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.310 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
