config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;20;122.5;T13;4.23038180046794e-18;`gtol` termination condition is satisfied.;6;2.1780378973564106e-07;2.908739177192737e-09;1;True;;True;0;zulässig;feasible;True;True;True;97.00711968830433;125.33181343049029;153.42848776104955;50.16681792891251;0.12746761257011713;0.2961662248169988;0.2535216559871462;0.30362740987645304;229.18447427303568;227.33577883056196;231.3308762919952;225.13936913624497;67.22637029728266;0.5020797665749822;10.929694013028255;30.384847508690314;0.007279296;0.042728382;22.918447407111525;22.733577881245683;9.253235052;15.009291274098546;6.105438275690044;103.97716171160977;0.014937049631341914;2694.7499116811177;291.7719129996518;255.3342400408884;0.016303698;1.0751901716060008;0.6302375033354917;0.26120266652283625;2.3982380525922053e-09;-1.25E-08;7.214083552753436e-08;-1.93E-09;-1.88E-08;1.81051404979371e-08;2.4766791284491774e-08;2.0192041461086774e-07;2.3982380525922052e-11;-1.25E-10;7.214083552753436e-10;-1.93E-09;-1.88E-10;1.81051404979371e-10;2.4766791284491776e-10;2.019204146108677e-09;146;122.5;115.61515249130969;115.61515249130969;108.91457602892143;33.53189159705727;24.075423711804888;21.799145208701077;70.44527011;30.166817928912508;7.218890396108691;11.63799077969992;18.608032803005358;58.744934610946245;3.3706574476515243;10.026093063259964;4.960702906342763;1;91054.00261453714;12454.556983389924;7.310898551909291;0.056801554895188344;0.056801554895188344;0.056801554895188344;0.007811701;3.3706574476515243;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.00711968830433;2670.8233862744223;0.09149387;91054.00261453714;0;0;135;4.960702906342763;146;4.960702906342763;122.5;8;115.61515249130969;8;115.61515249130969;8;108.91457602892143;8;20;4;33.53189159705727;4;97.00711968830433;2670.8233862744223;0.011662505136756348;91054.00261453714;0;0;103.97716171160977;291.7719129996502;1.091493869710167;12454.556983389924;0.6208236144686364;0.2535216559871462;170.0754237118049;397.03223297352764;1.0116625051367563;91054.00261453714;0.6698134682773976;0.2961662248169988;97.00711968830433;2670.8233862744223;0.079831365;91054.00261453714;0;0;125.33181343049029;291.7719129996502;1.091493869710167;91054.00261453714;0.6208236144686364;0.2535216559871462;156.79914520870108;353.36307000278924;1.091493869710167;91054.00261453714;0.6208236144686364;0.2535216559871462;153.42848776104955;370.5141320403856;1;91054.00261453714;0.6776251693638248;0.30362740987645304;115.30572036723032;303.2877617455012;1;91054.00261453714;0.6776251693638248;0.30362740987645304;115.28110960389131;303.24503336388534;1;12454.556983389924;0.6776251693638248;0.30362740987645304;103.97716171160977;2694.7499116811177;0.09149387;12454.556983389924;0;0;50.16681792891251;210.0394108;0.09149387;12454.556983389924;0;0;50.169641417975186;210.11897132904716;0.09149387;91054.00261453714;0;0;"Zustand 3: Temperatur 429.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;20;125;T13;1.6280743771668833e-18;`gtol` termination condition is satisfied.;6;1.3094733239463297e-07;1.8044801895099228e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.18188902392603;127.3599715530562;154.5094390570157;51.71422731;0.12505587500493737;0.2968205852808075;0.25202596704668073;0.3045576049688181;241.67507555764877;238.99698612999595;244.01317978571046;236.6066130710158;65.35262354;0.5028404554901312;10.380514319683494;28.262297017431877;0.007959808;0.044309024;24.167507543631043;23.89969861190319;9.760527191892464;15.773774203726239;5.935266286007786;105.43602708351813;0.015443396851806209;2697.4228850048585;294.9631161442381;257.27900584283304;0.016931126301061195;1.0794032140989904;0.6286664919572132;0.2599049613193086;1.4124879044175032e-09;-8.71E-09;4.31437001680024e-08;-1.24E-09;-1.16E-08;1.0964043895000941e-08;1.512222524979734e-08;1.2133833138250338e-07;1.4124879044175032e-11;-8.71E-11;4.3143700168002397e-10;-1.24E-09;-1.16E-10;1.0964043895000941e-10;1.5122225249797338e-10;1.2133833138250338e-09;146;125;117.73770298256812;117.73770298256812;110.69583949831173;34.226011079166426;25.698131608633616;22.698902474127124;71.210016;31.71422731;7.596028416914805;12.301675899049997;19.55581395864209;58.97859872890831;3.1894634171114262;9.930476091936839;5.231062241507549;1;95011.98347;13441.734023499297;7.068432041929495;0.059626886180467964;0.059626886180467964;0.059626886180467964;0.008077713;3.1894634171114262;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.18188902392603;2672.6922101375326;0.09633434;95011.98347;0;0;135;5.231062241507549;146;5.231062241507549;125;8;117.73770298256812;8;117.73770298256812;8;110.69583949831173;8;20;4;34.226011079166426;4;98.18188902392603;2672.6922101375326;0.012047175231751944;95011.98347;0;0;105.43602708351813;294.9631161;1.0963343404000516;13441.734023499297;0.6189577458344852;0.25202596704668073;171.69813160863362;400.3096422674901;1.012047175231752;95011.98347;0.670506919;0.2968205852808075;98.18188902392603;2672.6922101375326;0.084287165;95011.98347;0;0;127.3599715530562;294.9631161;1.0963343404000516;95011.98347;0.6189577458344852;0.25202596704668073;157.69890247412712;354.57323792154864;1.0963343404000516;95011.98347;0.6189577458344852;0.25202596704668073;154.5094390570157;372.9338513;1;95011.98347;0.6785846320149531;0.3045576049688181;117.42949546111936;307.58122778344176;1;95011.98347;0.6785846320149531;0.3045576049688181;117.4039715830852;307.53691875909897;1;13441.734023499297;0.6785846320149531;0.3045576049688181;105.43602708351813;2697.4228850048585;0.09633434;13441.734023499297;0;0;51.71422731;216.51124812123797;0.09633434;13441.734023499297;0;0;51.71724076940342;216.59387502204123;0.09633434;95011.98347;0;0;"Zustand 3: Temperatur 430.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;20;127.5;T13;6.512925924686782e-19;`gtol` termination condition is satisfied.;6;8.020243641063732e-08;1.1413085406398029e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.35766501333279;129.37680183383628;155.58456170122776;53.26118369708962;0.12290953530357224;0.2974686112310583;0.2505426810120389;0.3054865816147051;254.15559912201473;250.6547796368153;256.6933086409155;248.0624605294898;63.46784872935736;0.5035219301004402;9.882541225815157;26.139681804789177;0.008679888;0.045929702;25.415559904781958;25.06547796299349;10.267732345925737;16.53749736798883;5.764092738618239;106.89255177502304;0.015948860531756422;2700.088175;298.17714692263417;259.24853594267074;0.017562702575753653;1.0836258457085481;0.6270980890536965;0.25861581978712106;8.657963235236821e-10;-6.29E-09;2.6336977043683873e-08;-8.12E-10;-7.23E-09;6.880384262331063e-09;9.657355803938117e-09;7.419515668516397e-08;8.65796323523682e-12;-6.29E-11;2.6336977043683873e-10;-8.12E-10;-7.23E-11;6.880384262331063e-11;9.657355803938117e-11;7.419515668516396e-10;146;127.5;119.86031819521082;119.86031819521082;112.47750686992839;34.919927359334224;27.321599352507008;23.600299036743763;71.97262441568881;33.26118369708962;7.971331537916626;12.967766420187786;20.50265318187803;59.21311093016618;3.0157373355160075;9.821673549720288;5.501203444199453;1;99115.12609966948;14494.857159475532;6.837951213260232;0.062443108;0.062443108;0.062443108;0.00834764;3.0157373355160075;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.35766501333279;2674.555253664482;0.1011885482843018;99115.12609966948;0;0;135;5.501203444199453;146;5.501203444199453;127.5;8;119.86031819521082;8;119.86031819521082;8;112.47750686992839;8;20;4;34.919927359334224;4;99.35766501333279;2674.555253664482;0.012437037447666615;99115.12609966948;0;0;106.89255177502304;298.17714692263394;1.1011885482843018;14494.857159475532;0.617096589;0.2505426810120389;173.3215994;403.5825169213679;1.0124370374476666;99115.12609966948;0.6711920571556446;0.2974686112310583;99.35766501333279;2674.555253664482;0.088751511;99115.12609966948;0;0;129.37680183383628;298.17714692263394;1.1011885482843018;99115.12609966948;0.617096589;0.2505426810120389;158.60029903674376;355.8129159;1.1011885482843018;99115.12609966948;0.617096589;0.2505426810120389;155.58456170122776;375.3383439782008;1;99115.12609966948;0.6795396970930262;0.3054865816147051;119.5551283;311.8704952497092;1;99115.12609966948;0.6795396970930262;0.3054865816147051;119.52866846208337;311.8245655;1;14494.857159475532;0.6795396970930262;0.3054865816147051;106.89255177502304;2700.088175;0.1011885482843018;14494.857159475532;0;0;53.26118369708962;222.98198155676937;0.1011885482843018;14494.857159475532;0;0;53.26439593976221;223.06776090465368;0.1011885482843018;99115.12609966948;0;0;"Zustand 3: Temperatur 431.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;20;130;T13;2.714342271367359e-19;`gtol` termination condition is satisfied.;6;5.0127890549724815e-08;7.36796073736466e-10;1;True;;True;0;zulässig;feasible;True;True;True;100.5343836258009;131.38227128286758;156.65396026758594;54.807749566859115;0.12099078337095698;0.29810979712670993;0.24907108454356508;0.30641371;266.6269205355683;262.3096302501766;269.37215388527403;259.5073653696724;61.57237440444117;0.5041354615341812;9.428908957621202;24.017028389442657;0.009441027;0.047590503915992184;26.662692048921713;26.23096302457596;10.774886155596555;17.300491024236212;5.5919474710762955;108.34669625925432;0.016453316;2702.745555103726;301.4130711690332;261.2422452650252;0.018198302;1.0878585069876354;0.625531485;0.2573345024496434;5.240323730504315e-10;-4.83E-09;1.618172973394394e-08;-5.40E-10;-4.64E-09;4.417017862579087e-09;6.129255325504346e-09;4.635114692064235e-08;5.240323730504315e-12;-4.83E-11;1.6181729733943938e-10;-5.40E-10;-4.64E-11;4.4170178625790865e-11;6.129255325504346e-11;4.635114692064235e-10;146;130;121.98297161055734;121.98297161055734;114.25953811741232;35.61366846727242;28.945586669312036;24.503106463144263;72.73302779;34.807749566859115;8.344858029;13.636275351303027;21.448587984756443;59.448368422719795;2.849146195558319;9.699710704909876;5.771145466137841;1;103367.4433091802;15617.491426729743;6.6186969779451355;0.06525033;0.06525033;0.06525033;0.008621345;2.849146195558319;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.5343836258009;2676.412273258195;0.10605680938214168;103367.4433091802;0;0;135;5.771145466137841;146;5.771145466137841;130;8;121.98297161055734;8;121.98297161055734;8;114.25953811741232;8;20;4;35.61366846727242;4;100.5343836258009;2676.412273258195;0.012831896448969581;103367.4433091802;0;0;108.34669625925432;301.41307116903306;1.1060568093821417;15617.491426729743;0.6152394180308094;0.24907108454356508;174.94558666931204;406.85031249913266;1.0128318964489695;103367.4433091802;0.6718684024852729;0.29810979712670993;100.5343836258009;2676.412273258195;0.093224913;103367.4433091802;0;0;131.38227128286758;301.41307116903306;1.1060568093821417;103367.4433091802;0.6152394180308094;0.24907108454356508;159.50310646314426;357.08143637609356;1.1060568093821417;103367.4433091802;0.6152394180308094;0.24907108454356508;156.65396026758594;377.7275284503337;1;103367.4433091802;0.6804897477132827;0.30641371;121.6825605779577;316.15515404641656;1;103367.4433091802;0.6804897477132827;0.30641371;121.65514197117983;316.10756354250054;1;15617.491426729743;0.6804897477132827;0.30641371;108.34669625925432;2702.745555103726;0.10605680938214168;15617.491426729743;0;0;54.807749566859115;229.45193276753068;0.10605680938214168;15617.491426729743;0;0;54.81116969469252;229.54095135541263;0.10605680938214168;103367.4433091802;0;0;"Zustand 3: Temperatur 432.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;20;132.5;T13;1.1802040635541953e-19;`gtol` termination condition is satisfied.;6;3.203641238953297e-08;4.858403160616038e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.71199336187118;133.37636396902673;157.71776870230246;56.35397392677049;0.11926839406021335;0.29874372747582584;0.2476105805604983;0.30733845262855103;279.0897767245554;273.96190726125917;282.05046804545873;270.94167970740097;59.666553897587285;0.5046903068310561;9.013929996210193;21.894359168019605;0.010244739291945115;0.049291494;27.908977669500807;27.396190725848097;11.282018721941611;18.06277864690344;5.418862572665377;109.79843271181005;0.016956646536406366;2705.394819501756;304.6700818636783;263.25965915555776;0.018837806756591746;1.0921015948607316;0.6239660060533166;0.2560603929815053;3.0940583428673563e-10;-3.77E-09;1.033362195812515e-08;-3.65E-10;-3.08E-09;2.7782220968219917e-09;3.849379481835058e-09;2.9547322810685728e-08;3.094058342867356e-12;-3.77E-11;1.033362195812515e-10;-3.65E-10;-3.08E-11;2.7782220968219917e-11;3.849379481835058e-11;2.954732281068573e-10;146;132.5;124.1056408319804;124.1056408319804;116.04190036449825;36.30725638459876;30.569893338818133;25.40714341370642;73.49117632721129;36.35397392677049;8.716661969965571;14.307208120170344;22.393647470109215;59.684289044828745;2.689374711403957;9.564625711330166;6.040904258107259;1;107773.05092166328;16813.33731333929;6.409973756;0.068048635;0.068048635;0.068048635;0.008898697;2.689374711403957;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.71199336187118;2678.263045;0.1109394016173233;107773.05092166328;0;0;135;6.040904258107259;146;6.040904258107259;132.5;8;124.1056408319804;8;124.1056408319804;8;116.04190036449825;8;20;4;36.30725638459876;4;101.71199336187118;2678.263045;0.013231564268899185;107773.05092166328;0;0;109.79843271181005;304.67008186367843;1.1109394016173233;16813.33731333929;0.6133856350379373;0.2476105805604983;176.56989333881813;410.1126077324248;1.0132315642688992;107773.05092166328;0.6725355730569523;0.29874372747582584;101.71199336187118;2678.263045;0.097707837;107773.05092166328;0;0;133.37636396902673;304.67008186367843;1.1109394016173233;107773.05092166328;0.6133856350379373;0.2476105805604983;160.40714341370642;358.3782803583252;1.1109394016173233;107773.05092166328;0.6133856350379373;0.2476105805604983;157.71776870230246;380.10142945891363;1;107773.05092166328;0.6814342703497079;0.30733845262855103;123.81173825769656;320.43487556163575;1;107773.05092166328;0.6814342703497079;0.30733845262855103;123.78333803003443;320.38558406766333;1;16813.33731333929;0.6814342703497079;0.30733845262855103;109.79843271181005;2705.394819501756;0.1109394016173233;16813.33731333929;0;0;56.35397392677049;235.92136582053735;0.1109394016173233;16813.33731333929;0;0;56.35761132;236.01371118334436;0.1109394016173233;107773.05092166328;0;0;"Zustand 3: Temperatur 433.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;20;135;T13;6.669651808069423e-24;`gtol` termination condition is satisfied.;8;3.059385099443077e-10;3.6523011398485265e-12;1;True;;True;0;zulässig;feasible;True;True;True;102.89045248645732;135.3590782561045;158.77614137731416;57.89989544663109;0.11771636464000784;0.2993700571036035;0.24616066339409579;0.3082603473045818;291.54479329735807;285.6119020825495;294.7288926276468;282.3656774946974;57.75075459167385;0.505194137;8.632851985203706;19.771693232965674;0.011092555;0.051032703;29.154479329718033;28.56119020825492;11.789155705107135;18.824378499646546;5.244871409;111.24774283468861;0.017458742;2708.035776598808;307.94747708786264;265.30039068138933;0.019481102649111737;1.096355472;0.6224010832663381;0.2547929728703681;4.938272013532696e-12;-2.38E-10;6.730260793119669e-11;-1.99E-12;-3.15E-11;2.8421709430404007e-13;-7.39E-13;1.7774937077774666e-10;4.9382720135326964e-14;-2.38E-12;6.730260793119669e-13;-1.99E-12;-3.15E-13;2.842170943040401e-15;-7.39E-15;1.7774937077774666e-12;146;135;126.22830676703433;126.22830676703433;117.82456636540644;37.00070845729459;32.19435019311976;26.312265194303222;74.24703437739402;37.89989544663109;9.086794124901303;14.980563932345717;23.337854280577005;59.920806596762816;2.536123816989061;9.416467719822776;6.310493361414676;1;112336.16381039776;18086.23406327473;6.211141768;0.07083809;0.07083809;0.07083809;0.009179569;2.536123816989061;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.89045248645732;2680.107360603206;0.1158365742530918;112336.16381039776;0;0;135;6.310493361414676;146;6.310493361414676;135;8;126.22830676703433;8;126.22830676703433;8;117.82456636540644;8;20;4;37.00070845729459;4;102.89045248645732;2680.107360603206;0.013635860413426298;112336.16381039776;0;0;111.24774283468861;307.9474770878623;1.1158365742530918;18086.23406327473;0.6115347434529599;0.24616066339409579;178.19435019311976;413.3690773144907;1.0136358604134263;112336.16381039776;0.6731932637968957;0.2993700571036035;102.89045248645732;2680.107360603206;0.1022007138396655;112336.16381039776;0;0;135.3590782561045;307.9474770878623;1.1158365742530918;112336.16381039776;0.6115347434529599;0.24616066339409579;161.31226519430322;359.7030440984978;1.1158365742530918;112336.16381039776;0.6115347434529599;0.24616066339409579;158.77614137731416;382.46015048986357;1;112336.16381039776;0.6823728331712942;0.3082603473045818;125.94261053628173;324.70939589819466;1;112336.16381039776;0.6823728331712942;0.3082603473045818;125.9132058750987;324.6583631952326;1;18086.23406327473;0.6823728331712942;0.3082603473045818;111.24774283468861;2708.035776598808;0.1158365742530918;18086.23406327473;0;0;57.89989544663109;242.39050070766413;0.1158365742530918;18086.23406327473;0;0;57.903759768643624;242.48626108971823;0.1158365742530918;112336.16381039776;0;0;"Zustand 3: Temperatur 434.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;22.5;100;T13;4.5553881274621945e-24;`gtol` termination condition is satisfied.;9;6.25786980915068e-11;3.0184062441832426e-12;1;True;;True;0;zulässig;feasible;True;True;True;87.29827172520118;106.57465255617444;142.89304750676718;37.78003019616773;0.1814080440519021;0.28367429154111484;0.2632676194090302;0.2886323171339312;108.3718693427868;115.14961813948318;109.0916717950006;114.39586466799368;83.28092665492916;0.4849123627112482;21.82597438815296;49.24677595;0.002617383;0.031333636;10.83718693;11.514961813949567;4.363666871800251;7.626390977866614;7.563498592754123;91.37976410285665;0.010098031;2671.5064030243293;261.4976160428635;236.91301641085045;0.010560692;1.0352562771315885;0.639175755;0.26871058434212075;9.2228447101661e-12;-2.72E-11;2.7682744985213503e-11;-2.95E-12;-5.68E-12;-1.25E-11;-5.53E-12;4.5787373892380856e-11;9.222844710166101e-14;-2.72E-13;2.7682744985213504e-13;-2.95E-12;-5.68E-14;-1.25E-13;-5.53E-14;4.578737389238085e-13;146;100;96.75322405;96.75322405;93.34858522431563;29.35414393687398;8.608262437238636;13.421192949684041;62.02562016598267;15.28003019616773;3.489077704119495;5.373459950863548;9.454952328519028;55.56698998869007;5.528145442916866;10.045962268869232;2.3457114576360776;1;63281.65623093319;6554.3088798054805;9.654970095460511;0.028989374172863402;0.028989374172863402;0.028989374172863402;0.005454517;3.489077704119495;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;87.29827172520118;2655.112126000665;0.045816969;63281.65623093319;0;0;135;2.3457114576360776;146;2.3457114576360776;100;8;96.75322405;8;96.75322405;8;93.34858522431563;8;22.5;4;29.35414393687398;4;87.29827172520118;2655.112126000665;0.008311567;63281.65623093319;0;0;91.37976410285665;261.49761604286306;1.0458169693694315;6554.3088798054805;0.6327213382254981;0.2632676194090302;154.60826243723864;362.5371394946562;1.0083115667976945;63281.65623093319;0.6562561951985212;0.28367429154111484;87.29827172520118;2655.112126000665;0.037505403;63281.65623093319;0;0;106.57465255617444;261.49761604286306;1.0458169693694315;63281.65623093319;0.6327213382254981;0.2632676194090302;148.42119294968404;341.13002696572545;1.0458169693694315;63281.65623093319;0.6327213382254981;0.2632676194090302;142.89304750676718;343.4822493556157;1;63281.65623093319;0.6617107123983615;0.2886323171339312;96.52869028730521;260.20132270069575;1;63281.65623093319;0.6617107123983615;0.2886323171339312;96.5109223;260.16998906467313;1;6554.3088798054805;0.6617107123983615;0.2886323171339312;91.37976410285665;2671.5064030243293;0.045816969;6554.3088798054805;0;0;37.78003019616773;158.25378670637554;0.045816969;6554.3088798054805;0;0;37.78159523562556;158.31091364642276;0.045816969;63281.65623093319;0;0;"Zustand 3: Temperatur 421.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6617 <= w_crit=0.6933, T=369.68 K >= T_crit=329.55 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6617 <= w_crit=0.6933, T=369.66 K >= T_crit=329.55 K).;"Zustand 20: Temperatur 427.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;22.5;102.5;T13;6.603327606024463e-18;`gtol` termination condition is satisfied.;6;2.6616012902421624e-07;3.6340962029160604e-09;1;True;;True;0;zulässig;feasible;True;True;True;88.45014532129551;108.6897227331815;144.01310557115016;39.347030534281544;0.1706686026360013;0.28430955690256254;0.2616051767575017;0.28947975;121.09113068624094;126.9584619972671;121.93009607342015;126.08390752388547;81.48384467455656;0.48824311905731627;19.765700081787724;47.12887190694704;0.003008731;0.032580361541865575;12.109113043888058;12.695846198202956;4.877203843604599;8.405593833448245;7.400289230217975;92.85339341;0.010605267998240407;2674.226530199447;264.45517806515534;238.62497079069325;0.011141817068314186;1.039450876125559;0.6374838895302585;0.2672729608033379;5.865388175152475e-09;-1.05E-08;9.220781294061453e-08;-2.47E-09;-1.67E-08;1.5237532124956488e-08;2.2161799506648094e-08;2.4736036152717134e-07;5.865388175152474e-11;-1.05E-10;9.220781294061454e-10;-2.47E-09;-1.67E-10;1.5237532124956486e-10;2.2161799506648094e-10;2.4736036152717134e-09;146;102.5;98.87112809305296;98.87112809305296;95.11863084531825;30.057051309361157;10.179512436306652;14.268392679171086;62.79634210147094;16.847030534281544;3.890779814323139;6.017734682220862;10.420982771757451;55.76990851750139;5.255287108020923;10.062025312193498;2.621020145;1;66150.75268375121;7131.681457417788;9.275617970141761;0.031909985450926825;0.031909985450926825;0.031909985450926825;0.005672579;3.890779814323139;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;88.45014532129551;2656.9998184386027;0.050592693;66150.75268375121;0;0;135;2.621020145;146;2.621020145;102.5;8;98.87112809305296;8;98.87112809305296;8;95.11863084531825;8;22.5;4;30.057051309361157;4;88.45014532129551;2656.9998184386027;0.008634584;66150.75268375121;0;0;92.85339341;264.4551780651551;1.0505926931938732;7131.681457417788;0.6307232020372294;0.2616051767575017;156.17951243630665;365.76870448262855;1.0086345842509903;66150.75268375121;0.6569606082412148;0.28430955690256254;88.45014532129551;2656.9998184386027;0.041958109;66150.75268375121;0;0;108.6897227331815;264.4551780651551;1.0505926931938732;66150.75268375121;0.6307232020372294;0.2616051767575017;149.2683926791711;342.01505945633454;1.0505926931938732;66150.75268375121;0.6307232020372294;0.2616051767575017;144.01310557115016;345.9848764828932;1;66150.75268375121;0.6626331874881563;0.28947975;98.62769742;264.5010318;1;66150.75268375121;0.6626331874881563;0.28947975;98.60922018567686;264.46845145266013;1;7131.681457417788;0.6626331874881563;0.28947975;92.85339341;2674.226530199447;0.050592693;7131.681457417788;0;0;39.347030534281544;164.80364751642136;0.050592693;7131.681457417788;0;0;39.34872232781686;164.86311718162378;0.050592693;66150.75268375121;0;0;"Zustand 3: Temperatur 422.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6626 <= w_crit=0.6955, T=371.78 K >= T_crit=330.64 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6626 <= w_crit=0.6954, T=371.76 K >= T_crit=330.64 K).;"Zustand 20: Temperatur 429.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;22.5;105;T13;1.0664607741475573e-18;`gtol` termination condition is satisfied.;6;9.820303736326722e-08;1.4604525149059502e-09;1;True;;True;0;zulässig;feasible;True;True;True;89.60660177841561;110.79640493563505;145.13573950068184;40.90961746305618;0.1619042964574764;0.28496386420459496;0.2599868800122919;0.2903524996115658;133.76282053450262;138.7340465831995;134.72874927286466;137.7308233126662;79.68395037345516;0.4909455713563216;18.06053003109773;45.00978420454953;0.00342709;0.033867445;13.376282044350205;13.87340465775846;5.389149971179383;9.182054887;7.236824453784613;94.32761738329236;0.011112270225874745;2676.945693120259;267.4665119383912;240.39085617003818;0.011727549523145697;1.0436418110813404;0.6358314250473905;0.2658763200481432;2.5340227693959605e-09;-4.72E-09;3.443619789322838e-08;-1.08E-09;-6.62E-09;5.6149076499423245e-09;8.464326128887478e-09;9.100057241084869e-08;2.5340227693959606e-11;-4.72E-11;3.443619789322838e-10;-1.08E-09;-6.62E-11;5.614907649942324e-11;8.464326128887478e-11;9.100057241084869e-10;146;105;100.99021579545047;100.99021579545047;96.89108414924016;30.757978963285666;11.763211603493005;15.130479598490638;63.56963842;18.40961746305618;4.289330599887421;6.662598412158104;11.383614017034859;55.979641544860726;4.994740097808801;10.066525408665768;2.8952991457684547;1;69139.68198394084;7750.659569;8.920490104024209;0.034814366;0.034814366;0.034814366;0.005895836;4.289330599887421;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;89.60660177841561;2658.8888441706763;0.055369361;69139.68198394084;0;0;135;2.8952991457684547;146;2.8952991457684547;105;8;100.99021579545047;8;100.99021579545047;8;96.89108414924016;8;22.5;4;30.757978963285666;4;89.60660177841561;2658.8888441706763;0.008964537;69139.68198394084;0;0;94.32761738329236;267.4665119;1.055369360604486;7750.659569;0.6287658944341609;0.2599868800122919;157.7632116;369.02928890524066;1.0089645373739695;69139.68198394084;0.6576844244566126;0.28496386420459496;89.60660177841561;2658.8888441706763;0.046404823;69139.68198394084;0;0;110.79640493563505;267.4665119;1.055369360604486;69139.68198394084;0.6287658944341609;0.2599868800122919;150.13047959849064;342.96988862142683;1.055369360604486;69139.68198394084;0.6287658944341609;0.2599868800122919;145.13573950068184;348.50175737535835;1;69139.68198394084;0.6635802599788881;0.2903524996115658;100.72987952696928;268.8178070044372;1;69139.68198394084;0.6635802599788881;0.2903524996115658;100.71066940011258;268.78393955939504;1;7750.659569;0.6635802599788881;0.2903524996115658;94.32761738329236;2676.945693120259;0.055369361;7750.659569;0;0;40.90961746305618;171.3352784686726;0.055369361;7750.659569;0;0;40.91144260437943;171.39717352445317;0.055369361;69139.68198394084;0;0;"Zustand 3: Temperatur 423.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6636 <= w_crit=0.6988, T=373.88 K >= T_crit=331.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6636 <= w_crit=0.6987, T=373.86 K >= T_crit=331.77 K).;"Zustand 20: Temperatur 430.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;22.5;107.5;T13;1.5661296767068238e-19;`gtol` termination condition is satisfied.;6;3.487001548228938e-08;5.596659140428018e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.76656191882387;112.89396218954022;146.25783355353508;42.46901214461383;0.15463295550117928;0.28562973883816434;0.258403156;0.2912428982983204;146.39773968575088;150.4855745425443;147.49848545125013;149.3457606426259;77.87768250586595;0.4931803180023678;16.624904394243128;42.88983588;0.003873833;0.035194303;14.639773965354491;15.048557454052649;5.899939418;9.956384043;7.072780836083992;95.80160496973474;0.0116191;2679.662160000679;270.52302848772723;242.201934;0.012317997420509874;1.0478327244294323;0.6342075301538768;0.2645109919990464;1.0244889381283429e-09;-2.17E-09;1.2366115242912201e-08;-4.38E-10;-2.42E-09;2.0177992610115325e-09;3.1464821859117365e-09;3.220597477593401e-08;1.0244889381283428e-11;-2.17E-11;1.23661152429122e-10;-4.38E-10;-2.42E-11;2.0177992610115326e-11;3.146482185911736e-11;3.220597477593401e-10;146;107.5;103.1101641234747;103.1101641234747;98.66534981863464;31.457474675151445;13.355879338637408;16.003424824343995;64.34413029;19.969012144613828;4.685105194717153;7.308559153739964;12.343602204650836;56.19437235102134;4.745591270808916;10.059101247142394;3.168782244280322;1;72249.97505788459;8414.046318495184;8.586828776907206;0.037704795;0.037704795;0.037704795;0.006124144;4.685105194717153;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;90.76656191882387;2660.7772649841672;0.060150722;72249.97505788459;0;0;135;3.168782244280322;146;3.168782244280322;107.5;8;103.1101641234747;8;103.1101641234747;8;98.66534981863464;8;22.5;4;31.457474675151445;4;90.76656191882387;2660.7772649841672;0.009301284;72249.97505788459;0;0;95.80160496973474;270.5230284877276;1.0601507218499422;8414.046318495184;0.6268386093396068;0.258403156;159.3558793386374;372.30862940161705;1.009301283895186;72249.97505788459;0.6584192601518496;0.28562973883816434;90.76656191882387;2660.7772649841672;0.050849438;72249.97505788459;0;0;112.89396218954022;270.5230284877276;1.0601507218499422;72249.97505788459;0.6268386093396068;0.258403156;151.0034248;343.98209510984987;1.0601507218499422;72249.97505788459;0.6268386093396068;0.258403156;146.25783355353508;351.02293294920116;1;72249.97505788459;0.6645434041747981;0.2912428982983204;102.83486094239782;273.1452504443597;1;72249.97505788459;0.6645434041747981;0.2912428982983204;102.81489480528285;273.1100561415309;1;8414.046318495184;0.6645434041747981;0.2912428982983204;95.80160496973474;2679.662160000679;0.060150722;8414.046318495184;0;0;42.46901214461383;177.85387051813223;0.060150722;8414.046318495184;0;0;42.470977467613295;177.9182726149938;0.060150722;72249.97505788459;0;0;"Zustand 3: Temperatur 424.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;22.5;110;T13;2.1448319560687352e-20;`gtol` termination condition is satisfied.;6;1.1996448090396528e-08;2.0711503837571696e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.92929656;114.98186622606943;147.3774028425833;44.026034637261375;0.14851779404639773;0.2863021115875875;0.25684749527243267;0.29214571117570143;159.00330215598706;162.21922579492463;160.24675957883142;160.9348574246786;76.06286950148417;0.49505729387447905;15.398987184495331;40.76924879698902;0.004350314;0.036560633537970205;15.90033021449324;16.221922579427446;6.409870383189069;10.728990494906817;6.907961157;97.27479174242717;0.012125730265474378;2682.3747115710203;273.6187163446736;244.05227619302548;0.012913167135198078;1.0520261686807875;0.6326048104313058;0.263170379;3.8194514218048425e-10;-1.13E-09;4.227842964610318e-09;-1.69E-10;-8.95E-10;6.501750249299221e-10;1.0763301361293998e-09;1.1054652304665069e-08;3.819451421804842e-12;-1.13E-11;4.2278429646103176e-11;-1.69E-10;-8.95E-12;6.5017502492992205e-12;1.0763301361293997e-11;1.105465230466507e-10;146;110;105.23075120301098;105.23075120301098;100.44102330346698;32.15590629731696;14.95515602234019;16.884513088698213;65.11888544511021;21.526034637261375;5.0783683129223505;7.955959460583813;13.301454640474788;56.41287608;4.507110246114905;10.039489580752956;3.4416299167962565;1;75483.85873212563;9124.686596221756;8.272487820390579;0.0405828;0.0405828;0.0405828;0.00635736;4.507110246114905;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;91.92929656;2662.6637299307476;0.064939336;75483.85873212563;0;0;135;3.4416299167962565;146;3.4416299167962565;110;8;105.23075120301098;8;105.23075120301098;8;100.44102330346698;8;22.5;4;32.15590629731696;4;91.92929656;2662.6637299307476;0.009644647;75483.85873212563;0;0;97.27479174242717;273.6187163446725;1.0649393358159855;9124.686596221756;0.6249340151353743;0.25684749527243267;160.9551560223402;375.5998154788608;1.0096446469022284;75483.85873212563;0.6591594549803745;0.2863021115875875;91.92929656;2662.6637299307476;0.055294689;75483.85873212563;0;0;114.98186622606943;273.6187163446725;1.0649393358159855;75483.85873212563;0.6249340151353743;0.25684749527243267;151.8845130886982;345.04331955289445;1.0649393358159855;75483.85873212563;0.6249340151353743;0.25684749527243267;147.3774028425833;353.5418915853719;1;75483.85873212563;0.6655168150070825;0.29214571117570143;104.94237664531647;277.4790220842697;1;75483.85873212563;0.6655168150070825;0.29214571117570143;104.92163168707765;277.4424614507317;1;9124.686596221756;0.6655168150070825;0.29214571117570143;97.27479174242717;2682.3747115710203;0.064939336;9124.686596221756;0;0;44.026034637261375;184.36293247622154;0.064939336;9124.686596221756;0;0;44.02814722020918;184.42992290953865;0.064939336;75483.85873212563;0;0;"Zustand 3: Temperatur 425.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;22.5;112.5;T13;2.9255183620203475e-21;`gtol` termination condition is satisfied.;6;4.169397999880565e-09;7.649206968072373e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.09429597104452;117.05972747442149;148.4931675487174;45.58125379790499;0.14331602202587965;0.2869774226403211;0.25531531036203914;0.29305722632618747;171.58479247553743;173.93928721935322;172.9788893536964;172.50236615213356;74.23820330597539;0.4966544197146521;14.339586942132401;38.64818123076475;0.004857888;0.037966301;17.158479247172146;17.393928721916154;6.919155574;11.500157743453936;6.742246619851629;98.74678124326181;0.012632081669125675;2685.082450231118;276.74919094057094;245.93771544797235;0.013513005347060236;1.0562240103728147;0.6310180302201053;0.26184981036109284;1.3886847227695398e-10;-5.49E-10;1.4953229765524156e-09;-6.41E-11;-3.46E-10;1.9167600839864463e-10;3.2451907827635296e-10;3.815955551544903e-09;1.3886847227695398e-12;-5.49E-12;1.4953229765524157e-11;-6.41E-11;-3.46E-12;1.916760083986446e-12;3.2451907827635298e-12;3.8159555515449025e-11;146;112.5;107.35181876923525;107.35181876923525;102.2178197766122;32.85352900115197;16.559384902280385;17.771851796464887;65.89325224210984;23.081253797904992;5.469315399229686;8.605037525973444;14.257522798190735;56.634298809156235;4.278684247747492;10.007496459783567;3.7139565470895546;1;78844.02445361316;9885.497575332776;7.975726447028038;0.043449435568959416;0.043449435568959416;0.043449435568959416;0.006595336;4.278684247747492;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.09429597104452;2664.5472557675007;0.069737016;78844.02445361316;0;0;135;3.7139565470895546;146;3.7139565470895546;112.5;8;107.35181876923525;8;107.35181876923525;8;102.2178197766122;8;22.5;4;32.85352900115197;4;93.09429597104452;2664.5472557675007;0.009994432;78844.02445361316;0;0;98.74678124326181;276.74919094056975;1.069737015719875;9885.497575332776;0.6230469589276741;0.25531531036203914;162.55938490228039;378.8980404667563;1.0099944316809286;78844.02445361316;0.6599010585152634;0.2869774226403211;93.09429597104452;2664.5472557675007;0.059742584;78844.02445361316;0;0;117.05972747442149;276.74919094056975;1.069737015719875;78844.02445361316;0.6230469589276741;0.25531531036203914;152.7718517964649;346.1477461;1.069737015719875;78844.02445361316;0.6230469589276741;0.25531531036203914;148.4931675487174;356.0542755;1;78844.02445361316;0.6664963944966336;0.29305722632618747;107.05223101463793;281.81607223352347;1;78844.02445361316;0.6664963944966336;0.29305722632618747;107.03068460077031;281.7781059324236;1;9885.497575332776;0.6664963944966336;0.29305722632618747;98.74678124326181;2685.082450231118;0.069737016;9885.497575332776;0;0;45.58125379790499;190.8649184966635;0.069737016;9885.497575332776;0;0;45.58352096745597;190.9345786;0.069737016;78844.02445361316;0;0;"Zustand 3: Temperatur 425.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.643 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;22.5;115;T13;4.115697358845314e-22;`gtol` termination condition is satisfied.;6;1.4884832665075282e-09;2.869040731270755e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.26119371261973;119.12725327187769;149.60430446567818;47.13507472;0.13884797524027243;0.28765309748191525;0.25380326597346475;0.2939747267407619;184.1460985464018;185.64881156005302;185.6987907240113;184.0513102013501;72.40293179990613;0.4980285281479178;13.414699903605007;36.52674972;0.005397915;0.039411266;18.414609854505624;18.564881156000062;7.427951628966486;12.270087346750275;6.575568918092427;100.21728748696682;0.013138046559644812;2687.784688816436;279.911141;247.8552341815663;0.014117423411460495;1.0604276657210414;0.6294433674080411;0.26054587906624366;5.735500963055529e-11;-3.18E-10;5.152855919732247e-10;-2.45E-11;-1.51E-10;5.2381210480234586e-11;9.598011274647433e-11;1.3455405678541865e-09;5.735500963055529e-13;-3.18E-12;5.152855919732247e-12;-2.45E-11;-1.51E-12;5.238121048023458e-13;9.598011274647434e-13;1.3455405678541866e-11;146;115;109.4732502760711;109.4732502760711;103.9955327105547;33.55052449762218;18.16736776634002;18.66408499763753;66.66676298934465;24.63507472;5.858096618255274;9.255962789104274;15.21205656345137;56.85802865844829;4.059780531959348;9.962979483625475;3.985846288883155;1;82333.49400456018;10699.487751200564;7.695087458305818;0.046305449663726184;0.046305449663726184;0.046305449663726184;0.006837924;4.059780531959348;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;94.26119371261973;2666.427098906441;0.074545089;82333.49400456018;0;0;135;3.985846288883155;146;3.985846288883155;115;8;109.4732502760711;8;109.4732502760711;8;103.9955327105547;8;22.5;4;33.55052449762218;4;94.26119371261973;2666.427098906441;0.010350434690153527;82333.49400456018;0;0;100.21728748696682;279.9111409588088;1.074545089132502;10699.487751200564;0.6211737111403747;0.25380326597346475;164.16736776634002;382.19987124068194;1.0103504346901535;82333.49400456018;0.6606412368529604;0.28765309748191525;94.26119371261973;2666.427098906441;0.064194654;82333.49400456018;0;0;119.12725327187769;279.9111409588088;1.074545089132502;82333.49400456018;0.6211737111403747;0.25380326597346475;153.66408499763753;347.2912188467997;1.074545089132502;82333.49400456018;0.6211737111403747;0.25380326597346475;149.60430446567818;358.55712650377234;1;82333.49400456018;0.6674791608041009;0.2939747267407619;109.16427378825222;286.15419470392357;1;82333.49400456018;0.6674791608041009;0.2939747267407619;109.14190338174473;286.1147834379797;1;10699.487751200564;0.6674791608041009;0.2939747267407619;100.21728748696682;2687.784688816436;0.074545089;10699.487751200564;0;0;47.13507472;197.36159427740859;0.074545089;10699.487751200564;0;0;47.13750405210641;197.43400569001452;0.074545089;82333.49400456018;0;0;"Zustand 3: Temperatur 426.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.317 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
