config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;22.5;117.5;T13;6.066677974684354e-23;`gtol` termination condition is satisfied.;6;5.481260477169479e-10;1.1015151360452886e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.42972015;121.18422151564067;150.71029508830827;48.68779214692415;0.13497774793070083;0.2883272269415796;0.2523088738654335;0.2948961678067872;196.69015922320932;197.3500200536889;198.4094271321153;195.5838848333011;70.55667041991539;0.49922207623786824;12.60008294393197;34.40504247;0.005971769;0.040895542;19.669015922273594;19.735002005369235;7.936377085;13.038925655552104;6.407893125912222;101.68609984608383;0.013643501745986655;2690.4808826621806;283.1019906284744;249.8025921099331;0.014726312216893689;1.0646382447030738;0.6278779581659467;0.25925603215295584;2.3177904040494468e-11;-1.91E-10;1.9059598344028927e-10;-9.56E-12;-4.82E-11;-3.47E-12;1.9554136088117957e-11;4.733919922728091e-10;2.3177904040494466e-13;-1.91E-12;1.905959834402893e-12;-9.56E-12;-4.82E-13;-3.47E-14;1.9554136088117957e-13;4.7339199227280915e-12;146;117.5;111.5949575258299;111.5949575258299;105.77400857245783;34.247025003195745;19.778215735297465;19.56021879478112;67.43907484288809;26.187792146924153;6.244831506436583;9.908857679746063;16.165237377174094;57.08361709074177;3.8499237064728504;9.905836137106121;4.257362754;1;85955.53786;11569.769735214315;7.429321397;0.049151383122100434;0.049151383122100434;0.049151383122100434;0.007084977;3.8499237064728504;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.42972015;2668.3026771809127;0.079364557;85955.53786;0;0;135;4.257362754;146;4.257362754;117.5;8;111.5949575258299;8;111.5949575258299;8;105.77400857245783;8;22.5;4;34.247025003195745;4;95.42972015;2668.3026771809127;0.010712449158575128;85955.53786;0;0;101.68609984608383;283.1019906284744;1.0793645569199675;11569.769735214315;0.6193115041474431;0.2523088738654335;165.77821573529747;385.5028022;1.010712449158575;85955.53786;0.6613779100431566;0.2883272269415796;95.42972015;2668.3026771809127;0.068652108;85955.53786;0;0;121.18422151564067;283.1019906284744;1.0793645569199675;85955.53786;0.6193115041474431;0.2523088738654335;154.56021879478112;348.47070221675665;1.0793645569199675;85955.53786;0.6193115041474431;0.2523088738654335;150.71029508830827;361.04842461816264;1;85955.53786;0.6684628872695435;0.2948961678067872;111.27838537853455;290.4917541982704;1;85955.53786;0.6684628872695435;0.2948961678067872;111.25516849356342;290.4508586558524;1;11569.769735214315;0.6684628872695435;0.2948961678067872;101.68609984608383;2690.4808826621806;0.079364557;11569.769735214315;0;0;48.68779214692415;203.85426099906337;0.079364557;11569.769735214315;0;0;48.69039148171606;203.92950578488086;0.079364557;85955.53786;0;0;"Zustand 3: Temperatur 427.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;22.5;120;T13;9.750194558569386e-24;`gtol` termination condition is satisfied.;6;2.2192646168272122e-10;4.415924491784112e-12;1;True;;True;0;zulässig;feasible;True;True;True;96.59967291051339;123.2304632552208;151.81082912405827;50.23962441526987;0.13160058843054737;0.28899836425040193;0.2508302347081775;0.2958199728309248;209.21924838277403;209.04455801090896;211.11309467051132;207.10171171339184;68.69928233;0.5002674347945486;11.87702139909308;32.28312781757472;0.006580839;0.042419171;20.921924838260168;20.90445580109123;8.444523786821126;13.80678078089257;6.239206816418522;103.15306076100478;0.014148317091343456;2693.1705864806895;286.31968549753736;251.7780903173925;0.015339551544488739;1.068856642635675;0.6263196079387784;0.25797831422295847;9.990230864787009e-12;-1.22E-10;6.588152245967649e-11;-3.82E-12;-1.68E-11;-3.35E-12;3.296918293926865e-12;1.723492459859699e-10;9.990230864787009e-14;-1.22E-12;6.588152245967649e-13;-3.82E-12;-1.68E-13;-3.35E-14;3.2969182939268646e-14;1.723492459859699e-12;146;120;113.71687218242528;113.71687218242528;107.55313076238383;34.94312845303028;21.39125459625609;20.459510617853482;68.20993231;27.739624415269873;6.629618269468381;10.563811421420496;17.117199271911886;57.310728918894654;3.648681493795209;9.835995701345723;4.5285551598003035;1;89713.62367043478;12499.569449094206;7.177337110354307;0.051987633833200264;0.051987633833200264;0.051987633833200264;0.007336351;3.648681493795209;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.59967291051339;2670.173520190212;0.084196194;89713.62367043478;0;0;135;4.5285551598003035;146;4.5285551598003035;120;8;113.71687218242528;8;113.71687218242528;8;107.55313076238383;8;22.5;4;34.94312845303028;4;96.59967291051339;2670.173520190212;0.011080268697722166;89713.62367043478;0;0;103.15306076100478;286.31968549753753;1.0841961941801637;12499.569449094206;0.6174582395251347;0.2508302347081775;167.3912545962561;388.8049724;1.0110802686977223;89713.62367043478;0.6621095219516087;0.28899836425040193;96.59967291051339;2670.173520190212;0.073115925;89713.62367043478;0;0;123.2304632552208;286.31968549753753;1.0841961941801637;89713.62367043478;0.6174582395251347;0.2508302347081775;155.45951061785348;349.6839388527427;1.0841961941801637;89713.62367043478;0.6174582395251347;0.2508302347081775;151.81082912405827;363.52679585218056;1;89713.62367043478;0.6694458733583349;0.2958199728309248;113.39446755387507;294.82751351740944;1;89713.62367043478;0.6694458733583349;0.2958199728309248;113.37038173053162;294.7850943461695;1;12499.569449094206;0.6694458733583349;0.2958199728309248;103.15306076100478;2693.1705864806895;0.084196194;12499.569449094206;0;0;50.23962441526987;210.34389762116908;0.084196194;12499.569449094206;0;0;50.242401843489176;210.4220583814513;0.084196194;89713.62367043478;0;0;"Zustand 3: Temperatur 428.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.961 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;22.5;122.5;T13;1.8434407995225757e-24;`gtol` termination condition is satisfied.;6;1.0962322974726442e-10;1.9201254123221097e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.77089753935496;125.26585070420435;152.9057412038411;51.79073566535965;0.12863443837268634;0.28966539205826375;0.24936586920420645;0.29674489910397733;221.73516127871125;220.73366240707782;223.81160917571714;218.60600577998707;66.83079976450462;0.501189722;11.230829700914052;30.161059796896325;0.007226529;0.043982201;22.17351612786555;22.073366240708914;8.952464367029156;14.57373371866653;6.069512915801019;104.61805111120793;0.014652360864202739;2695.8534260631427;289.5625518699305;253.78041688268894;0.015957016108241406;1.0730836003582884;0.6247666018575557;0.2567111979970621;7.347011887759436e-12;-8.88E-11;2.4101609596982598e-11;-1.58E-12;-1.18E-11;-1.13E-11;-1.09E-11;5.573497219302226e-11;7.347011887759436e-14;-8.88E-13;2.41016095969826e-13;-1.58E-12;-1.18E-13;-1.13E-13;-1.09E-13;5.573497219302226e-13;146;122.5;115.83894020310368;115.83894020310368;109.33280907869931;35.63890847661179;23.005962753581798;21.361396677106427;68.97914263459614;29.290735665359648;7.012539877468896;11.220889091895742;18.068042663748713;57.53910953595113;3.455655473265324;9.753413374869126;4.799462365;1;93611.38279;13492.233151489363;6.938168184555694;0.054814498;0.054814498;0.054814498;0.007591905;3.455655473265324;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.77089753935496;2672.0392367405393;0.089040616;93611.38279;0;0;135;4.799462365;146;4.799462365;122.5;8;115.83894020310368;8;115.83894020310368;8;109.33280907869931;8;22.5;4;35.63890847661179;4;97.77089753935496;2672.0392367405393;0.011453689691529833;93611.38279;0;0;104.61805111120793;289.5625518699293;1.0890406164665298;13492.233151489363;0.6156122961512371;0.24936586920420645;169.0059627535818;392.10497967265184;1.0114536896915298;93611.38279;0.6628348893669669;0.28966539205826375;97.77089753935496;2672.0392367405393;0.077586927;93611.38279;0;0;125.26585070420435;289.5625518699293;1.0890406164665298;93611.38279;0.6156122961512371;0.24936586920420645;156.36139667710643;350.9292252097556;1.0890406164665298;93611.38279;0.6156122961512371;0.24936586920420645;152.9057412038411;365.9913201751317;1;93611.38279;0.6704267945049192;0.29674489910397733;115.51243732933523;299.16052041063443;1;93611.38279;0.6704267945049192;0.29674489910397733;115.4874601225311;299.11653820969775;1;13492.233151489363;0.6704267945049192;0.29674489910397733;104.61805111120793;2695.8534260631427;0.089040616;13492.233151489363;0;0;51.79073566535965;216.83125431019812;0.089040616;13492.233151489363;0;0;51.793699542748186;216.91241422847162;0.089040616;93611.38279;0;0;"Zustand 3: Temperatur 429.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;22.5;125;T13;4.301707843642581e-25;`gtol` termination condition is satisfied.;6;6.394745751324169e-11;9.275459927833855e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.94327442824112;127.29028867350036;153.9949682186621;53.34125085036004;0.12601410049098247;0.2903274328108134;0.24791460430246207;0.2976699476700915;234.23934036705032;232.41827488363623;236.5064325761112;230.09768773590432;64.95137091591157;0.5020087268205343;10.649817295423379;28.038881921908057;0.007910264;0.045584675;23.42393403670255;23.241827488364287;9.460257303044719;15.339845849060724;5.898824884;106.08098033256147;0.015155503158730294;2698.529079166088;292.8292017898468;255.80854298790297;0.016578579511903335;1.0773197449626148;0.623217577;0.2554534701818559;2.0321522242738865e-12;-5.72E-11;7.73070496506989e-12;-6.72E-13;-6.76E-12;-6.65E-12;-6.54E-12;2.48121523327427e-11;2.0321522242738864e-14;-5.72E-13;7.73070496506989e-14;-6.72E-13;-6.76E-14;-6.65E-14;-6.54E-14;2.48121523327427e-13;146;125;117.96111807809194;117.96111807809194;111.11297260976147;36.334421124025994;24.62192940185946;22.26544307579593;69.74655920853547;30.84125085036004;7.3936681768055905;11.880137745530476;19.017843649850818;57.76856281;3.270474857;9.658065828575218;5.070115592360396;1;97652.58789184019;14551.23310649115;6.710949317984495;0.0576322;0.0576322;0.0576322;0.007851501;3.270474857;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.94327442824112;2673.899492888998;0.093898324;97652.58789184019;0;0;135;5.070115592360396;146;5.070115592360396;125;8;117.96111807809194;8;117.96111807809194;8;111.11297260976147;8;22.5;4;36.334421124025994;4;98.94327442824112;2673.899492888998;0.011832512896266812;97652.58789184019;0;0;106.08098033256147;292.82920178984585;1.0938983244745182;14551.23310649115;0.6137724008266192;0.24791460430246207;170.62192940185946;395.40175613677184;1.0118325128962669;97652.58789184019;0.6635531002574588;0.2903274328108134;98.94327442824112;2673.899492888998;0.082065812;97652.58789184019;0;0;127.29028867350036;292.82920178984585;1.0938983244745182;97652.58789184019;0.6137724008266192;0.24791460430246207;157.26544307579593;352.20526029794587;1.0938983244745182;97652.58789184019;0.6137724008266192;0.24791460430246207;153.9949682186621;368.4414022825441;1;97652.58789184019;0.6714046008729412;0.2976699476700915;117.63222284492514;303.4900313666346;1;97652.58789184019;0.6714046008729412;0.2976699476700915;117.60633182319441;303.44444669177403;1;14551.23310649115;0.6714046008729412;0.2976699476700915;106.08098033256147;2698.529079166088;0.093898324;14551.23310649115;0;0;53.34125085036004;223.31691553787394;0.093898324;14551.23310649115;0;0;53.34440979786467;223.40115840223632;0.093898324;97652.58789184019;0;0;"Zustand 3: Temperatur 430.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;22.5;127.5;T13;1.3632649026584005e-25;`gtol` termination condition is satisfied.;6;4.2902895661707925e-11;5.221618336604851e-13;1;True;;True;0;zulässig;feasible;True;True;True;100.11670979551462;129.30370824950302;155.07851988340053;54.891266092280944;0.1236871245979661;0.29098378686257936;0.24647549462636673;0.2985943010400962;246.7329624623565;244.0991198117048;249.1987604;241.57746174045437;63.06122337925975;0.5027402537385999;10.124558910365494;25.916629774673424;0.008633483;0.047226622;24.673296246234536;24.409911981170662;9.967950417161234;16.10516411603042;5.727163390758314;107.54177956307814;0.015657618073875442;2701.1972622597227;296.1184670854267;257.8616512621272;0.017204116860883856;1.081565618082947;0.6216714327537552;0.2542041525037257;1.1581846592889633e-12;-4.10E-11;3.922195901395753e-12;-2.98E-13;-3.84E-12;-1.82E-12;-1.93E-12;1.1141310096718371e-11;1.1581846592889632e-14;-4.10E-13;3.922195901395753e-14;-2.98E-13;-3.84E-14;-1.82E-14;-1.93E-14;1.1141310096718371e-13;146;127.5;120.08337022532658;120.08337022532658;112.89356481638447;37.02970951260147;26.238825635517742;23.171312051342966;70.51207005047667;32.391266092280944;7.773066732110976;12.541590662248439;19.966660429811952;57.99893581763126;3.0927921679424344;9.549947733091813;5.340540313038019;1;101841.13774076286;15680.172370167433;6.494899120785329;0.060440908518568426;0.060440908518568426;0.060440908518568426;0.008115004;3.0927921679424344;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.11670979551462;2675.753996770834;0.098769735;101841.13774076286;0;0;135;5.340540313038019;146;5.340540313038019;127.5;8;120.08337022532658;8;120.08337022532658;8;112.89356481638447;8;22.5;4;37.02970951260147;4;100.11670979551462;2675.753996770834;0.012216544512505685;101841.13774076286;0;0;107.54177956307814;296.11846708542646;1.0987697349438308;15680.172370167433;0.611937539;0.24647549462636673;172.23882563551774;398.6944813251555;1.0122165445125058;101841.13774076286;0.6642634434857501;0.29098378686257936;100.11670979551462;2675.753996770834;0.08655319;101841.13774076286;0;0;129.30370824950302;296.11846708542646;1.0987697349438308;101841.13774076286;0.611937539;0.24647549462636673;158.17131205134297;353.5110411377901;1.0987697349438308;101841.13774076286;0.611937539;0.24647549462636673;155.07851988340053;370.8766823970927;1;101841.13774076286;0.6723784474108264;0.2985943010400962;119.7537605164112;307.8154590178341;1;101841.13774076286;0.6723784474108264;0.2985943010400962;119.72693326788902;307.76823239606034;1;15680.172370167433;0.6723784474108264;0.2985943010400962;107.54177956307814;2701.1972622597227;0.098769735;15680.172370167433;0;0;54.891266092280944;229.80134375775273;0.098769735;15680.172370167433;0;0;54.894628998753205;229.88875396303794;0.098769735;101841.13774076286;0;0;"Zustand 3: Temperatur 431.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.389 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;22.5;130;T13;5.732073884311477e-26;`gtol` termination condition is satisfied.;6;3.0914160391016525e-11;3.3858747420161534e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.29112930883639;131.30606199513073;156.15645802024034;56.440855990725765;0.12161084625247694;0.29163388882017033;0.2450477670301877;0.2995172792618799;259.21700050099025;255.7767594;261.88958397018195;253.04587020912055;61.160638404077545;0.503397073;9.647369123392583;23.794332856255437;0.009397643;0.048908049;25.921700050098668;25.577675937052764;10.475583358807416;16.869724680608318;5.554553978703591;109.00039677812396;0.016158585070822604;2703.8577211275383;299.4293525;259.9390852774405;0.017833506;1.0858216960136438;0.6201272703877817;0.2529624458435325;8.668621376273222e-13;-2.98E-11;1.0800249583553523e-12;-1.38E-13;-3.47E-12;-4.63E-12;-4.21E-12;3.581135388230905e-12;8.668621376273222e-15;-2.98E-13;1.0800249583553523e-14;-1.38E-13;-3.47E-14;-4.63E-14;-4.21E-14;3.581135388230905e-14;146;130;122.20566714374456;122.20566714374456;114.67454005418739;37.724807105388265;27.85638406343776;24.07873815744358;71.27558967273569;33.940855990725765;8.150792835024504;13.205270365620606;20.914537834908174;58.230108038819026;2.922280137203245;9.429068973929645;5.610757586601521;1;106181.0466242878;16882.78898352902;6.289307218604631;0.063240753;0.063240753;0.063240753;0.008382285;2.922280137203245;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.29112930883639;2677.602487887458;0.10365520249196614;106181.0466242878;0;0;135;5.610757586601521;146;5.610757586601521;130;8;122.20566714374456;8;122.20566714374456;8;114.67454005418739;8;22.5;4;37.724807105388265;4;101.29112930883639;2677.602487887458;0.012605596893519857;106181.0466242878;0;0;109.00039677812396;299.42935246099483;1.1036552024919661;16882.78898352902;0.6101068911344837;0.2450477670301877;173.85638406343776;401.9825214324544;1.012605597;106181.0466242878;0.6649653592105478;0.29163388882017033;101.29112930883639;2677.602487887458;0.091049606;106181.0466242878;0;0;131.30606199513073;299.42935246099483;1.1036552024919661;106181.0466242878;0.6101068911344837;0.2450477670301877;159.07873815744358;354.8457889222933;1.1036552024919661;106181.0466242878;0.6101068911344837;0.2450477670301877;156.15645802024034;373.29697345247854;1;106181.0466242878;0.6733476444767725;0.2995172792618799;121.87699302120109;312.13633504840186;1;106181.0466242878;0.6733476444767725;0.2995172792618799;121.8492071649755;312.0874269996184;1;16882.78898352902;0.6733476444767725;0.2995172792618799;109.00039677812396;2703.8577211275383;0.10365520249196614;16882.78898352902;0;0;56.440855990725765;236.2849102949405;0.10365520249196614;16882.78898352902;0;0;56.44443201536836;236.37557282998154;0.10365520249196614;106181.0466242878;0;0;"Zustand 3: Temperatur 432.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.006 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;22.5;132.5;T13;3.27072485155099e-26;`gtol` termination condition is satisfied.;6;2.4696634489652725e-11;2.557625794189209e-13;1;True;;True;0;zulässig;feasible;True;True;True;102.46647349432686;133.29732021867346;157.22888173206746;57.99007887627732;0.11975021662798391;0.2922772761639053;0.24363078071870523;0.3004383083473671;271.6922682257017;267.45163313673993;274.5797350185418;264.50333318873896;59.24993254091217;0.5039896154208915;9.211917226107591;21.672015923170875;0.010204219296007224;0.050628936;27.16922682257004;26.74516331;10.983189400741791;17.633555545916153;5.3810253967374315;110.45679326237814;0.016658289778103897;2706.510224054341;302.7610013859964;262.0403132580968;0.018466631013617008;1.0900884043232062;0.6185843456744612;0.2517276899219118;2.842170943040401e-14;-2.40E-11;1.4210854715202004e-12;-6.65E-14;-3.01E-12;-3.07E-12;-3.35E-12;1.3073986337985843e-12;2.842170943040401e-16;-2.40E-13;1.4210854715202004e-14;-6.65E-14;-3.01E-14;-3.07E-14;-3.35E-14;1.3073986337985844e-14;146;132.5;124.32798407682913;124.32798407682913;116.45586106525951;38.41974007;29.474384152438063;24.987511138043146;72.03705319471504;35.49007887627732;8.526898952;13.871190814450983;21.861510582502262;58.46198361424132;2.7586294059756824;9.295452371818897;5.880785026530339;1;110676.43692127838;18162.95975206066;6.093524317;0.066031834;0.066031834;0.066031834;0.008653219;2.7586294059756824;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.46647349432686;2679.444729;0.1085550353368232;110676.43692127838;0;0;135;5.880785026530339;146;5.880785026530339;132.5;8;124.32798407682913;8;124.32798407682913;8;116.45586106525951;8;22.5;4;38.41974007;4;102.46647349432686;2679.444729;0.012999488997643027;110676.43692127838;0;0;110.45679326237814;302.76100138599566;1.1085550353368232;18162.95975206066;0.6082797883920172;0.24363078071870523;175.47438415243806;405.2653854342284;1.012999488997643;110676.43692127838;0.6656584032267202;0.2922772761639053;102.46647349432686;2679.444729;0.095555546;110676.43692127838;0;0;133.29732021867346;302.76100138599566;1.1085550353368232;110676.43692127838;0.6082797883920172;0.24363078071870523;159.98751113804315;356.20889585422987;1.1085550353368232;110676.43692127838;0.6082797883920172;0.24363078071870523;157.22888173206746;375.70221607369103;1;110676.43692127838;0.674311622;0.3004383083473671;124.00186784685457;316.4522835327789;1;110676.43692127838;0.674311622;0.3004383083473671;123.97310104847952;316.4016545969139;1;18162.95975206066;0.674311622;0.3004383083473671;110.45679326237814;2706.510224054341;0.1085550353368232;18162.95975206066;0;0;57.99007887627732;242.76791761139845;0.1085550353368232;18162.95975206066;0;0;57.99387745101819;242.8619180349103;0.1085550353368232;110676.43692127838;0;0;"Zustand 3: Temperatur 433.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;22.5;135;T13;3.735715818209451e-16;`gtol` termination condition is satisfied.;5;8.883271360587768e-07;2.733391965382737e-08;1;True;;True;0;zulässig;feasible;True;True;True;103.64269371430584;135.27746731169515;158.29591456175473;59.538981419689264;0.11807625902703947;0.2929135805317461;0.24222399373501385;0.3013568926757077;284.1594594225254;279.1240928742131;287.26992549822387;275.95018289491907;57.32944161606734;0.5045264811890814;8.812940193364266;19.549700163637624;0.011054699339643825;0.052389229985223384;28.41594586;27.912409279882283;11.49079702329952;18.396678850971018;5.206608149142192;111.9109405638635;0.017156624462742135;2709.1545558806274;306.1126675739262;264.16489820184285;0.019103378;1.0943661311639548;0.6170420311140538;0.2504993291503493;2.5729420372044842e-08;-5.33E-08;2.961064637929667e-07;-2.59E-08;-8.43E-08;7.539023272329359e-08;1.3035378287895583e-07;8.170044338839944e-07;2.5729420372044844e-10;-5.33E-10;2.9610646379296667e-09;-2.59E-08;-8.43E-10;7.53902327232936e-10;1.3035378287895584e-09;8.170044338839944e-09;146;135;126.45029983636238;126.45029983636238;118.23749677401361;39.11452933775075;31.09264515926236;25.897461205056175;72.79641122611275;37.038981419689264;8.901434044;14.53935927249887;22.80760612205654;58.694484523015035;2.6015466433014467;9.149131346738272;6.150637649838211;1;115331.53117053346;19524.70442566457;5.9069540135488054;0.068814228;0.068814228;0.068814228;0.008927664;2.6015466433014467;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.64269371430584;2681.2805014581236;0.11346950938722511;115331.53117053346;0;0;135;6.150637649838211;146;6.150637649838211;135;8;126.45029983636238;8;126.45029983636238;8;118.23749677401361;8;22.5;4;39.11452933775075;4;103.64269371430584;2681.2805014581236;0.013398055182077078;115331.53117053346;0;0;111.9109405638635;306.11266757392605;1.113469509387225;19524.70442566457;0.6064556727085023;0.24222399373501385;177.09264515926236;408.5427058926328;1.0133980551820772;115331.53117053346;0.6663422361571044;0.2929135805317461;103.64269371430584;2681.2805014581236;0.10007145420514803;115331.53117053346;0;0;135.27746731169515;306.11266757392605;1.113469509387225;115331.53117053346;0.6064556727085023;0.24222399373501385;160.89746120505617;357.59988040979204;1.113469509387225;115331.53117053346;0.6064556727085023;0.24222399373501385;158.29591456175473;378.09243978936064;1;115331.53117053346;0.6752699003558357;0.3013568926757077;126.12833596495688;320.7629981990227;1;115331.53117053346;0.6752699003558357;0.3013568926757077;126.09856595639701;320.7106089690375;1;19524.70442566457;0.6752699003558357;0.3013568926757077;111.9109405638635;2709.1545558806274;0.11346950938722511;19524.70442566457;0;0;59.538981419689264;249.2506188531349;0.11346950938722511;19524.70442566457;0;0;59.54301225099857;249.3480432572708;0.11346950938722511;115331.53117053346;0;0;"Zustand 3: Temperatur 434.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.278 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;25;100;T13;7.046667605727744e-17;`gtol` termination condition is satisfied.;7;1.5828374020582612e-07;1.1871535373091169e-08;1;True;;True;0;zulässig;feasible;True;True;True;88.08792312;106.56826632511832;142.33032986074448;39.37116127852204;0.18887797723883898;0.2773339291682847;0.25881159031876666;0.2820340342035343;100.76853602193023;108.30042297764669;101.43515762981468;107.5988776336676;82.94626341710621;0.48206760155069467;23.15492379613923;49.01890350088735;0.002528198;0.032395572;10.076853589555238;10.830042298540013;4.057406305766827;7.173258507632263;7.533104780864417;91.99400426;0.009832383;2672.5925535488263;258.75265267919127;234.78317765343473;0.010257017463770168;1.0329303412511281;0.6335662345978088;0.2639737519532357;3.386934110949369e-08;-1.45E-08;8.337826784554636e-08;-1.18E-08;-1.44E-08;-7.75E-09;1.918365910569264e-08;1.2637784152502718e-07;3.386934110949369e-10;-1.45E-10;8.337826784554636e-10;-1.18E-08;-1.44E-10;-7.75E-11;1.918365910569264e-10;1.2637784152502718e-09;146;100;96.98109649911265;96.98109649911265;93.77874895;31.446453748669455;7.6458447814016495;12.975495471856334;60.54755051126415;14.371161278522038;3.251132611978562;4.987092239179049;8.893173380323958;54.405921379037295;5.645165611;9.801283773739442;2.181137143331823;1;65237.05647199733;7140.905366994698;9.135684219192058;0.027093018070829422;0.027093018070829422;0.027093018070829422;0.005295072;3.251132611978562;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;88.08792312;2656.406865;0.043187358714898316;65237.05647199733;0;0;135;2.181137143331823;146;2.181137143331823;100;8;96.98109649911265;8;96.98109649911265;8;93.77874895;8;25;4;31.446453748669455;4;88.08792312;2656.406865;0.008157141;65237.05647199733;0;0;91.99400426;258.75265267919195;1.0431873587148983;7140.905366994698;0.6273367688374776;0.25881159031876666;153.64584478140165;357.6702183481597;1.008157140956358;65237.05647199733;0.649134715;0.2773339291682847;88.08792312;2656.406865;0.035030218;65237.05647199733;0;0;106.56826632511832;258.75265267919195;1.0431873587148983;65237.05647199733;0.6273367688374776;0.25881159031876666;147.97549547185633;338.26498833410983;1.0431873587148983;65237.05647199733;0.6273367688374776;0.25881159031876666;142.33032986074448;338.9190995848387;1;65237.05647199733;0.654429787;0.2820340342035343;96.76698255137887;255.97283620160184;1;65237.05647199733;0.654429787;0.2820340342035343;96.74886738802144;255.94044062981513;1;7140.905366994698;0.654429787;0.2820340342035343;91.99400426;2672.5925535488263;0.043187358714898316;7140.905366994698;0;0;39.37116127852204;164.90451241177112;0.043187358714898316;7140.905366994698;0;0;39.37282757145431;164.9630526;0.043187358714898316;65237.05647199733;0;0;"Zustand 3: Temperatur 421.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6544 <= w_crit=0.6935, T=369.92 K >= T_crit=321.72 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6544 <= w_crit=0.6935, T=369.90 K >= T_crit=321.72 K).;"Zustand 20: Temperatur 426.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;25;102.5;T13;1.3205385231926833e-19;`gtol` termination condition is satisfied.;7;6.947856178213968e-09;5.139141023931302e-10;1;True;;True;0;zulässig;feasible;True;True;True;89.23445008305191;108.67530836497593;143.4482925086569;40.94465785463444;0.17660058571955756;0.2779536954767778;0.25717494142327124;0.2828552821151617;113.5274533207006;120.15822218609055;114.31092970112667;119.33816099338323;81.12903756;0.4858887016561721;20.837751815407874;46.902111003009736;0.002922554;0.03366226;11.352745331514313;12.01582221865124;4.572437188072349;7.9558774;7.368065967884824;93.46773763;0.01033861;2675.3089633794757;261.7729893000125;236.55971105876935;0.010834758411643053;1.0371550635642852;0.6318684983820224;0.26255676926105864;1.44427758641541e-09;-8.86E-10;3.613081389630679e-09;-5.09E-10;-6.82E-10;-4.22E-10;7.477751751139294e-10;5.557467375183478e-09;1.4442775864154101e-11;-8.86E-12;3.613081389630679e-11;-5.09E-10;-6.82E-12;-4.22E-12;7.477751751139295e-12;5.557467375183478e-11;146;102.5;99.09788899699026;99.09788899699026;95.54615801504434;32.15227513012445;9.201334159703833;13.815916010759793;61.31546250395945;15.944657854634443;3.6562977885532177;5.630151362906361;9.863438913938353;54.599702968070915;5.3676235021029015;9.812781357456572;2.4573041844307486;1;68165.78813100861;7765.055025732262;8.778532528760854;0.030009756413720612;0.030009756413720612;0.030009756413720612;0.005507398;3.6562977885532177;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;89.23445008305191;2658.2816312295513;0.047989822;68165.78813100861;0;0;135;2.4573041844307486;146;2.4573041844307486;102.5;8;99.09788899699026;8;99.09788899699026;8;95.54615801504434;8;25;4;32.15227513012445;4;89.23445008305191;2658.2816312295513;0.008475031;68165.78813100861;0;0;93.46773763;261.77298930001376;1.0479898219759283;7765.055025732262;0.6253358561899552;0.25717494142327124;155.20133415970383;360.8919055;1.0084750306695263;68165.78813100861;0.649838214;0.2779536954767778;89.23445008305191;2658.2816312295513;0.039514791;68165.78813100861;0;0;108.67530836497593;261.77298930001376;1.0479898219759283;68165.78813100861;0.6253358561899552;0.25717494142327124;148.8159160107598;339.1869449164265;1.0479898219759283;68165.78813100861;0.6253358561899552;0.25717494142327124;143.4482925086569;341.4214571;1;68165.78813100861;0.6553456126036759;0.2828552821151617;98.86252700751936;260.2924195321865;1;68165.78813100861;0.6553456126036759;0.2828552821151617;98.84370221144678;260.2587572725684;1;7765.055025732262;0.6553456126036759;0.2828552821151617;93.46773763;2675.3089633794757;0.047989822;7765.055025732262;0;0;40.94465785463444;171.48175088508464;0.047989822;7765.055025732262;0;0;40.946455046973426;171.54265034224264;0.047989822;68165.78813100861;0;0;"Zustand 3: Temperatur 421.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6553 <= w_crit=0.6958, T=372.01 K >= T_crit=322.63 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6553 <= w_crit=0.6957, T=371.99 K >= T_crit=322.63 K).;"Zustand 20: Temperatur 428.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;25;105;T13;4.535097401417596e-22;`gtol` termination condition is satisfied.;7;4.2191311061888825e-10;3.0116764107113486e-11;1;True;;True;0;zulässig;feasible;True;True;True;90.38651625808387;110.77476679674191;144.5718636452466;42.51264442;0.16669253623050626;0.2785984000241895;0.2555888158232632;0.28370755056236957;126.2297709324759;131.9744981890096;127.13798852558324;131.02796640285314;79.31317370069704;0.48894816889185416;18.942976153685315;44.78386870611854;0.003343879;0.034970314;12.622977093214994;13.19744981890542;5.0855195410255005;8.73519776;7.203150850594366;94.94298180487465;0.010844160692491948;2678.026039724304;264.85204365763406;238.39630680366142;0.011416624100802908;1.041373391147432;0.6302188251575835;0.26118719982916677;8.466827239317354e-11;-1.12E-10;2.1378809833549894e-10;-2.98E-11;-5.43E-11;-4.46E-11;2.0236257114447653e-11;3.2596858545730356e-10;8.466827239317354e-13;-1.12E-12;2.1378809833549894e-12;-2.98E-11;-5.43E-13;-4.46E-13;2.0236257114447654e-13;3.2596858545730355e-12;146;105;101.21613129388146;101.21613129388146;97.31648943665368;32.85562489220297;10.77211515;14.674599657957856;62.08735691267168;17.512644418931302;4.058171071320714;6.273149489006812;10.829615035797588;54.80191020334229;5.1027360127112615;9.813379226;2.732246124079565;1;71218.34111519903;8433.290671051911;8.444905303651266;0.032908484;0.032908484;0.032908484;0.005724807;4.058171071320714;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;90.38651625808387;2660.1592536853636;0.052790015;71218.34111519903;0;0;135;2.732246124079565;146;2.732246124079565;105;8;101.21613129388146;8;101.21613129388146;8;97.31648943665368;8;25;4;32.85562489220297;4;90.38651625808387;2660.1592536853636;0.008799702;71218.34111519903;0;0;94.94298180487465;264.8520436576337;1.052790015248235;8433.290671051911;0.6233846309461412;0.2555888158232632;156.7721151511941;364.1508726114168;1.0087997015293755;71218.34111519903;0.6505683082123849;0.2785984000241895;90.38651625808387;2660.1592536853636;0.043990314;71218.34111519903;0;0;110.77476679674191;264.8520436576337;1.052790015248235;71218.34111519903;0.6233846309461412;0.2555888158232632;149.67459965795786;340.18821948752696;1.052790015248235;71218.34111519903;0.6233846309461412;0.2555888158232632;144.5718636452466;343.9466841492355;1;71218.34111519903;0.6562931151193033;0.28370755056236957;100.96138757102239;264.63351044862316;1;71218.34111519903;0.6562931151193033;0.28370755056236957;100.94182892867929;264.59854013421324;1;8433.290671051911;0.6562931151193033;0.28370755056236957;94.94298180487465;2678.026039724304;0.052790015;8433.290671051911;0;0;42.51264442;178.03626763530937;0.052790015;8433.290671051911;0;0;42.514579233311395;178.09961065023575;0.052790015;71218.34111519903;0;0;"Zustand 3: Temperatur 422.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;25;107.5;T13;3.316141360121755e-24;`gtol` termination condition is satisfied.;7;4.747639095972942e-11;2.575321867309698e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.54271659669246;112.86573082016997;145.69691950792713;44.076717721933676;0.15854489345446807;0.27925863369181203;0.25404119106669404;0.28458124164926335;138.8894066781782;143.76128403112455;139.9303216097352;142.68025680477768;77.49375599766358;0.49145154953989445;17.363275216249352;42.66459290505162;0.00379358;0.036318715;13.888940667814957;14.376128403113535;5.597212864389697;9.51201712;7.0379129769311755;96.41865681;0.011349194561602423;2680.741558269925;267.97929314195596;240.28204328669742;0.012002826691500434;1.0455899942219269;0.6286033425704538;0.25985293256520164;7.787548383930698e-12;-2.79E-11;1.949729266925715e-11;-2.53E-12;-7.22E-12;-1.08E-11;-6.25E-12;2.864908310584724e-11;7.787548383930699e-14;-2.79E-13;1.949729266925715e-13;-2.53E-12;-7.22E-14;-1.08E-13;-6.25E-14;2.864908310584724e-13;146;107.5;103.33540709494838;103.33540709494838;99.08897088052049;33.55721928756691;12.353724548049115;15.546364117624364;62.86143752;19.076717721933676;4.457225612999309;6.9167502883199745;11.792690498255922;55.01017377;4.84944461;9.802640554915683;3.006264213813381;1;74395.56482522344;9148.661511512257;8.131852373334336;0.035792164;0.035792164;0.035792164;0.005947181;4.457225612999309;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.54271659669246;2662.0372539935443;0.057592821;74395.56482522344;0;0;135;3.006264213813381;146;3.006264213813381;107.5;8;103.33540709494838;8;103.33540709494838;8;99.08897088052049;8;25;4;33.55721928756691;4;91.54271659669246;2662.0372539935443;0.009131048;74395.56482522344;0;0;96.41865681;267.97929314195386;1.0575928209134273;9148.661511512257;0.6214692009335482;0.25404119106669404;158.35372454804912;367.43403575816825;1.0091310476554616;74395.56482522344;0.6513141844715681;0.27925863369181203;91.54271659669246;2662.0372539935443;0.048461773;74395.56482522344;0;0;112.86573082016997;267.97929314195386;1.0575928209134273;74395.56482522344;0.6214692009335482;0.25404119106669404;150.54636411762436;341.2530091366723;1.0575928209134273;74395.56482522344;0.6214692009335482;0.25404119106669404;145.69691950792713;346.4819044;1;74395.56482522344;0.6572613653261248;0.28458124164926335;103.06309026525429;268.9881484244492;1;74395.56482522344;0.6572613653261248;0.28458124164926335;103.04277438700069;268.95182970949855;1;9148.661511512257;0.6572613653261248;0.28458124164926335;96.41865681;2680.741558269925;0.057592821;9148.661511512257;0;0;44.076717721933676;184.5748181961161;0.057592821;9148.661511512257;0;0;44.07879711033229;184.64068716705484;0.057592821;74395.56482522344;0;0;"Zustand 3: Temperatur 423.696 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.213 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.193 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;25;110;T13;6.125230729865187e-26;`gtol` termination condition is satisfied.;7;1.3279664247980737e-11;3.5000659221978053e-13;1;True;;True;0;zulässig;feasible;True;True;True;92.70212363;114.94756589480517;146.8208587745264;45.637926758637775;0.15174190226636322;0.27992817327353586;0.2525240960833522;0.2854699661537853;151.5156657044464;155.5264848916286;152.69728662257415;154.30288408159424;75.66778251722113;0.4935360959471582;16.025258552901217;40.54456210186231;0.004273026;0.037706865510210776;15.151566570444249;15.552648489163225;6.107891464903013;10.286858938773204;6.872079713486836;97.89404565502144;0.011853745689318509;2683.453996007566;271.1475760569506;242.20968685070915;0.012593437074027714;1.0498080522185715;0.6270128166359176;0.25854591312891684;1.2221335055073723e-12;-1.11E-11;2.7284841053187847e-12;-3.24E-13;-1.19E-12;-3.67E-12;-3.81E-12;3.922195901395753e-12;1.2221335055073723e-14;-1.11E-13;2.7284841053187846e-14;-3.24E-13;-1.19E-14;-3.67E-14;-3.81E-14;3.922195901395753e-14;146;110;105.45543789813769;105.45543789813769;100.86309015761407;34.25752886259693;13.943211449649425;16.427795800998013;63.636516792424516;20.637926758637775;4.853784165093543;7.561392243116245;12.753314268646193;55.22293224912977;4.6069370264715985;9.780254056061779;3.2795598637326058;1;77699.2756;9914.222045156563;7.8371530561744835;0.038662738;0.038662738;0.038662738;0.006174387;4.6069370264715985;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;92.70212363;2663.9139530140524;0.062401489292599255;77699.2756;0;0;135;3.2795598637326058;146;3.2795598637326058;110;8;105.45543789813769;8;105.45543789813769;8;100.86309015761407;8;25;4;34.25752886259693;4;92.70212363;2663.9139530140524;0.009468921;77699.2756;0;0;97.89404565502144;271.1475760569499;1.0624014892925993;9914.222045156563;0.619580366;0.2525240960833522;159.94321144964943;370.7327893922548;1.009468920689513;77699.2756;0.6520687167856013;0.27992817327353586;92.70212363;2663.9139530140524;0.052932569;77699.2756;0;0;114.94756589480517;271.1475760569499;1.0624014892925993;77699.2756;0.619580366;0.2525240960833522;151.4277958;342.3709160840846;1.0624014892925993;77699.2756;0.619580366;0.2525240960833522;146.8208587745264;349.01883882723735;1;77699.2756;0.6582431037486329;0.2854699661537853;105.16731183874339;273.35105631001744;1;77699.2756;0.6582431037486329;0.2854699661537853;105.14621583490646;273.31334944450725;1;9914.222045156563;0.6582431037486329;0.2854699661537853;97.89404565502144;2683.453996007566;0.062401489292599255;9914.222045156563;0;0;45.637926758637775;191.1018637953324;0.062401489292599255;9914.222045156563;0;0;45.64015791;191.1703401;0.062401489292599255;77699.2756;0;0;"Zustand 3: Temperatur 424.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.317 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
