config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;25;112.5;T13;3.8979027908876344e-27;`gtol` termination condition is satisfied.;7;5.782823476977763e-12;8.829385925292466e-14;1;True;;True;0;zulässig;feasible;True;True;True;93.86410133715776;117.01981381849635;147.9420053003376;47.196986488509935;0.14598927382922433;0.28060273412245296;0.25103202903960575;0.2863692914174237;164.11503280281977;167.27548867281777;165.44541021283737;165.90119327331297;73.83341171892535;0.49529716338160523;14.876906427222334;38.42397054204872;0.004783572;0.039134417;16.411503280281913;16.72754886728196;6.617816408513499;11.060079551554356;6.705483813215108;99.36865359261265;0.012357775;2686.1622580305548;274.3517907060483;244.1742512351505;0.013188443822764961;1.054029832025913;0.6254408474994135;0.25726056329958275;1.8474111129762605e-13;-4.87E-12;5.115907697472721e-13;-6.67E-14;-1.14E-13;-1.85E-12;-2.36E-12;6.252776074688882e-13;1.8474111129762605e-15;-4.87E-14;5.115907697472721e-15;-6.67E-14;-1.14E-15;-1.85E-14;-2.36E-14;6.252776074688882e-15;146;112.5;107.57602945795128;107.57602945795128;102.6384939438646;34.95687432576295;15.538545860197246;17.316559256734877;64.41177926684969;22.196986488509935;5.248077651482731;8.207375865338634;13.711928120793516;55.439117116114005;4.374553956397278;9.745992761223192;3.552273437290471;1;81131.90921742015;10733.079539147086;7.5590522665471065;0.041521521491216906;0.041521521491216906;0.041521521491216906;0.006406288;4.374553956397278;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;93.86410133715776;2665.7881587291768;0.067218276;81131.90921742015;0;0;135;3.552273437290471;146;3.552273437290471;112.5;8;107.57602945795128;8;107.57602945795128;8;102.6384939438646;8;25;4;34.95687432576295;4;93.86410133715776;2665.7881587291768;0.009813147;81131.90921742015;0;0;99.36865359261265;274.3517907060492;1.067218275848678;10733.079539147086;0.6177117899407345;0.25103202903960575;161.53854586019725;374.04125565398454;1.009813147279201;81131.90921742015;0.6528270237006017;0.28060273412245296;93.86410133715776;2665.7881587291768;0.057405128569476924;81131.90921742015;0;0;117.01981381849635;274.3517907060492;1.067218275848678;81131.90921742015;0.6177117899407345;0.25103202903960575;152.31655925673488;343.5348373140275;1.067218275848678;81131.90921742015;0.6177117899407345;0.25103202903960575;147.9420053003376;351.5520057674554;1;81131.90921742015;0.6592333114319514;0.2863692914174237;107.27382105727315;277.71859404853024;1;81131.90921742015;0.6592333114319514;0.2863692914174237;107.25192234851727;277.6794596315392;1;10733.079539147086;0.6592333114319514;0.2863692914174237;99.36865359261265;2686.1622580305548;0.067218276;10733.079539147086;0;0;47.196986488509935;197.6204654771553;0.067218276;10733.079539147086;0;0;47.19937683;197.6916302375724;0.067218276;81131.90921742015;0;0;"Zustand 3: Temperatur 425.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;25;115;T13;9.433476482279111e-28;`gtol` termination condition is satisfied.;7;4.007092933064488e-12;4.3436105908055595e-14;1;True;;True;0;zulässig;feasible;True;True;True;95.02819969752545;119.0821351110593;149.0592696624622;48.75439894518615;0.1410725053855222;0.2812792677512343;0.2495610627195091;0.2872760329578815;176.69218744823905;179.01207867752385;178.17940678595488;177.47893160421958;71.98953470132199;0.4968031629681606;13.880251825553675;36.302958535296284;0.005326571;0.040601165;17.669218744823898;17.90120787;7.127176271438193;11.831928773614809;6.538024566686116;100.84212839526754;0.012861203721950428;2688.865522831863;277.5881601890239;246.17218352190713;0.013787786602692753;1.0582570157948394;0.6238828475250418;0.25599288700550293;3.979039320256561e-13;-2.16E-12;-1.14E-13;-1.68E-14;5.684341886080802e-14;-2.16E-12;-2.56E-12;8.526512829121202e-14;3.9790393202565614e-15;-2.16E-14;-1.14E-15;-1.68E-14;5.684341886080802e-16;-2.16E-14;-2.56E-14;8.526512829121202e-16;146;115;109.69704146470372;109.69704146470372;104.41493040505435;35.65548087366216;17.13828486470635;18.211006346601778;65.18664752160538;23.754398945186153;5.640278358135959;8.854913069;14.668841767178264;55.65797425853066;4.151736684139564;9.699689673387184;3.824506221823356;1;84696.32459191472;11608.422309177728;7.296109870585343;0.044369437;0.044369437;0.044369437;0.006642744;4.151736684139564;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.02819969752545;2667.6589895104808;0.072044802;84696.32459191472;0;0;135;3.824506221823356;146;3.824506221823356;115;8;109.69704146470372;8;109.69704146470372;8;104.41493040505435;8;25;4;35.65548087366216;4;95.02819969752545;2667.6589895104808;0.010163540774224744;84696.32459191472;0;0;100.84212839526754;277.58816018902536;1.0720448023975322;11608.422309177728;0.6158589631243916;0.2495610627195091;163.13828486470635;377.3552966913412;1.0101635407742247;84696.32459191472;0.6535856559636196;0.2812792677512343;95.02819969752545;2667.6589895104808;0.061881262;84696.32459191472;0;0;119.0821351110593;277.58816018902536;1.0720448023975322;84696.32459191472;0.6158589631243916;0.2495610627195091;153.21100634660178;344.7397704018857;1.0720448023975322;84696.32459191472;0.6158589631243916;0.2495610627195091;149.0592696624622;354.0777017240162;1;84696.32459191472;0.6602284004274375;0.2872760329578815;109.38244543767212;282.0881670226946;1;84696.32459191472;0.6602284004274375;0.2872760329578815;109.35972164186404;282.04756585773447;1;11608.422309177728;0.6602284004274375;0.2872760329578815;100.84212839526754;2688.865522831863;0.072044802;11608.422309177728;0;0;48.75439894518615;204.13279097200459;0.072044802;11608.422309177728;0;0;48.75695614652369;204.2067251136961;0.072044802;84696.32459191472;0;0;"Zustand 3: Temperatur 426.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;25;117.5;T13;3.0978139570470447e-17;`gtol` termination condition is satisfied.;6;6.587282620356514e-07;7.87123110707219e-09;1;True;;True;0;zulässig;feasible;True;True;True;96.19409179416755;121.13427381994182;150.1719472219637;50.31052547938771;0.1368314107051051;0.2819555464586858;0.2481083119651181;0.28818783250907326;189.25060897642027;190.73897806706105;190.90278595813044;189.03879072512674;70.13551954761775;0.4981044997194169;13.006899575578121;34.181630534468184;0.005903379;0.042106988;18.92506084;19.073897801433876;7.636111440244193;12.602586043734842;6.369644586280622;102.31421286898018;0.013363926976347848;2691.5631500776008;280.85379490476475;248.20087995001617;0.014391376054331051;1.0624908966340512;0.6223354319819329;0.25473993794771405;6.974090638323105e-09;-2.75E-08;2.0842867343162652e-07;-4.31E-09;-4.80E-08;5.2722299415108864e-08;6.910411798344285e-08;6.162812837828824e-07;6.974090638323105e-11;-2.75E-10;2.0842867343162654e-09;-4.31E-09;-4.80E-10;5.272229941510886e-10;6.910411798344284e-10;6.162812837828824e-09;146;117.5;111.81836946553182;111.81836946553182;106.19221497966493;36.35351059922982;18.741374589258214;19.109943398682447;65.96070226975036;25.310525479387707;6.030519734743734;9.504156596551638;15.624277671364268;55.87895751576184;3.937996176718741;9.641222419834492;4.096333527628144;1;88395.68701654652;12543.537861434788;7.047109674561576;0.047207144;0.047207144;0.047207144;0.006883616;3.937996176718741;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.19409179416755;2669.5257687195226;0.076882273;88395.68701654652;0;0;135;4.096333527628144;146;4.096333527628144;117.5;8;111.81836946553182;8;111.81836946553182;8;106.19221497966493;8;25;4;36.35351059922982;4;96.19409179416755;2669.5257687195226;0.010519909830165911;88395.68701654652;0;0;102.31421286898018;280.8537949047635;1.0768822726883822;12543.537861434788;0.6140185867141323;0.2481083119651181;164.7413745892582;380.67192917290987;1.0105199098301658;88395.68701654652;0.6543421153904458;0.2819555464586858;96.19409179416755;2669.5257687195226;0.066362363;88395.68701654652;0;0;121.13427381994182;280.8537949047635;1.0768822726883822;88395.68701654652;0.6140185867141323;0.2481083119651181;154.10994339868245;345.98210217323395;1.0768822726883822;88395.68701654652;0.6140185867141323;0.2481083119651181;150.1719472219637;356.5933933748791;1;88395.68701654652;0.6612257311336233;0.28818783250907326;111.49305140010733;286.45787383423544;1;88395.68701654652;0.6612257311336233;0.28818783250907326;111.46948026525627;286.4157668460618;1;12543.537861434788;0.6612257311336233;0.28818783250907326;102.31421286898018;2691.5631500776008;0.076882273;12543.537861434788;0;0;50.31052547938771;210.64041721093972;0.076882273;12543.537861434788;0;0;50.313257463903085;210.71720186907044;0.076882273;88395.68701654652;0;0;"Zustand 3: Temperatur 427.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.643 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;25;120;T13;9.189803911221369e-18;`gtol` termination condition is satisfied.;6;3.500958174068857e-07;4.287144483504461e-09;1;True;;True;0;zulässig;feasible;True;True;True;97.36153537952129;123.17603557588444;151.27959466697615;51.865630906861895;0.13314380151345956;0.2826298946711216;0.24667160783048514;0.28910290047723114;201.79294632553479;202.4581823861187;203.6182236459843;200.5827378926808;68.27105490169019;0.4992391545962012;12.235169158072491;32.06006617994001;0.006515366;0.043651811;20.17929459980393;20.245818235754868;8.144728946905882;13.37218252366254;6.200315588943988;103.78471580985092;0.013865829448200185;2694.254624264809;284.1464244992467;250.2583895;0.014999106;1.066732498029861;0.6207960462816713;0.2534994938167223;3.774900392272684e-09;-1.66E-08;1.0984433629346313e-07;-2.47E-09;-2.67E-08;2.8570013910211856e-08;3.774269430323329e-08;3.274954565313237e-07;3.774900392272684e-11;-1.66E-10;1.0984433629346313e-09;-2.47E-09;-2.67E-10;2.8570013910211856e-10;3.7742694303233295e-10;3.2749545653132373e-09;146;120;113.93993382005999;113.93993382005999;107.97020947801593;37.051082284888025;20.347024649372827;20.01248887780298;66.73363352;26.865630906861895;6.418908457560633;10.155218010209069;16.578398440538706;56.10166363077485;3.732894210826828;9.570503398821756;4.367812691028891;1;92233.39799166807;13541.824834841855;6.811002144582473;0.050035123;0.050035123;0.050035123;0.007128773;3.732894210826828;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.36153537952129;2671.387960243722;0.081731604;92233.39799166807;0;0;135;4.367812691028891;146;4.367812691028891;120;8;113.93993382005999;8;113.93993382005999;8;107.97020947801593;8;25;4;37.051082284888025;4;97.36153537952129;2671.387960243722;0.010882056454905182;92233.39799166807;0;0;103.78471580985092;284.14642449924537;1.0817316039590856;13541.824834841855;0.6121881941818127;0.24667160783048514;166.34702464937283;383.9889510157916;1.0108820564549053;92233.39799166807;0.6550945438818588;0.2826298946711216;97.36153537952129;2671.387960243722;0.070849548;92233.39799166807;0;0;123.17603557588444;284.14642449924537;1.0817316039590856;92233.39799166807;0.6121881941818127;0.24667160783048514;155.01248887780298;347.2591732178937;1.0817316039590856;92233.39799166807;0.6121881941818127;0.24667160783048514;151.27959466697615;359.09734597232347;1;92233.39799166807;0.6622233172171085;0.28910290047723114;113.60553217706268;290.8262910744082;1;92233.39799166807;0.6622233172171085;0.28910290047723114;113.58109154243937;290.7826392634458;1;13541.824834841855;0.6622233172171085;0.28910290047723114;103.78471580985092;2694.254624264809;0.081731604;13541.824834841855;0;0;51.865630906861895;217.14451533475435;0.081731604;13541.824834841855;0;0;51.86854584724108;217.2242319374554;0.081731604;92233.39799166807;0;0;"Zustand 3: Temperatur 428.162 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;25;122.5;T13;2.8775056895811535e-18;`gtol` termination condition is satisfied.;6;1.9075061075989854e-07;2.3989604788662748e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.53034688809134;125.20727179454332;152.3819465025103;53.41991337549325;0.12991492075053793;0.28330103860617456;0.24524927918101605;0.29001984191391456;214.32126818468504;214.17118493272494;216.32781329837758;212.11224033363956;66.39604385201375;0.5002363022967116;11.548208697704382;29.938327776737424;0.007163911;0.045235576;21.43212680064012;21.417118491702276;8.653112533;14.14081602084692;6.030028777165102;105.2534923936808;0.014366790227728379;2696.939516597739;287.4642186;252.3432163950511;0.015610861113855012;1.0709826553506323;0.6192627146636861;0.25226983752547877;2.095646323141409e-09;-1.05E-08;5.977943828838761e-08;-1.45E-09;-1.50E-08;1.5702198652434163e-08;2.0935772226948757e-08;1.782838410235854e-07;2.0956463231414092e-11;-1.05E-10;5.977943828838761e-10;-1.45E-09;-1.50E-10;1.5702198652434164e-10;2.0935772226948756e-10;1.7828384102358542e-09;146;122.5;116.06167222326258;116.06167222326258;109.74880792761854;37.74828481742412;21.954632789805885;20.91797752020034;67.50520757625668;28.419913375493252;6.805532665692965;10.808179829581775;17.531325335171232;56.32578822883187;3.536031018;9.487472237633654;4.638988488845996;1;96213.04636329722;14606.80260639673;6.586865651293379;0.052853729;0.052853729;0.052853729;0.007378078;3.536031018;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.53034688809134;2673.245125011859;0.086593516;96213.04636329722;0;0;135;4.638988488845996;146;4.638988488845996;122.5;8;116.06167222326258;8;116.06167222326258;8;109.74880792761854;8;25;4;37.74828481742412;4;98.53034688809134;2673.245125011859;0.01124979;96213.04636329722;0;0;105.2534923936808;287.4642186315424;1.0865935164644873;14606.80260639673;0.6103658971462593;0.24524927918101605;167.95463278980588;387.3047215121365;1.0112497898289943;96213.04636329722;0.6558415483845758;0.28330103860617456;98.53034688809134;2673.245125011859;0.075343727;96213.04636329722;0;0;125.20727179454332;287.4642186315424;1.0865935164644873;96213.04636329722;0.6103658971462593;0.24524927918101605;155.91797752020034;348.56898581996666;1.0865935164644873;96213.04636329722;0.6103658971462593;0.24524927918101605;152.3819465025103;361.5883724709377;1;96213.04636329722;0.6632196265101555;0.29001984191391456;115.71979955690966;295.1923286210196;1;96213.04636329722;0.6632196265101555;0.29001984191391456;115.69446733430703;295.14709304470864;1;14606.80260639673;0.6632196265101555;0.29001984191391456;105.2534923936808;2696.939516597739;0.086593516;14606.80260639673;0;0;53.41991337549325;223.64597595999095;0.086593516;14606.80260639673;0;0;53.423019698786675;223.72870630136055;0.086593516;96213.04636329722;0;0;"Zustand 3: Temperatur 429.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;25;125;T13;9.534763235809738e-19;`gtol` termination condition is satisfied.;6;1.0695267883799513e-07;1.3809245624442878e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.70038549353114;127.22786991957088;153.47886386431776;54.973522667246755;0.12707006973353058;0.283967983;0.24384001726909166;0.29093754999013527;226.8372164265976;225.87911445329212;229.03321987067568;223.62840237206507;64.51053902523493;0.5011187281632541;10.932714968038944;27.816464877103442;0.007850409;0.046858229807077545;22.68372163266896;22.587911444425416;9.161328795168904;14.908560157324443;5.858788930256938;106.72043210678993;0.014866687609967334;2699.6174616059325;290.8056749586935;254.45419654161452;0.016226522532347465;1.0752420653640198;0.6177338852186735;0.2510496216367071;1.1650485021164059e-09;-6.93E-09;3.3220032946701394e-08;-8.74E-10;-8.55E-09;9.037961490321322e-09;1.2198427157272818e-08;9.990799298975617e-08;1.165048502116406e-11;-6.93E-11;3.3220032946701395e-10;-8.74E-10;-8.55E-11;9.037961490321322e-11;1.2198427157272816e-10;9.990799298975617e-10;146;125;118.18353512289656;118.18353512289656;111.52792790944227;38.44518538412456;23.563729325226973;21.82590129633587;68.27524672266537;29.973522667246755;7.190466935643769;11.46310301610663;18.483149629365414;56.55109885186988;3.347037432018112;9.392091022;4.909896459450164;1;100338.3802987624;15742.117705340735;6.373880705054135;0.055663230066830716;0.055663230066830716;0.055663230066830716;0.0076314;3.347037432018112;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.70038549353114;2675.096894225345;0.091468588;100338.3802987624;0;0;135;4.909896459450164;146;4.909896459450164;125;8;118.18353512289656;8;118.18353512289656;8;111.52792790944227;8;25;4;38.44518538412456;4;99.70038549353114;2675.096894225345;0.011622919842418956;100338.3802987624;0;0;106.72043210678993;290.8056749586928;1.0914685878963672;15742.117705340735;0.608550229;0.24384001726909166;169.56372932522697;390.61799454990194;1.011622919842419;100338.3802987624;0.6565820588217903;0.283967983;99.70038549353114;2675.096894225345;0.079845668;100338.3802987624;0;0;127.22786991957088;290.8056749586928;1.0914685878963672;100338.3802987624;0.608550229;0.24384001726909166;156.82590129633587;349.9100227526763;1.0914685878963672;100338.3802987624;0.608550229;0.24384001726909166;153.47886386431776;364.0656794504969;1;100338.3802987624;0.6642134585878667;0.29093754999013527;117.83577889735051;299.5551404;1;100338.3802987624;0.6642134585878667;0.29093754999013527;117.80953306435623;299.5082821966199;1;15742.117705340735;0.6642134585878667;0.29093754999013527;106.72043210678993;2699.6174616059325;0.091468588;15742.117705340735;0;0;54.973522667246755;230.14548605504407;0.091468588;15742.117705340735;0;0;54.97682905757239;230.23131233363355;0.091468588;100338.3802987624;0;0;"Zustand 3: Temperatur 429.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;25;127.5;T13;3.312276813122425e-19;`gtol` termination condition is satisfied.;6;6.130260752173404e-08;8.139136088212833e-10;1;True;;True;0;zulässig;feasible;True;True;True;100.87154155332757;129.23774577608094;154.57029744693546;56.52657346849338;0.12454958564629025;0.2846299416854806;0.24244277857633922;0.29185512881756237;239.34211753089733;237.5828352166907;241.73579174100558;235.13206503564663;62.614695478975456;0.5019044880665895;10.378041634028756;25.69451761133945;0.008576265;0.048519707058565356;23.93421174736884;23.75828352114572;9.669431669844403;15.675471001899695;5.686610130306525;108.18544999817954;0.015365401996696216;2702.28814;294.16953881778545;256.59041003198945;0.016845970541180977;1.0795113226037107;0.6162083179039156;0.24983777082732994;6.550422426698788e-10;-4.82E-09;1.8885032204707386e-08;-5.35E-10;-5.10E-09;5.233488309386303e-09;7.151214731493383e-09;5.720895046579244e-08;6.5504224266987875e-12;-4.82E-11;1.8885032204707386e-10;-5.35E-10;-5.10E-11;5.2334883093863024e-11;7.151214731493383e-11;5.720895046579244e-10;146;127.5;120.30548238866055;120.30548238866055;113.30750426259965;39.141835429564935;25.173942238830023;22.735866812336894;69.04361457;31.526573468493382;7.573775933720242;12.120032390481015;19.433940835332976;56.777415393502736;3.1655693654014385;9.284340312475706;5.180565314521587;1;104613.28623684037;16951.549550130294;6.171311119816553;0.058463827;0.058463827;0.058463827;0.007888611;3.1655693654014385;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.87154155332757;2676.942950014228;0.096357293;104613.28623684037;0;0;135;5.180565314521587;146;5.180565314521587;127.5;8;120.30548238866055;8;120.30548238866055;8;113.30750426259965;8;25;4;39.141835429564935;4;100.87154155332757;2676.942950014228;0.012001260935194387;104613.28623684037;0;0;108.18544999817954;294.1695388;1.0963572931448917;16951.549550130294;0.606740029;0.24244277857633922;171.17394223883002;393.9278160697302;1.0120012609351945;104613.28623684037;0.6573152450230884;0.2846299416854806;100.87154155332757;2676.942950014228;0.084356032;104613.28623684037;0;0;129.23774577608094;294.1695388;1.0963572931448917;104613.28623684037;0.606740029;0.24244277857633922;157.7358668123369;351.28111719691617;1.0963572931448917;104613.28623684037;0.606740029;0.24244277857633922;154.57029744693546;366.52875574714966;1;104613.28623684037;0.6652038562598638;0.29185512881756237;119.95340546360524;303.91406026882925;1;104613.28623684037;0.6652038562598638;0.29185512881756237;119.92622406627976;303.8655405617707;1;16951.549550130294;0.6652038562598638;0.29185512881756237;108.18544999817954;2702.28814;0.096357293;16951.549550130294;0;0;56.52657346849338;236.64358474874987;0.096357293;16951.549550130294;0;0;56.530088869096915;236.73258957912972;0.096357293;104613.28623684037;0;0;"Zustand 3: Temperatur 430.886 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;25;130;T13;1.206920469065714e-19;`gtol` termination condition is satisfied.;6;3.5951213519710797e-08;4.913085525544439e-10;1;True;;True;0;zulässig;feasible;True;True;True;102.04372869942193;131.2368380609746;155.65626220007766;58.07915444420644;0.12230524463243511;0.285286281;0.24105671820692784;0.29277184071979406;251.83705900852266;249.28301539727167;254.43663747099998;246.62387411131758;60.70873859505752;0.5026080746479843;9.875564776511332;23.57251897235119;0.009342899;0.050219925;25.183705897500776;24.928301539419525;10.177465498965057;16.441591607142517;5.513512846231417;109.6484806685848;0.015862818;2704.9512678050774;297.55474775728396;258.7511207140596;0.017469087142921724;1.0837909443216547;0.6146850077386172;0.24863341491246832;4.000568765150092e-10;-3.51E-09;1.0950998330372386e-08;-3.35E-10;-3.13E-09;3.0764226721657906e-09;4.179838697382365e-09;3.3514908182041836e-08;4.000568765150092e-12;-3.51E-11;1.0950998330372386e-10;-3.35E-10;-3.13E-11;3.076422672165791e-11;4.1798386973823656e-11;3.3514908182041837e-10;146;130;122.42748102764881;122.42748102764881;115.08748477433579;39.83827472602809;26.784972220246402;23.647566153103128;69.81020594;33.07915444420644;7.955516907515971;12.779000359064014;20.383752328226876;57.00459671490444;2.991303953025465;9.164216130717193;5.451018593258066;1;109041.77488266146;18239.01517443861;5.978490277012323;0.061255673;0.061255673;0.061255673;0.008149589;2.991303953025465;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.04372869942193;2678.7830121911647;0.1012600314645764;109041.77488266146;0;0;135;5.451018593258066;146;5.451018593258066;130;8;122.42748102764881;8;122.42748102764881;8;115.08748477433579;8;25;4;39.83827472602809;4;102.04372869942193;2678.7830121911647;0.012384632919763093;109041.77488266146;0;0;109.6484806685848;297.55474775728396;1.1012600314645764;18239.01517443861;0.604934372;0.24105671820692784;172.7849722202464;397.2334501827205;1.012384632919763;109041.77488266146;0.658040456;0.285286281;102.04372869942193;2678.7830121911647;0.088875399;109041.77488266146;0;0;131.2368380609746;297.55474775728396;1.1012600314645764;109041.77488266146;0.604934372;0.24105671820692784;158.64756615310313;352.6813635069906;1.1012600314645764;109041.77488266146;0.604934372;0.24105671820692784;155.65626220007766;368.97729637995064;1;109041.77488266146;0.6661900449973996;0.29277184071979406;122.07262193025741;308.2685577852932;1;109041.77488266146;0.6661900449973996;0.29277184071979406;122.04448309248403;308.21833786053264;1;18239.01517443861;0.6661900449973996;0.29277184071979406;109.6484806685848;2704.9512678050774;0.1012600314645764;18239.01517443861;0;0;58.07915444420644;243.14070156524883;0.1012600314645764;18239.01517443861;0;0;58.082888059431355;243.23296797067187;0.1012600314645764;109041.77488266146;0;0;"Zustand 3: Temperatur 431.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.935 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;25;132.5;T13;4.6372978013582166e-20;`gtol` termination condition is satisfied.;6;2.1677955570748587e-08;3.045422073000134e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.21687820534686;133.2251041605776;156.73681938637736;59.63133469262249;0.12029765373560938;0.2859364874378058;0.2396811425020394;0.2936870687446005;264.3229440118155;260.9801757157004;267.1366806688236;258.1043285403793;58.79294136130557;0.5032412537813397;9.418222652;21.450496448476883;0.010151744598129269;0.051958773943921135;26.43229439916649;26.09801757138552;10.685467226830566;17.20695523585273;5.339521871;111.10947396955419;0.016358824183140996;2707.606586444067;300.96039173382644;260.9357334151101;0.018095757443993055;1.088081388383034;0.6131631300304534;0.2474358410731733;2.290860834364139e-10;-2.68E-09;6.538414254464442e-09;-2.14E-10;-1.94E-09;1.845194219640689e-09;2.588365077826893e-09;2.0150594082224416e-08;2.290860834364139e-12;-2.68E-11;6.538414254464442e-11;-2.14E-10;-1.94E-11;1.845194219640689e-11;2.588365077826893e-11;2.0150594082224415e-10;146;132.5;124.54950355152312;124.54950355152312;116.86782710686896;40.534534268791674;28.396574914182395;24.56075614179673;70.57493970076251;34.63133469262249;8.335741462195529;13.440029581968929;21.332625346176258;57.23253111732839;2.8239367554193677;9.031727560646686;5.721275844;1;113627.97142140714;19608.57336;5.794810735;0.064038888;0.064038888;0.064038888;0.008414214;2.8239367554193677;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.21687820534686;2680.6168288234253;0.10617714582702709;113627.97142140714;0;0;135;5.721275844;146;5.721275844;132.5;8;124.54950355152312;8;124.54950355152312;8;116.86782710686896;8;25;4;40.534534268791674;4;103.21687820534686;2680.6168288234253;0.012772861523335007;113627.97142140714;0;0;111.10947396955419;300.9603917338262;1.106177145827027;19608.57336;0.6031325021907008;0.2396811425020394;174.3965749141824;400.53432662369903;1.012772861523335;113627.97142140714;0.6587571758579944;0.2859364874378058;103.21687820534686;2680.6168288234253;0.093404284;113627.97142140714;0;0;133.2251041605776;300.9603917338262;1.106177145827027;113627.97142140714;0.6031325021907008;0.2396811425020394;159.56075614179673;354.1100536872463;1.106177145827027;113627.97142140714;0.6031325021907008;0.2396811425020394;156.73681938637736;371.4111485678611;1;113627.97142140714;0.6671713898288225;0.2936870687446005;124.1933765999309;312.61820720678463;1;113627.97142140714;0.6671713898288225;0.2936870687446005;124.16425853780447;312.5662484328407;1;19608.57336;0.6671713898288225;0.2936870687446005;111.10947396955419;2707.606586444067;0.10617714582702709;19608.57336;0;0;59.63133469262249;249.63718367953493;0.10617714582702709;19608.57336;0;0;59.635295989540566;249.73279507047087;0.10617714582702709;113627.97142140714;0;0;"Zustand 3: Temperatur 432.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.887 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;25;135;T13;3.3977465483190195e-24;`gtol` termination condition is satisfied.;8;2.139124953086477e-10;2.606816659575053e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.39093490420026;135.20251690825944;157.8120636656521;61.183168414338695;0.11849432676918825;0.2865801367773264;0.2383154747310793;0.2946002895549966;276.80053110055144;272.6747246240991;279.83669994927953;269.5738154157812;56.86760807789238;0.5038136754929579;9.000176110723775;19.328473212776203;0.011004244871512105;0.053736114723041385;27.680053110043193;27.267472462410655;11.193467997971995;17.971587694385928;5.164664839210642;112.5683918644271;0.016853316515034963;2710.2538582423103;304.38568395091335;263.1437629681201;0.018725870597054994;1.0923830663501335;0.611642001;0.24624445915635815;4.710898338089464e-12;-1.72E-10;3.632294465205632e-11;-1.49E-12;-2.03E-11;-7.45E-12;-7.73E-12;1.1948486644541845e-10;4.710898338089464e-14;-1.72E-12;3.632294465205632e-13;-1.49E-12;-2.03E-13;-7.45E-14;-7.73E-14;1.1948486644541844e-12;146;135;126.6715267872238;126.6715267872238;118.64849656651603;41.23063837;30.008548049481817;25.47524332908074;71.33775349;36.183168414338695;8.714496848530587;14.103134922796698;22.280591883023533;57.461129442405934;2.663179663;8.886894797;5.991353487024923;1;118376.10860778314;21064.42837023308;5.619716164482526;0.06681356;0.06681356;0.06681356;0.00868237;2.663179663;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.39093490420026;2682.4441694058933;0.11110893694718849;118376.10860778314;0;0;135;5.991353487024923;146;5.991353487024923;135;8;126.6715267872238;8;126.6715267872238;8;118.64849656651603;8;25;4;41.23063837;4;104.39093490420026;2682.4441694058933;0.013165778681597287;118376.10860778314;0;0;112.5683918644271;304.3856839509134;1.1111089369471885;21064.42837023308;0.601333804;0.2383154747310793;176.00854804948182;403.8300026326655;1.0131657786815973;118376.10860778314;0.6594649939758971;0.2865801367773264;104.39093490420026;2682.4441694058933;0.097943158;118376.10860778314;0;0;135.20251690825944;304.3856839509134;1.1111089369471885;118376.10860778314;0.601333804;0.2383154747310793;160.47524332908074;355.5666314;1.1111089369471885;118376.10860778314;0.601333804;0.2383154747310793;157.8120636656521;373.8302728122133;1;118376.10860778314;0.6681473641333547;0.2946002895549966;126.31562211133695;316.96266473432564;1;118376.10860778314;0.6681473641333547;0.2946002895549966;126.28550315146941;316.9089286196026;1;21064.42837023308;0.6681473641333547;0.2946002895549966;112.5683918644271;2710.2538582423103;0.11110893694718849;21064.42837023308;0;0;61.183168414338695;256.1333156823098;0.11110893694718849;21064.42837023308;0;0;61.18736712;256.23235582411894;0.11110893694718849;118376.10860778314;0;0;"Zustand 3: Temperatur 433.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;27.5;100;T13;1.4487646394987306e-24;`gtol` termination condition is satisfied.;9;3.895649870290065e-11;1.7022130533506847e-12;1;True;;True;0;zulässig;feasible;True;True;True;88.87522602379175;106.57039977024186;141.77909820079884;40.96456772816265;0.19739269107100335;0.27115974276914845;0.2544321885877581;0.27561623490649895;93.19794566545204;101.46837489234791;93.81219538388797;100.81822330223767;82.58710010411272;0.47884573385082957;24.65893450199382;48.79202962452047;0.002431363;0.033470509;9.319794566542546;10.146837489235821;3.7524878153557744;6.721214886816351;7.500485892;92.60463075627695;0.009565001;2673.6669867534856;256.13750596840055;232.7905193273934;0.009952893;1.0306003593736894;0.6279606509702274;0.25932400895730057;6.0254023992456496e-12;-1.86E-11;1.4836132322670892e-11;-1.66E-12;-6.39E-12;-1.03E-11;-7.59E-12;2.6574298317427747e-11;6.02540239924565e-14;-1.86E-13;1.483613232267089e-13;-1.66E-12;-6.39E-14;-1.03E-13;-7.59E-14;2.6574298317427746e-13;146;100;97.20797037547953;97.20797037547953;94.20742801529389;33.53978421978263;6.707505528486024;12.535587649700972;59.064846536494315;13.464567728162649;3.013556508648378;4.603339619202586;8.332744352;53.241090185613814;5.756489449;9.565495973723785;2.0172715512002606;1;67236.60599274216;7773.244766388051;8.649747693971639;0.025222266049752196;0.025222266049752196;0.025222266049752196;0.005139452;3.013556508648378;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;88.87522602379175;2657.694896090639;0.040553252611914115;67236.60599274216;0;0;135;2.0172715512002606;146;2.0172715512002606;100;8;97.20797037547953;8;97.20797037547953;8;94.20742801529389;8;27.5;4;33.53978421978263;4;88.87522602379175;2657.694896090639;0.008004916;67236.60599274216;0;0;92.60463075627695;256.1375059683997;1.0405532526119141;7773.244766388051;0.6219542065127002;0.2544321885877581;152.70750552848602;352.98063155327645;1.008004915664748;67236.60599274216;0.6420370203624619;0.27115974276914845;88.87522602379175;2657.694896090639;0.032548337;67236.60599274216;0;0;106.57039977024186;256.1375059683997;1.0405532526119141;67236.60599274216;0.6219542065127002;0.2544321885877581;147.53558764970097;335.50595721950975;1.0405532526119141;67236.60599274216;0.6219542065127002;0.2544321885877581;141.77909820079884;334.5315882343281;1;67236.60599274216;0.6471764725624524;0.27561623490649895;97.00490379651808;251.94448813022143;1;67236.60599274216;0.6471764725624524;0.27561623490649895;96.98644349135162;251.91101762126053;1;7773.244766388051;0.6471764725624524;0.27561623490649895;92.60463075627695;2673.6669867534856;0.040553252611914115;7773.244766388051;0;0;40.96456772816265;171.5649762593245;0.040553252611914115;7773.244766388051;0;0;40.96633782968007;171.62493107337278;0.040553252611914115;67236.60599274216;0;0;"Zustand 3: Temperatur 420.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6472 <= w_crit=0.6937, T=370.15 K >= T_crit=315.47 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6472 <= w_crit=0.6937, T=370.14 K >= T_crit=315.47 K).;"Zustand 20: Temperatur 425.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;27.5;102.5;T13;2.6879608433382293e-18;`gtol` termination condition is satisfied.;6;1.924741733438618e-07;2.3186033914139906e-09;1;True;;True;0;zulässig;feasible;True;True;True;90.01567892940443;108.66904246086125;142.8920763044149;42.54548190359441;0.18327526243654538;0.2717574701442864;0.25281330028854976;0.27640529801126507;106.00160125677928;113.38207279722369;106.73035798459637;112.61573255033784;80.74567806397488;0.4832618671172391;22.033508391142348;46.676498749541565;0.002828673;0.034754849;10.600160107601706;11.338207278630078;4.269214319792742;7.507715502363747;7.333249604564064;94.07795500002482;0.010070427788311302;2676.378391599839;259.2168262886123;234.6273487344021;0.010527478368252519;1.0348579401610094;0.626247879;0.2579196529250113;3.2347884371120017e-09;-6.92E-09;6.217754844328738e-08;-1.29E-09;-1.02E-08;1.0922903470600431e-08;1.4881635479468969e-08;1.8076221408591664e-07;3.234788437112002e-11;-6.92E-11;6.217754844328737e-10;-1.29E-09;-1.02E-10;1.0922903470600432e-10;1.488163547946897e-10;1.8076221408591665e-09;146;102.5;99.32350125045843;99.32350125045843;95.97184254360315;34.24893290459664;8.24493914;13.366150735412987;59.82902209542817;15.045481903594407;3.422269100915969;5.24554625;9.307822321054005;53.424455563117874;5.474074430998087;9.572142654266429;2.294406953609941;1;70223.56802482095;8447.798906559185;8.312646738110299;0.028136295114367882;0.028136295114367882;0.028136295114367882;0.005346254;3.422269100915969;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;90.01567892940443;2659.555552931349;0.045385419;70223.56802482095;0;0;135;2.294406953609941;146;2.294406953609941;102.5;8;99.32350125045843;8;99.32350125045843;8;95.97184254360315;8;27.5;4;34.24893290459664;4;90.01567892940443;2659.555552931349;0.008318024;70223.56802482095;0;0;94.07795500002482;259.2168262886129;1.045385418529262;8447.798906559185;0.6199412944980824;0.25281330028854976;154.2449391400732;356.1832351791785;1.008318024491743;70223.56802482095;0.642731336;0.2717574701442864;90.01567892940443;2659.555552931349;0.037067394;70223.56802482095;0;0;108.66904246086125;259.2168262886129;1.045385418529262;70223.56802482095;0.6199412944980824;0.25281330028854976;148.3661507;336.4569299219454;1.045385418529262;70223.56802482095;0.6199412944980824;0.25281330028854976;142.8920763044149;337.0237278886908;1;70223.56802482095;0.6480775896124503;0.27640529801126507;99.09689980659482;256.2780498279507;1;70223.56802482095;0.6480775896124503;0.27640529801126507;99.07773089908403;256.2432949787134;1;8447.798906559185;0.6480775896124503;0.27640529801126507;94.07795500002482;2676.378391599839;0.045385419;8447.798906559185;0;0;42.54548190359441;178.1735392170979;0.045385419;8447.798906559185;0;0;42.54738698048527;178.23586480883807;0.045385419;70223.56802482095;0;0;"Zustand 3: Temperatur 421.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6481 <= w_crit=0.6961, T=372.25 K >= T_crit=316.16 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6481 <= w_crit=0.6961, T=372.23 K >= T_crit=316.16 K).;"Zustand 20: Temperatur 427.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;27.5;105;T13;3.744370877391395e-19;`gtol` termination condition is satisfied.;6;6.565844245489872e-08;8.653751645837076e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.16292132719752;110.7610545234582;144.01455637852558;44.119448638599295;0.17202825887788456;0.2723875767392937;0.2512533947523359;0.27723266996914114;118.73685726125706;125.24341509123408;119.5880769769476;124.3528605996143;78.91108443656195;0.48674428507511575;19.91592965949048;44.55916895764727;0.003252832;0.036081946;11.873685719980958;12.52434150875122;4.783523079226623;8.290190706;7.166633466801703;95.55391342738028;0.010574649508109785;2679.0925047351834;262.3611889520566;236.53196736704822;0.011105613901382316;1.039105449157051;0.6245945706178423;0.2565712156890369;1.4473329201791785e-09;-3.04E-09;2.1635855773638468e-08;-5.64E-10;-3.72E-09;3.7218796933302656e-09;5.269555458653485e-09;6.144747999314859e-08;1.4473329201791785e-11;-3.04E-11;2.1635855773638467e-10;-5.64E-10;-3.72E-11;3.7218796933302655e-11;5.269555458653485e-11;6.144747999314859e-10;146;105;101.44083104235273;101.44083104235273;97.73985305;34.95496518400205;9.801356589;14.219362841772238;60.59894824337823;16.619448638599295;3.8274520683206106;5.886917614972447;10.277909715155204;53.618357499099886;5.204806463246655;9.568604032437634;2.5700618454817543;1;73339.12873282333;9168.916887;7.998668723756406;0.031029919894018154;0.031029919894018154;0.031029919894018154;0.005558042;3.8274520683206106;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.16292132719752;2661.4210672876125;0.050211063;73339.12873282333;0;0;135;2.5700618454817543;146;2.5700618454817543;105;8;101.44083104235273;8;101.44083104235273;8;97.73985305;8;27.5;4;34.95496518400205;4;91.16292132719752;2661.4210672876125;0.008637722;73339.12873282333;0;0;95.55391342738028;262.361189;1.0502110630584334;9168.916887;0.6179897019488902;0.2512533947523359;155.80135658886087;359.4337100698534;1.008637722;73339.12873282333;0.6434615803162622;0.2723875767392937;91.16292132719752;2661.4210672876125;0.041573341;73339.12873282333;0;0;110.7610545234582;262.361189;1.0502110630584334;73339.12873282333;0.6179897019488902;0.2512533947523359;149.21936284177224;337.4994989663844;1.0502110630584334;73339.12873282333;0.6179897019488902;0.2512533947523359;144.01455637852558;339.5497838178109;1;73339.12873282333;0.6490196218429084;0.27723266996914114;101.19245049102057;260.6386993826963;1;73339.12873282333;0.6490196218429084;0.27723266996914114;101.17254793167939;260.6026174369264;1;9168.916887;0.6490196218429084;0.27723266996914114;95.55391342738028;2679.0925047351834;0.050211063;9168.916887;0;0;44.119448638599295;184.75345946379701;0.050211063;9168.916887;0;0;44.12149554921672;184.81824262926884;0.050211063;73339.12873282333;0;0;"Zustand 3: Temperatur 422.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
