config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;27.5;107.5;T13;4.483159106784837e-20;`gtol` termination condition is satisfied.;6;2.081228333313749e-08;2.9943811069350663e-10;1;True;;True;0;zulässig;feasible;True;True;True;92.31509870764205;112.84527986429225;145.1410433976293;45.68858232249141;0.16287254585233288;0.2730380573314132;0.24973712647068652;0.27808613202977644;131.4219363718555;137.06833573347697;132.40366592386738;136.04545072216737;77.07652605089474;0.4895599509278427;18.169716295590476;42.44058529535317;0.003705303;0.037450157;13.142193635243244;13.706833573237004;5.296146637005324;9.069696714700843;7.000020529856927;97.03108460202071;0.011077958351908338;2681.806424811321;265.5575030843846;238.49055160039748;0.011687651875554428;1.0433489807130725;0.6229826702951904;0.25526327102853513;5.484110943143605e-10;-1.31E-09;6.947971087356564e-09;-2.15E-10;-1.27E-09;1.1069403171859449e-09;1.6547403447475517e-09;1.9423083585934364e-08;5.484110943143606e-12;-1.31E-11;6.947971087356563e-11;-2.15E-10;-1.27E-11;1.106940317185945e-11;1.6547403447475518e-11;1.9423083585934365e-10;146;107.5;103.55941470464683;103.55941470464683;99.51044295696329;35.65882950794503;11.37095271829503;15.088462179304884;61.37225509407568;18.188582322491413;4.229716142101438;6.528330102626114;11.244315997004776;53.81966481950741;4.947418781675594;9.554335987812976;2.8446306573994695;1;76583.14641561893;9939.957348578706;7.704574952383412;0.03390704;0.03390704;0.03390704;0.005774703;4.229716142101438;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.31509870764205;2663.2882186527745;0.055036633;76583.14641561893;0;0;135;2.8446306573994695;146;2.8446306573994695;107.5;8;103.55941470464683;8;103.55941470464683;8;99.51044295696329;8;27.5;4;35.65882950794503;4;92.31509870764205;2663.2882186527745;0.008963956;76583.14641561893;0;0;97.03108460202071;265.55750308438405;1.055036632588627;9939.957348578706;0.6160812942196996;0.24973712647068652;157.37095271829503;362.71517764478455;1.0089639564648492;76583.14641561893;0.6442136313244371;0.2730380573314132;92.31509870764205;2663.2882186527745;0.046072676123777766;76583.14641561893;0;0;112.84527986429225;265.55750308438405;1.055036632588627;76583.14641561893;0.6160812942196996;0.24973712647068652;150.08846217930488;338.61328491233877;1.055036632588627;76583.14641561893;0.6160812942196996;0.24973712647068652;145.1410433976293;342.0929410679313;1;76583.14641561893;0.6499883340543949;0.27808613202977644;103.29094387647928;265.01641501758496;1;76583.14641561893;0.6499883340543949;0.27808613202977644;103.27028385789856;264.97896486050007;1;9939.957348578706;0.6499883340543949;0.27808613202977644;97.03108460202071;2681.806424811321;0.055036633;9939.957348578706;0;0;45.68858232249141;191.31365142529816;0.055036633;9939.957348578706;0;0;45.69077813745588;191.38097572525882;0.055036633;76583.14641561893;0;0;"Zustand 3: Temperatur 423.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;27.5;110;T13;4.795999689508025e-21;`gtol` termination condition is satisfied.;6;6.2563965231996895e-09;9.793875320329563e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.47101954074844;114.9209395786213;146.26812892884635;47.25423643984425;0.15528959458433161;0.2737011818408227;0.2482546065816065;0.2789577828389577;144.0686675828302;148.8670345205659;145.18902029220322;147.70363584145176;75.23789103390804;0.49188214373353106;16.703888742587818;40.32110179441082;0.00418748;0.03885849;14.406866757701133;14.886703452030819;5.807560811704798;9.846909056066576;6.8330373570280605;98.50855007325612;0.011580466;2684.518227175696;268.79713354814595;240.49419530010965;0.012273746094167759;1.0475925530299652;0.6214004983202822;0.2539858528943177;1.978577301997575e-10;-5.92E-10;2.1076971279399004e-09;-7.54E-11;-4.17E-10;2.5772806111490354e-10;4.531273134489311e-10;5.818861836814904e-09;1.978577301997575e-12;-5.92E-12;2.1076971279399005e-11;-7.54E-11;-4.17E-12;2.5772806111490356e-12;4.531273134489311e-12;5.8188618368149034e-11;146;110;105.67889820558918;105.67889820558918;101.28295666268883;36.361133007176534;12.949992590461136;15.969112188201848;62.14741706607958;19.75423643984425;4.629463513313567;7.170348132333061;12.207878664840734;54.026368210348835;4.700983259355496;9.528962567543203;3.1183694281997876;1;79956.85771341449;10764.222529775272;7.428019765686113;0.036770144;0.036770144;0.036770144;0.005996115;4.629463513313567;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.47101954074844;2665.1548922741868;0.059866299;79956.85771341449;0;0;135;3.1183694281997876;146;3.1183694281997876;110;8;105.67889820558918;8;105.67889820558918;8;101.28295666268883;8;27.5;4;36.361133007176534;4;93.47101954074844;2665.1548922741868;0.009296613;79956.85771341449;0;0;98.50855007325612;268.79713354814646;1.059866299124133;10764.222529775272;0.6142043907117326;0.2482546065816065;158.94999259046114;366.0168194037899;1.009296613320251;79956.85771341449;0.6449784195978835;0.2737011818408227;93.47101954074844;2665.1548922741868;0.050569685803882054;79956.85771341449;0;0;114.9209395786213;268.79713354814646;1.059866299124133;79956.85771341449;0.6142043907117326;0.2482546065816065;150.96911218820185;339.78522996755726;1.059866299124133;79956.85771341449;0.6142043907117326;0.2482546065816065;146.26812892884635;344.6426217725546;1;79956.85771341449;0.650974534;0.2789577828389577;105.3919770110781;269.4047307388444;1;79956.85771341449;0.650974534;0.2789577828389577;105.37053648668643;269.36587224876513;1;10764.222529775272;0.650974534;0.2789577828389577;98.50855007325612;2684.518227175696;0.059866299;10764.222529775272;0;0;47.25423643984425;197.85984510518358;0.059866299;10764.222529775272;0;0;47.25658845;197.92979230287045;0.059866299;79956.85771341449;0;0;"Zustand 3: Temperatur 424.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.542 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;27.5;112.5;T13;4.691493883837067e-22;`gtol` termination condition is satisfied.;6;1.8142832332199732e-09;3.0631662977504396e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.62988409966994;116.98748531946529;147.3936336038858;48.81731500853016;0.14891980916501055;0.27437174477153276;0.24679916590570075;0.2798422696982844;156.68509657812092;160.64632408957794;157.95223756828062;159.33417605671352;73.39264458024384;0.4938285720715087;15.455259806266769;38.200959451436916;0.004700723;0.040306320106709724;15.66850965764535;16.064632408952573;6.318089502736383;10.622278403773713;6.665453739525395;99.98568924854459;0.012082184880765144;2687.2265642472266;272.0740856013678;242.53689301747298;0.012863937179478757;1.0518389544273334;0.6198401475998635;0.2527322206268633;6.828315690654563e-11;-2.96E-10;6.223217496881261e-10;-2.47E-11;-1.29E-10;5.221068022365216e-11;1.078319655789528e-10;1.667416427153512e-09;6.828315690654562e-13;-2.96E-12;6.223217496881262e-12;-2.47E-11;-1.29E-12;5.221068022365216e-13;1.078319655789528e-12;1.6674164271535118e-11;146;112.5;107.79904054856308;107.79904054856308;103.05695197544662;37.062281195808225;14.535963936873486;16.858407908186507;62.92340805273636;21.31731500853016;5.026973073793783;7.813351300018496;13.169156448893148;54.237121233823416;4.464774304300704;9.492214802198077;3.391452306885734;1;83462.34388385381;11645.03484138422;7.167204308;0.039620888423483214;0.039620888423483214;0.039620888423483214;0.00622215;4.464774304300704;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;94.62988409966994;2667.019626;0.064702892;83462.34388385381;0;0;135;3.391452306885734;146;3.391452306885734;112.5;8;107.79904054856308;8;107.79904054856308;8;103.05695197544662;8;27.5;4;37.062281195808225;4;94.62988409966994;2667.019626;0.009635542;83462.34388385381;0;0;99.98568924854459;272.07408560136747;1.0647028916068122;11645.03484138422;0.6123511243400412;0.24679916590570075;160.5359639368735;369.33139708741436;1.0096355422705108;83462.34388385381;0.6457498626900796;0.27437174477153276;94.62988409966994;2667.019626;0.055067349;83462.34388385381;0;0;116.98748531946529;272.07408560136747;1.0647028916068122;83462.34388385381;0.6123511243400412;0.24679916590570075;151.8584079081865;341.00659734601226;1.0647028916068122;83462.34388385381;0.6123511243400412;0.24679916590570075;147.3936336038858;347.19192503018354;1;83462.34388385381;0.6519720127635245;0.2798422696982844;107.49527051726722;273.7992805;1;83462.34388385381;0.6519720127635245;0.2798422696982844;107.47302692620622;273.7589741299013;1;11645.03484138422;0.6519720127635245;0.2798422696982844;99.98568924854459;2687.2265642472266;0.064702892;11645.03484138422;0;0;48.81731500853016;204.3958885210676;0.064702892;11645.03484138422;0;0;48.81983074162321;204.46853941115228;0.064702892;83462.34388385381;0;0;"Zustand 3: Temperatur 425.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;27.5;115;T13;4.648949399053827e-23;`gtol` termination condition is satisfied.;6;5.3825860874928e-10;9.642561277019532e-12;1;True;;True;0;zulässig;feasible;True;True;True;95.79113637168376;119.04451822324472;148.51613889801752;50.37844268167106;0.1435054391143351;0.2750461095993256;0.24536613580247524;0.2807358241328289;169.2769107628941;172.41091179789802;170.69904763324246;170.94173531276073;71.53922496138625;0.49548215322304934;14.378475018133711;36.080328798608434;0.005246377;0.041793238;16.927691076240873;17.24109117978971;6.827961905331016;11.396115687516323;6.4971278425503645;101.46206744645872;0.012583066782401852;2689.9304473993507;275.38401616241526;244.61444155682253;0.013458199003762772;1.0560902057289248;0.6182960607021855;0.2514976407889966;2.6489033189136535e-11;-1.52E-10;1.7053025658242404e-10;-8.00E-12;-3.29E-11;9.379164112033322e-13;1.588773557159584e-11;4.853575319430092e-10;2.6489033189136536e-13;-1.52E-12;1.7053025658242404e-12;-8.00E-12;-3.29E-13;9.379164112033323e-15;1.588773557159584e-13;4.853575319430093e-12;146;115;109.91967120139157;109.91967120139157;104.83211955517845;37.76255427368443;16.127114331416692;17.75433394711621;63.69951317277429;22.87844268167106;5.422446975417927;8.457603754932848;14.128534829707803;54.45098966164255;4.238195049098692;9.443896303495194;3.664002397;1;87102.24029035664;12585.780138635697;6.920686626566047;0.042460414;0.042460414;0.042460414;0.006452678;4.238195049098692;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.79113637168376;2668.881364915068;0.069548405;87102.24029035664;0;0;135;3.664002397;146;3.664002397;115;8;109.91967120139157;8;109.91967120139157;8;104.83211955517845;8;27.5;4;37.76255427368443;4;95.79113637168376;2668.881364915068;0.009980574;87102.24029035664;0;0;101.46206744645872;275.3840161624157;1.0695484047326875;12585.780138635697;0.6105160000790739;0.24536613580247524;162.1271143314167;372.6538985;1.0099805743608659;87102.24029035664;0.6465237357357799;0.2750461095993256;95.79113637168376;2668.881364915068;0.05956783;87102.24029035664;0;0;119.04451822324472;275.3840161624157;1.0695484047326875;87102.24029035664;0.6105160000790739;0.24536613580247524;152.7543339471162;342.2713348146894;1.0695484047326875;87102.24029035664;0.6105160000790739;0.24536613580247524;148.51613889801752;349.7362295490321;1;87102.24029035664;0.6529764139483548;0.2807358241328289;109.60062191974953;278.1970045876723;1;87102.24029035664;0.6529764139483548;0.2807358241328289;109.57755302458207;278.1552113501255;1;12585.780138635697;0.6529764139483548;0.2807358241328289;101.46206744645872;2689.9304473993507;0.069548405;12585.780138635697;0;0;50.37844268167106;210.92445925961928;0.069548405;12585.780138635697;0;0;50.38112989;210.99989416411267;0.069548405;87102.24029035664;0;0;"Zustand 3: Temperatur 425.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;27.5;117.5;T13;4.965763134399311e-24;`gtol` termination condition is satisfied.;6;1.7719125305637937e-10;3.151432415394406e-12;1;True;;True;0;zulässig;feasible;True;True;True;96.95437842124528;121.09174124861295;149.6347163422617;51.93806312857009;0.1388566510329626;0.2757216567485108;0.24395214434492352;0.28163570490719697;181.84826307916325;184.16414111729262;183.43363969772287;182.52961975319772;69.67669366947985;0.4969030589354857;13.440084642420391;33.95933451481318;0.005825787;0.043318959;18.184826307902142;18.416414111730383;7.337345588;12.168641316880171;6.327974432;102.93737119522405;0.013083031768047919;2692.6291208866096;278.7236632479487;246.72380631578133;0.014056465501251836;1.0603478278202159;0.6167642073938483;0.2502786837201916;7.73070496506989e-12;-8.83E-11;5.235278877080418e-11;-2.61E-12;-2.29E-11;-1.12E-11;-4.83E-12;1.41824330057716e-10;7.73070496506989e-14;-8.83E-13;5.235278877080419e-13;-2.61E-12;-2.29E-13;-1.12E-13;-4.83E-14;1.41824330057716e-12;146;117.5;112.04066548518682;112.04066548518682;106.60823632586545;38.46215125698171;17.722183681718548;18.655451324143257;64.47521993824233;24.438063128570093;5.816037558638129;9.103294289962776;15.08628706394154;54.667306509193395;4.020734982;9.383862597267864;3.9361095904580785;1;90879.56899959134;13589.934031369256;6.687270798358302;0.045289525912204476;0.045289525912204476;0.045289525912204476;0.006687569;4.020734982;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.95437842124528;2670.7393144741172;0.074404293;90879.56899959134;0;0;135;3.9361095904580785;146;3.9361095904580785;117.5;8;112.04066548518682;8;112.04066548518682;8;106.60823632586545;8;27.5;4;38.46215125698171;4;96.95437842124528;2670.7393144741172;0.010331531;90879.56899959134;0;0;102.93737119522405;278.7236632479486;1.0744042933214677;13589.934031369256;0.6086950616751197;0.24395214434492352;163.72218368171855;375.98075503171117;1.0103315309930931;90879.56899959134;0.647297018;0.2757216567485108;96.95437842124528;2670.7393144741172;0.064072762;90879.56899959134;0;0;121.09174124861295;278.7236632479486;1.0744042933214677;90879.56899959134;0.6086950616751197;0.24395214434492352;153.65545132414326;343.5751294070029;1.0744042933214677;90879.56899959134;0.6086950616751197;0.24395214434492352;149.6347163422617;352.2723858532183;1;90879.56899959134;0.6539845875873241;0.28163570490719697;111.70787865134508;282.59569218374617;1;90879.56899959134;0.6539845875873241;0.28163570490719697;111.68396244136187;282.5523732252328;1;13589.934031369256;0.6539845875873241;0.28163570490719697;102.93737119522405;2692.6291208866096;0.074404293;13589.934031369256;0;0;51.93806312857009;217.44747617154394;0.074404293;13589.934031369256;0;0;51.94092981667205;217.52577524233072;0.074404293;90879.56899959134;0;0;"Zustand 3: Temperatur 426.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;27.5;120;T13;6.240326109241596e-25;`gtol` termination condition is satisfied.;6;6.976023286185603e-11;1.1171683945799393e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.11931848458403;123.12892966208068;150.74876336674663;53.49649867112305;0.13483041530110682;0.2763964493242455;0.2425546903367407;0.2825398608320456;194.4022712287511;195.90844105100834;196.1591634401869;194.1002252706758;67.80452303977283;0.49813605220598756;12.614850198055162;31.83807034048175;0.006440299;0.04488327;19.440227122869896;19.590844105101596;7.846366537607723;12.940015018045443;6.157945584812825;104.41136903118917;0.013581980814462295;2695.3219854568506;282.09050066083995;248.86273809987364;0.014658646854979862;1.0646130039613073;0.6152415861664455;0.24907279761438758;-2.42E-13;-4.27E-11;1.3983481039758772e-11;-8.73E-13;-6.20E-12;-7.62E-12;-5.85E-12;5.212541509536095e-11;-2.42E-15;-4.27E-13;1.3983481039758771e-13;-8.73E-13;-6.20E-14;-7.62E-14;-5.85E-14;5.212541509536095e-13;146;120;114.16192965951825;114.16192965951825;108.38513724074812;39.16121672922668;19.32024216495438;19.56070781902065;65.25015230196249;25.99649867112305;6.207863676496913;9.750560628329083;16.042611174934223;54.88558416525211;3.8119444522740196;9.312007973228617;4.207841368587686;1;94797.63774582796;14661.078995035718;6.465938679;0.048108806;0.048108806;0.048108806;0.006926694;3.8119444522740196;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.11931848458403;2672.592857665546;0.079271651;94797.63774582796;0;0;135;4.207841368587686;146;4.207841368587686;120;8;114.16192965951825;8;114.16192965951825;8;108.38513724074812;8;27.5;4;39.16121672922668;4;98.11931848458403;2672.592857665546;0.010688229601164324;94797.63774582796;0;0;104.41136903118917;282.0905006608402;1.0792716508162872;14661.078995035718;0.6068853867468735;0.2425546903367407;165.32024216495438;379.3093672950015;1.0106882296011643;94797.63774582796;0.6480674989852451;0.2763964493242455;98.11931848458403;2672.592857665546;0.068583421;94797.63774582796;0;0;123.12892966208068;282.0905006608402;1.0792716508162872;94797.63774582796;0.6068853867468735;0.2425546903367407;154.56070781902065;344.91483500566443;1.0792716508162872;94797.63774582796;0.6068853867468735;0.2425546903367407;150.74876336674663;354.7982268093756;1;94797.63774582796;0.6549941932105791;0.2825398608320456;113.81692168885206;286.9937037696025;1;94797.63774582796;0.6549941932105791;0.2825398608320456;113.79213632350309;286.9488204994075;1;14661.078995035718;0.6549941932105791;0.2825398608320456;104.41136903118917;2695.3219854568506;0.079271651;14661.078995035718;0;0;53.49649867112305;223.96634906385995;0.079271651;14661.078995035718;0;0;53.49955307549601;224.04759246720945;0.079271651;94797.63774582796;0;0;"Zustand 3: Temperatur 427.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.899 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;27.5;122.5;T13;1.0451667519910156e-25;`gtol` termination condition is satisfied.;6;3.503485374959305e-11;4.572016517885769e-13;1;True;;True;0;zulässig;feasible;True;True;True;99.28573824;125.1559119151496;151.85789979364932;55.05398788590219;0.13131685880807584;0.27706902254596405;0.24117187507694646;0.2834467184092285;206.94133243168318;207.64560950131755;208.8780449945566;205.6553196767923;65.92246219278654;0.49921514181554677;11.883354624616135;29.71660848198087;0.007091266;0.046485995886056224;20.694133243167077;20.76456095013218;8.355121799782378;13.710354645119791;5.987018517361733;105.8838867846215;0.014079805382584819;2698.008550195149;285.48252042263306;251.02953207219338;0.015264639617306619;1.068886682260147;0.6137259099322495;0.24787804016379952;1.4068746168049984e-12;-3.18E-11;3.922195901395753e-12;-2.94E-13;-2.84E-12;-4.23E-12;-4.58E-12;1.2420287021086551e-11;1.4068746168049984e-14;-3.18E-13;3.922195901395753e-14;-2.94E-13;-2.84E-14;-4.23E-14;-4.58E-14;1.2420287021086552e-13;146;122.5;116.28339151801913;116.28339151801913;110.16269748001935;39.85985770841177;20.92058809342973;20.469318492510865;66.02402907620973;27.55398788590219;6.5980209888545005;10.399504733397634;16.99765327438803;55.105458988180146;3.6114186988615415;9.228256681984647;4.479249619733402;1;98859.97656639414;15802.916223950446;6.255805900974454;0.050918683;0.050918683;0.050918683;0.007169927;3.6114186988615415;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.28573824;2674.441498;0.084151322;98859.97656639414;0;0;135;4.479249619733402;146;4.479249619733402;122.5;8;116.28339151801913;8;116.28339151801913;8;110.16269748001935;8;27.5;4;39.85985770841177;4;99.28573824;2674.441498;0.011050487253494527;98859.97656639414;0;0;105.8838867846215;285.48252042263346;1.0841513218774537;15802.916223950446;0.6050847685621537;0.24117187507694646;166.92058809342973;382.63780662059094;1.0110504872534944;98859.97656639414;0.6488335250862601;0.27706902254596405;99.28573824;2674.441498;0.073100835;98859.97656639414;0;0;125.1559119151496;285.48252042263346;1.0841513218774537;98859.97656639414;0.6050847685621537;0.24117187507694646;155.46931849251087;346.2881117294142;1.0841513218774537;98859.97656639414;0.6050847685621537;0.24117187507694646;151.85789979364932;357.3122591367389;1;98859.97656639414;0.656003452;0.2834467184092285;115.92765523316496;291.38979694395374;1;98859.97656639414;0.656003452;0.2834467184092285;115.9019790111455;291.3433109480677;1;15802.916223950446;0.656003452;0.2834467184092285;105.8838867846215;2698.008550195149;0.084151322;15802.916223950446;0;0;55.05398788590219;230.48213624643066;0.084151322;15802.916223950446;0;0;55.05723849;230.56640427228047;0.084151322;98859.97656639414;0;0;"Zustand 3: Temperatur 428.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;27.5;125;T13;2.898937924486745e-26;`gtol` termination condition is satisfied.;6;2.1635345228775074e-11;2.4078778725204253e-13;1;True;;True;0;zulässig;feasible;True;True;True;100.45347148744946;127.17255675009204;152.96190036597721;56.61071012;0.12823015696562035;0.2777382465778947;0.2398022276692634;0.2843550435323205;219.46732872858797;219.37699802170977;221.59219307303505;217.19622665544506;64.03044958727575;0.500166638;11.23040599511908;27.59500574622126;0.00778005;0.048126971708839186;21.94673287285851;21.9376998;8.863687722921444;14.479748443696709;5.815187640183429;107.35479145950336;0.014576393204627959;2700.688401117216;288.8980908611382;253.22287093847973;0.015874333208841795;1.0731696426220068;0.612215401;0.24669290364015847;1.5205614545266144e-12;-2.00E-11;3.410605131648481e-13;-1.06E-13;-1.05E-12;-5.23E-12;-5.57E-12;2.8421709430404007e-12;1.5205614545266145e-14;-2.00E-13;3.4106051316484808e-15;-1.06E-13;-1.05E-14;-5.23E-14;-5.57E-14;2.842170943040401e-14;146;125;118.40499425377874;118.40499425377874;111.94082084141428;40.55815464;22.52268135294986;21.380687843504347;66.79663681535396;29.110710120251497;6.986588676812744;11.050202794275378;17.951522766329276;55.32665518089624;3.4187874775271325;9.132556772311773;4.750375080705367;1;103070.29676825753;17019.274340698605;6.056092328318782;0.053719475;0.053719475;0.053719475;0.007417142;3.4187874775271325;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.45347148744946;2676.284826412933;0.089043976;103070.29676825753;0;0;135;4.750375080705367;146;4.750375080705367;125;8;118.40499425377874;8;118.40499425377874;8;111.94082084141428;8;27.5;4;40.55815464;4;100.45347148744946;2676.284826412933;0.011418122997632615;103070.29676825753;0;0;107.35479145950336;288.89809086114036;1.0890439758308486;17019.274340698605;0.6032915086314515;0.2398022276692634;168.52268135294986;385.9646202159617;1.0114181229976327;103070.29676825753;0.6495938407726456;0.2777382465778947;100.45347148744946;2676.284826412933;0.077625853;103070.29676825753;0;0;127.17255675009204;288.89809086114036;1.0890439758308486;103070.29676825753;0.6032915086314515;0.2398022276692634;156.38068784350435;347.693191;1.0890439758308486;103070.29676825753;0.6032915086314515;0.2398022276692634;152.96190036597721;359.8134623976418;1;103070.29676825753;0.6570109831449866;0.2843550435323205;118.03999997778027;295.78301281036755;1;103070.29676825753;0.6570109831449866;0.2843550435323205;118.01341132318726;295.7348858386587;1;17019.274340698605;0.6570109831449866;0.2843550435323205;107.35479145950336;2700.688401117216;0.089043976;17019.274340698605;0;0;56.61071012;236.9956473;0.089043976;17019.274340698605;0;0;56.61416566051804;237.08302046438035;0.089043976;103070.29676825753;0;0;"Zustand 3: Temperatur 429.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;27.5;127.5;T13;9.805573907953879e-27;`gtol` termination condition is satisfied.;6;1.3491894830928545e-11;1.4003980796869066e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.6223897897467;129.17876419343935;154.06064950338947;58.16680194335618;0.1255022866655919;0.2784032345591981;0.238444588;0.28526384878181155;231.98176489374111;231.10363579141014;234.30313744611794;228.7239491858616;62.12855437054941;0.5010112185469692;10.643941880403002;25.473307662086825;0.008508023;0.049806031;23.198176489374138;23.110363579141065;9.372125497844802;15.248263279057543;5.642459233174638;108.82398040182801;0.015071631996126652;2703.361180071427;292.33586119625494;255.4417199369511;0.016487614;1.077462542;0.6107086536548343;0.24551619748731274;4.547473508864641e-13;-1.32E-11;2.2737367544323206e-13;-3.75E-14;-2.10E-12;-5.12E-13;-1.53E-12;-2.56E-13;4.547473508864641e-15;-1.32E-13;2.2737367544323206e-15;-3.75E-14;-2.10E-14;-5.12E-15;-1.53E-14;-2.56E-15;146;127.5;120.52669233791318;120.52669233791318;113.7194319454768;41.25616879710776;24.12609875466086;22.294357605899165;67.56781160472025;30.666801943356177;7.373633951134593;11.702711936085166;18.90430254816647;55.54896054561016;3.233708102509695;9.024875604840929;5.021250322375349;1;107432.46363168836;18314.11614856874;5.8661014684066135;0.056511421;0.056511421;0.056511421;0.007668221;3.233708102509695;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.6223897897467;2678.1224930467474;0.093950156;107432.46363168836;0;0;135;5.021250322375349;146;5.021250322375349;127.5;8;120.52669233791318;8;120.52669233791318;8;113.7194319454768;8;27.5;4;41.25616879710776;4;101.6223897897467;2678.1224930467474;0.011790959409188367;107432.46363168836;0;0;108.82398040182801;292.3358611962553;1.0939501559888392;18314.11614856874;0.6015042775700987;0.238444588;170.12609875466086;389.28870058341846;1.0117909594091883;107432.46363168836;0.6503474775659528;0.2784032345591981;101.6223897897467;2678.1224930467474;0.082159197;107432.46363168836;0;0;129.17876419343935;292.3358611962553;1.0939501559888392;107432.46363168836;0.6015042775700987;0.238444588;157.29435760589917;349.12871782726916;1.0939501559888392;107432.46363168836;0.6015042775700987;0.238444588;154.06064950338947;362.3011542421049;1;107432.46363168836;0.6580156982757634;0.28526384878181155;120.15388858859842;300.1725998715559;1;107432.46363168836;0.6580156982757634;0.28526384878181155;120.1263660488654;300.1227938410102;1;18314.11614856874;0.6580156982757634;0.28526384878181155;108.82398040182801;2703.361180071427;0.093950156;18314.11614856874;0;0;58.16680194335618;243.50751235783463;0.093950156;18314.11614856874;0;0;58.17047139986664;243.59807125618673;0.093950156;107432.46363168836;0;0;"Zustand 3: Temperatur 430.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.211 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;27.5;130;T13;1.5248641550144298e-16;`gtol` termination condition is satisfied.;5;6.460615023988884e-07;1.7463471333125207e-08;1;True;;True;0;zulässig;feasible;True;True;True;102.7923922301573;131.17445864313783;155.15410890390336;59.72236895666953;0.12307868923427567;0.27906328796526475;0.23709802299513855;0.2861723269479172;244.48586747924605;242.82631865370828;247.0121284645981;240.23925813921065;60.21693431797344;0.5017653601426096;10.114259244639511;23.351551442398772;0.009276563;0.05152299;24.448586688016892;24.28263186051805;9.880485140769196;16.01595053665402;5.468847628793383;110.29137354748684;0.015565411879607386;2706.0265696039655;295.79469367974446;257.68525265964576;0.017104369059082192;1.081765946187187;0.6092045352427395;0.2443469646090732;2.3535633886240248e-08;-3.79E-08;2.0716146309496253e-07;-1.62E-08;-5.46E-08;4.852779511566041e-08;8.940034490478865e-08;5.990771398955985e-07;2.353563388624025e-10;-3.79E-10;2.0716146309496255e-09;-1.62E-08;-5.46E-10;4.852779511566041e-10;8.940034490478866e-10;5.990771398955985e-09;146;130;122.64844855760123;122.64844855760123;115.49847063679141;41.95394753891122;25.730505526126876;23.209969446300192;68.33742600857562;32.22236895666953;7.7592153185723305;12.357075010114386;19.856056327443923;55.77220907495706;3.055860542396829;8.905196214643297;5.291901893490174;1;111950.47619053394;19691.54456910669;5.685205434121646;0.059294705;0.059294705;0.059294705;0.007923031;3.055860542396829;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.7923922301573;2679.954194442687;0.098870315;111950.47619053394;0;0;135;5.291901893490174;146;5.291901893490174;130;8;122.64844855760123;8;122.64844855760123;8;115.49847063679141;8;27.5;4;41.95394753891122;4;102.7923922301573;2679.954194442687;0.012168828804690423;111950.47619053394;0;0;110.29137354748684;295.79469367974457;1.098870315246269;19691.54456910669;0.5997220157327615;0.23709802299513855;171.73050552612688;392.60920344470355;1.0121688288046904;111950.47619053394;0.6510936890754905;0.27906328796526475;102.7923922301573;2679.954194442687;0.086701486;111950.47619053394;0;0;131.17445864313783;295.79469367974457;1.098870315246269;111950.47619053394;0.5997220157327615;0.23709802299513855;158.2099694463002;350.59363899885454;1.098870315246269;111950.47619053394;0.5997220157327615;0.23709802299513855;155.15410890390336;364.7748940391444;1;111950.47619053394;0.6590167204883876;0.2861723269479172;122.26926242849453;304.5579597447066;1;111950.47619053394;0.6590167204883876;0.2861723269479172;122.24078468142767;304.50643675510844;1;19691.54456910669;0.6590167204883876;0.2861723269479172;110.29137354748684;2706.0265696039655;0.098870315;19691.54456910669;0;0;59.72236895666953;250.01823131891692;0.098870315;19691.54456910669;0;0;59.72626156183435;250.1120569;0.098870315;111950.47619053394;0;0;"Zustand 3: Temperatur 431.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;27.5;132.5;T13;6.115922818385491e-17;`gtol` termination condition is satisfied.;5;4.3010967196270546e-07;1.1059767464450138e-08;1;True;;True;0;zulässig;feasible;True;True;True;103.96340029245835;133.15958589388913;156.24230148439915;61.2774916;0.12091490252183641;0.2797178146370553;0.23576178299095676;0.28707981830988233;256.9806345182033;254.54565272226773;259.7201867382275;251.7427358095183;58.29581545888009;0.5024423534713092;9.633462839698273;21.229767462447228;0.010087059785765956;0.053277646;25.698063411805535;25.45456526880976;10.388807471028167;16.782849049964902;5.294373346918624;111.75690938806468;0.016057626735717815;2708.6842852898526;299.27362549854644;259.95280948405355;0.017724485995250783;1.0860803468711955;0.607702136;0.2431844369198932;1.3180162738990475e-08;-2.67E-08;1.3307032986631384e-07;-1.02E-08;-3.75E-08;3.417014227125037e-08;6.004478336762986e-08;4.001479396720242e-07;1.3180162738990475e-10;-2.67E-10;1.3307032986631384e-09;-1.02E-08;-3.75E-10;3.417014227125037e-10;6.004478336762986e-10;4.0014793967202425e-09;146;132.5;124.77023253755277;124.77023253755277;117.27788920988854;42.65152694775401;27.335624111037248;24.12724586004515;69.10538244031068;33.7774916;8.143384072278536;13.013323149488087;20.806832245094427;55.99627237137878;2.8849443756460005;8.77351583;5.562351396497907;1;116628.46153885906;21155.80533702455;5.512834878223654;0.062069465;0.062069465;0.062069465;0.008181491;2.8849443756460005;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.96340029245835;2681.779662683727;0.10380483286644626;116628.46153885906;0;0;135;5.562351396497907;146;5.562351396497907;132.5;8;124.77023253755277;8;124.77023253755277;8;117.27788920988854;8;27.5;4;42.65152694775401;4;103.96340029245835;2681.779662683727;0.012551551;116628.46153885906;0;0;111.75690938806468;299.2736254985458;1.1038048328664463;21155.80533702455;0.5979438818709976;0.23576178299095676;173.33562411103725;395.9254506357247;1.012551551247342;116628.46153885906;0.6518318558385939;0.2797178146370553;103.96340029245835;2681.779662683727;0.091253282;116628.46153885906;0;0;133.15958589388913;299.2736254985458;1.1038048328664463;116628.46153885906;0.5979438818709976;0.23576178299095676;159.12724586004515;352.08714263770617;1.1038048328664463;116628.46153885906;0.5979438818709976;0.23576178299095676;156.24230148439915;367.2344344823223;1;116628.46153885906;0.6600133465921305;0.28707981830988233;124.38607006370927;308.93861903662236;1;116628.46153885906;0.6600133465921305;0.28707981830988233;124.35661592772146;308.88534139050273;1;21155.80533702455;0.6600133465921305;0.28707981830988233;111.75690938806468;2708.6842852898526;0.10380483286644626;21155.80533702455;0;0;61.2774916;256.5281987831447;0.10380483286644626;21155.80533702455;0;0;61.28161683850976;256.62537209875273;0.10380483286644626;116628.46153885906;0;0;"Zustand 3: Temperatur 432.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;27.5;135;T13;2.5788147959673995e-17;`gtol` termination condition is satisfied.;5;2.932383312229311e-07;7.181663868446364e-09;1;True;;True;0;zulässig;feasible;True;True;True;105.13534983305385;135.13410644936346;157.32528625825313;62.832234435100474;0.11897463514785517;0.2803663593083149;0.23443524017286474;0.28798575855616454;269.46691268191887;266.2621245676704;272.42818104974947;263.2348455350717;56.36545898512438;0.5030530376530464;9.195060413236966;19.107981578861597;0.010940908287390779;0.055069764;26.94669124082543;26.626212454325913;10.897127243024611;17.548989699581433;5.119060113584236;113.2205391043824;0.016548175;2711.3340640279125;302.7718207546135;262.2438461801879;0.018347856;1.0904061870591253;0.606200694;0.24202797359588046;7.578279337394633e-09;-1.95E-08;8.740363455217448e-08;-6.56E-09;-2.59E-08;2.441129254293628e-08;4.135023345952504e-08;2.7366456833988195e-07;7.578279337394633e-11;-1.95E-10;8.740363455217448e-10;-6.56E-09;-2.59E-10;2.441129254293628e-10;4.135023345952504e-10;2.7366456833988196e-09;146;135;126.8920184211384;126.8920184211384;119.0576480183089;43.348935986170886;28.941234646285068;25.045961877991374;69.87160311821151;35.332234435100474;8.526187019687484;13.671479316756006;21.75666858808455;56.22104597637582;2.7206756197382447;8.629841923066692;5.832617157617292;1;121470.6539206685;22711.29425576854;5.348469028347676;0.064835809;0.064835809;0.064835809;0.008443469;2.7206756197382447;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.13534983305385;2683.5986527481205;0.10875404348191409;121470.6539206685;0;0;135;5.832617157617292;146;5.832617157617292;135;8;126.8920184211384;8;126.8920184211384;8;119.0576480183089;8;27.5;4;43.348935986170886;4;105.13534983305385;2683.5986527481205;0.012938972644114704;121470.6539206685;0;0;113.2205391043824;302.7718207546131;1.108754043481914;22711.29425576854;0.5961691783102939;0.23443524017286474;174.94123464628507;399.23694121945556;1.0129389726441147;121470.6539206685;0.6525615179771649;0.2803663593083149;105.13534983305385;2683.5986527481205;0.095815071;121470.6539206685;0;0;135.13410644936346;302.7718207546131;1.108754043481914;121470.6539206685;0.5961691783102939;0.23443524017286474;160.04596187799137;353.6085769463787;1.108754043481914;121470.6539206685;0.5961691783102939;0.23443524017286474;157.32528625825313;369.67964761212676;1;121470.6539206685;0.6610049870508287;0.28798575855616454;126.50426452629677;313.31418863458066;1;121470.6539206685;0.6610049870508287;0.28798575855616454;126.47381298031252;313.25911887052155;1;22711.29425576854;0.6610049870508287;0.28798575855616454;113.2205391043824;2711.3340640279125;0.10875404348191409;22711.29425576854;0;0;62.832234435100474;263.0377428713565;0.10875404348191409;22711.29425576854;0;0;62.83660204193308;263.13834518403473;0.10875404348191409;121470.6539206685;0;0;"Zustand 3: Temperatur 433.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;30;100;T13;5.190972430841959e-23;`gtol` termination condition is satisfied.;8;9.045618849886962e-10;1.0189182921944191e-11;1;True;;True;0;zulässig;feasible;True;True;True;89.66128639529069;106.58109850709985;141.2417330210389;42.558842715192384;0.20717947013361768;0.26514891413770775;0.2501323450842491;0.2693749175882045;85.65227824;94.64287205996236;86.21490752437279;94.04335734750389;82.20728940825276;0.475164222;26.378123032819577;48.56591986679683;0.002326617;0.034558809;8.565227823734785;9.464287205996996;3.4485963009772354;6.269557156499996;7.465991827040466;93.21228776854781;0.009295367;2674.7307152695826;253.6593170080678;230.9434179;0.009647756;1.0282624470766726;0.6223649245078285;0.254763761;1.5234036254696548e-11;-1.07E-10;2.4868995751603507e-10;-4.69E-12;-5.81E-11;-7.60E-12;3.950617610826157e-12;8.60936211211083e-10;1.523403625469655e-13;-1.07E-12;2.4868995751603507e-12;-4.69E-12;-5.81E-13;-7.60E-14;3.950617610826157e-14;8.60936211211083e-12;146;100;97.43408013320317;97.43408013320317;94.63517068833698;35.63350428928345;5.794195090032758;12.10407538884101;57.57878347926436;12.558842715192384;2.776112445985177;4.221792364655357;7.772793738;52.07445151627553;5.862342367802114;9.338406461;1.8539454164114457;1;69283.76063243528;8453.708125597435;8.195665097857741;0.023374665950692153;0.023374665950692153;0.023374665950692153;0.00498717;2.776112445985177;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;89.66128639529069;2658.978014214027;0.037910203;69283.76063243528;0;0;135;1.8539454164114457;146;1.8539454164114457;100;8;97.43408013320317;8;97.43408013320317;8;94.63517068833698;8;30;4;35.63350428928345;4;89.66128639529069;2658.978014214027;0.007854216;69283.76063243528;0;0;93.21228776854781;253.6593170080685;1.037910203040444;8453.708125597435;0.6165798142984162;0.2501323450842491;151.79419509003276;348.4799150927183;1.007854215778577;69283.76063243528;0.6349673099888039;0.26514891413770775;89.66128639529069;2658.978014214027;0.030055987261866875;69283.76063243528;0;0;106.58109850709985;253.6593170080685;1.037910203040444;69283.76063243528;0.6165798142984162;0.2501323450842491;147.1040754;332.86394296456797;1.037910203040444;69283.76063243528;0.6165798142984162;0.2501323450842491;141.2417330210389;330.33276446647614;1;69283.76063243528;0.6399544802491084;0.2693749175882045;97.24269204591337;248.1254750582386;1;69283.76063243528;0.6399544802491084;0.2693749175882045;97.22388755401482;248.0909162489359;1;8453.708125597435;0.6399544802491084;0.2693749175882045;93.21228776854781;2674.7307152695826;0.037910203;8453.708125597435;0;0;42.558842715192384;178.2293918924932;0.037910203;8453.708125597435;0;0;42.560719172061454;178.29076368215306;0.037910203;69283.76063243528;0;0;"Zustand 3: Temperatur 420.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6400 <= w_crit=0.6939, T=370.39 K >= T_crit=310.84 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6400 <= w_crit=0.6939, T=370.37 K >= T_crit=310.84 K).;"Zustand 20: Temperatur 424.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
