config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;30;102.5;T13;6.95616376023317e-17;`gtol` termination condition is satisfied.;7;1.6368044517424563e-07;1.1795052997111265e-08;1;True;;True;0;zulässig;feasible;True;True;True;90.79465910196842;108.67079145079055;142.34610697622634;44.14842149;0.19082906758642326;0.2657169705415334;0.24852165632480736;0.2701246823661432;98.50832314814238;106.62186595719331;99.18308356299241;105.90852085714214;80.33647825;0.48031377699082195;23.377576949814625;46.451877486993794;0.002726886;0.035857836;9.850832301659779;10.662186596460035;3.967323343079696;7.060568055872826;7.296086447583022;94.68451766451943;0.009800219;2677.4354597701818;256.7928955;232.83527838193982;0.010219433463359406;1.0325565994055188;0.6206255534002824;0.2533624762842073;3.621957489485794e-08;-1.53E-08;8.48079935167334e-08;-1.17E-08;-1.40E-08;-7.41E-09;1.9049736010856577e-08;1.315445956606709e-07;3.621957489485794e-10;-1.53E-10;8.48079935167334e-10;-1.17E-08;-1.40E-10;-7.41E-11;1.9049736010856576e-10;1.315445956606709e-09;146;102.5;99.54812251;99.54812251;96.39608320178172;36.34653964030912;7.310511095038862;12.920836201814438;58.337978024210315;14.148421486790198;3.1885629168164087;4.863604848486773;8.753463411037785;52.24564631309988;5.574729225588101;9.339844069;2.1322147867563284;1;72326.73661556159;9182.672595468004;7.876436392957925;0.026287723847305378;0.026287723847305378;0.026287723847305378;0.00518868;3.1885629168164087;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;90.79465910196842;2660.822927786433;0.042776033;72326.73661556159;0;0;135;2.1322147867563284;146;2.1322147867563284;102.5;8;99.54812251;8;99.54812251;8;96.39608320178172;8;30;4;36.34653964030912;4;90.79465910196842;2660.822927786433;0.00816291;72326.73661556159;0;0;94.68451766451943;256.79289546437366;1.0427760328688782;9182.672595468004;0.6145432870758584;0.24852165632480736;153.31051109503886;351.6523815209175;1.0081629104674141;72326.73661556159;0.6356423311660717;0.2657169705415334;90.79465910196842;2660.822927786433;0.034613122;72326.73661556159;0;0;108.67079145079055;256.79289546437366;1.0427760328688782;72326.73661556159;0.6145432870758584;0.24852165632480736;147.92083620181444;333.8338666;1.0427760328688782;72326.73661556159;0.6145432870758584;0.24852165632480736;142.34610697622634;332.80282918257006;1;72326.73661556159;0.6408310109231637;0.2701246823661432;99.33094738203386;252.46635096835683;1;72326.73661556159;0.6408310109231637;0.2701246823661432;99.31143708318359;252.43049313281523;1;9182.672595468004;0.6408310109231637;0.2701246823661432;94.68451766451943;2677.4354597701818;0.042776033;9182.672595468004;0;0;44.14842149;184.87458382307491;0.042776033;9182.672595468004;0;0;44.15043688868184;184.93833180754578;0.042776033;72326.73661556159;0;0;"Zustand 3: Temperatur 421.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6408 <= w_crit=0.6964, T=372.48 K >= T_crit=311.32 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6408 <= w_crit=0.6964, T=372.46 K >= T_crit=311.32 K).;"Zustand 20: Temperatur 426.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;30;105;T13;9.961535907516256e-20;`gtol` termination condition is satisfied.;7;6.331827464482998e-09;4.4635268359261054e-10;1;True;;True;0;zulässig;feasible;True;True;True;91.93648338204287;110.75503183077683;143.46507703126275;45.729138646635136;0.17799764573945437;0.2663270100553713;0.2469812624235627;0.2709222408057547;111.2802737650922;118.53407915864175;112.0751700171067;117.69882753527557;78.47976666696114;0.4843031628925867;20.99533182806109;44.33557053622343;0.003153779;0.037201594;11.128027376000933;11.853407915901593;4.483006801;7.846588502307071;7.127461576053586;96.16079829935211;0.010303226284623818;2680.1455400717323;259.9996999107371;234.8048009;0.010793965195968536;1.0368356702005752;0.618960869;0.2520284632223643;1.3537118093154277e-09;-8.07E-10;3.262869086029241e-09;-4.42E-10;-5.85E-10;-3.74E-10;6.695017873425968e-10;5.082881671114592e-09;1.3537118093154277e-11;-8.07E-12;3.262869086029241e-11;-4.42E-10;-5.85E-12;-3.74E-12;6.695017873425968e-12;5.082881671114592e-11;146;105;101.66442946377657;101.66442946377657;98.16148816808385;37.055599949919156;8.850701048429812;13.766039891761011;59.10519834943295;15.729138646635136;3.5971101894971866;5.503631164424462;9.727946081733705;52.43018816584083;5.3009628604982595;9.331899629960617;2.408663934309355;1;75504.21577257584;9960.603178;7.580285493458637;0.029177132325524324;0.029177132325524324;0.029177132325524324;0.005395084;3.5971101894971866;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.93648338204287;2662.6753697127856;0.047629635396543746;75504.21577257584;0;0;135;2.408663934309355;146;2.408663934309355;105;8;101.66442946377657;8;101.66442946377657;8;98.16148816808385;8;30;4;37.055599949919156;4;91.93648338204287;2662.6753697127856;0.008477963;75504.21577257584;0;0;96.16079829935211;259.99969991073726;1.0476296353965437;9960.603178;0.6125835749656322;0.2469812624235627;154.8507010484298;354.8865225945721;1.0084779629680134;75504.21577257584;0.6363656235425073;0.2663270100553713;91.93648338204287;2662.6753697127856;0.039151672428530376;75504.21577257584;0;0;110.75503183077683;259.99969991073726;1.0476296353965437;75504.21577257584;0.6125835749656322;0.2469812624235627;148.7660399;334.9114473597824;1.0476296353965437;75504.21577257584;0.6125835749656322;0.2469812624235627;143.46507703126275;335.3211742139725;1;75504.21577257584;0.6417607072911565;0.2709222408057547;101.42313220081621;256.84140754836505;1;75504.21577257584;0.6417607072911565;0.2709222408057547;101.40288981050281;256.80420595451375;1;9960.603178;0.6417607072911565;0.2709222408057547;96.16079829935211;2680.1455400717323;0.047629635396543746;9960.603178;0;0;45.729138646635136;191.48321520238875;0.047629635396543746;9960.603178;0;0;45.73130000224302;191.54942983594134;0.047629635396543746;75504.21577257584;0;0;"Zustand 3: Temperatur 421.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;30;107.5;T13;2.6879873610808236e-22;`gtol` termination condition is satisfied.;7;3.3540072181451296e-10;2.318614828332133e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.08427339;112.8323118122994;144.59124321012843;47.303835423501084;0.1676725240718155;0.26696345151793893;0.2454912233009842;0.27175174941437585;123.9924023;130.4009230206915;124.91555830893572;129.43557063441784;76.62770840123422;0.4874851659949003;19.05500216922095;42.217724949670696;0.00360885;0.038587542;12.39924023136784;13.040092302073251;4.996622332358966;8.629038042294072;6.9592593158900184;97.63923064;0.010804860272709289;2682.857105385766;263.2631725573966;236.83423724326528;0.011371895646242969;1.041107762509623;0.6173469464683128;0.25074170954437225;7.180744887591572e-11;-9.92E-11;1.57513113663299e-10;-2.29E-11;-3.84E-11;-4.10E-11;6.764366844436154e-12;2.6260238428221783e-10;7.180744887591573e-13;-9.92E-13;1.5751311366329901e-12;-2.29E-11;-3.84E-13;-4.10E-13;6.764366844436153e-14;2.626023842822178e-12;146;107.5;103.7822750503293;103.7822750503293;99.93002592430497;37.761959703612604;10.407085701218762;14.630719639045537;59.877270941151096;17.303835423501084;4.002560482679485;6.143044405565604;10.698001658668204;52.623875997604046;5.039476428917112;9.313873375136666;2.683818231903485;1;78814.59487413595;10791.266256751667;7.303553910999534;0.032048099;0.032048099;0.032048099;0.005606258;4.002560482679485;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.08427339;2664.531080206901;0.052479658;78814.59487413595;0;0;135;2.683818231903485;146;2.683818231903485;107.5;8;103.7822750503293;8;103.7822750503293;8;99.93002592430497;8;30;4;37.761959703612604;4;93.08427339;2664.531080206901;0.008799397;78814.59487413595;0;0;97.63923064;263.26317255739644;1.052479658155866;10791.266256751667;0.6106765989719388;0.2454912233009842;156.40708570121876;358.1602364347371;1.008799397;78814.59487413595;0.6371184402233678;0.26696345151793893;93.08427339;2664.531080206901;0.043680261410445884;78814.59487413595;0;0;112.8323118122994;263.26317255739644;1.052479658155866;78814.59487413595;0.6106765989719388;0.2454912233009842;149.63071963904554;336.07000336636406;1.052479658155866;78814.59487413595;0.6106765989719388;0.2454912233009842;144.59124321012843;337.8655643384741;1;78814.59487413595;0.6427246981297731;0.27175174941437585;103.51843843716273;261.2378559373117;1;78814.59487413595;0.6427246981297731;0.27175174941437585;103.49743951732052;261.19926839549197;1;10791.266256751667;0.6427246981297731;0.27175174941437585;97.63923064;2682.857105385766;0.052479658;10791.266256751667;0;0;47.303835423501084;198.06723435807547;0.052479658;10791.266256751667;0;0;47.306149926700925;198.13600099371772;0.052479658;78814.59487413595;0;0;"Zustand 3: Temperatur 422.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;30;110;T13;1.4675379653234612e-24;`gtol` termination condition is satisfied.;7;3.658450459313945e-11;1.7132063304362736e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.23648078495916;114.90165338047831;145.7201209;48.874276459733665;0.15919920834509868;0.26761655653943306;0.24403909737995805;0.272603294;136.65995166414564;142.23569581312202;137.7195751794074;141.13196462823703;74.77468361330165;0.4900813951338247;17.44241197776384;40.09879688033948;0.004093532;0.040014137995845814;13.665995166412586;14.223569581313141;5.508783007176616;9.408797641882986;6.790969277;99.11862581876039;0.011305335675827005;2685.5676908072533;266.57276821227833;238.9125101115118;0.011953488;1.0453780327473357;0.6157688066801491;0.24948970246823932;5.5138116294983774e-12;-2.34E-11;1.233502189279534e-11;-1.67E-12;-7.99E-12;-9.38E-12;-7.76E-12;1.978150976356119e-11;5.513811629498377e-14;-2.34E-13;1.233502189279534e-13;-1.67E-12;-7.99E-14;-9.38E-14;-7.76E-14;1.978150976356119e-13;146;110;105.90120311966052;105.90120311966052;101.70084702953443;38.466410465066815;11.974872314619859;15.509299537236586;60.65221535369358;18.874276459733665;4.4054253687419305;6.782577301;11.664722334701366;52.82409552;4.789178632434584;9.285299982498316;2.958007611778044;1;82258.28455486984;11678.267654038971;7.043706052277412;0.03490385;0.03490385;0.03490385;0.005822098;4.4054253687419305;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.23648078495916;2666.387357832968;0.057331521;82258.28455486984;0;0;135;2.958007611778044;146;2.958007611778044;110;8;105.90120311966052;8;105.90120311966052;8;101.70084702953443;8;30;4;38.466410465066815;4;94.23648078495916;2666.387357832968;0.009127133;82258.28455486984;0;0;99.11862581876039;266.57276821227657;1.0573315205073033;11678.267654038971;0.6088073336219265;0.24403909737995805;157.97487231461986;361.45976409236295;1.0091271326779834;82258.28455486984;0.6378890854394986;0.26761655653943306;94.23648078495916;2666.387357832968;0.048204388;82258.28455486984;0;0;114.90165338047831;266.57276821227657;1.0573315205073033;82258.28455486984;0.6088073336219265;0.24403909737995805;150.5092995372366;337.2929559329879;1.0573315205073033;82258.28455486984;0.6088073336219265;0.24403909737995805;145.7201209;340.42238413115956;1;82258.28455486984;0.6437111837544687;0.272603294;105.61635339797999;265.6477005178634;1;82258.28455486984;0.6437111837544687;0.272603294;105.59457463125807;265.6076863798676;1;11678.267654038971;0.6437111837544687;0.272603294;99.11862581876039;2685.5676908072533;0.057331521;11678.267654038971;0;0;48.874276459733665;204.6340864908793;0.057331521;11678.267654038971;0;0;48.87675150816273;204.7054875560641;0.057331521;82258.28455486984;0;0;"Zustand 3: Temperatur 423.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.745 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;30;112.5;T13;1.992645126973647e-26;`gtol` termination condition is satisfied.;7;1.0139506560375547e-11;1.996319176371177e-13;1;True;;True;0;zulässig;feasible;True;True;True;95.39209096;116.96238768747713;146.8488808714472;50.441613655047036;0.15213424560960223;0.26827993210415263;0.24261670475736932;0.2734703303052575;149.2930197033844;154.04707820040835;150.49738207227017;152.79662623917503;72.91724346622267;0.4922386054856681;16.08006458791226;37.979088752150915;0.004609199;0.041480394;14.92930197033834;15.404707820041235;6.019895282890893;10.186441749278606;6.622278239401921;100.59819973485025;0.011804726;2688.2756200356644;269.9213697336151;241.0323321029757;0.012538848306550276;1.0496499566284574;0.6142165653769222;0.24826419535568947;1.1510792319313623e-12;-7.94E-12;3.410605131648481e-13;-1.72E-13;-2.16E-12;-4.01E-12;-4.06E-12;9.947598300641403e-13;1.1510792319313624e-14;-7.94E-14;3.4106051316484808e-15;-1.72E-13;-2.16E-14;-4.01E-14;-4.06E-14;9.947598300641402e-15;146;112.5;108.02091124784909;108.02091124784909;103.47339260977839;39.16946894050051;13.550917329142749;16.398132028151053;61.42873079434975;20.441613655047036;4.806048584573546;7.422711512998831;12.628820292086289;53.02913574828392;4.5492511567038605;9.245855059563155;3.231450642930398;1;85836.87203552606;12625.179820872854;6.7988633234050555;0.037746484381835255;0.037746484381835255;0.037746484381835255;0.006042486;4.5492511567038605;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.39209096;2668.242387944897;0.062188805;85836.87203552606;0;0;135;3.231450642930398;146;3.231450642930398;112.5;8;108.02091124784909;8;108.02091124784909;8;103.47339260977839;8;30;4;39.16946894050051;4;95.39209096;2668.242387944897;0.009461047;85836.87203552606;0;0;100.59819973485025;269.9213697;1.0621888049350077;12625.179820872854;0.6069659068265313;0.24261670475736932;159.55091732914275;364.77611740393746;1.009461047;85836.87203552606;0.6386699052657765;0.26827993210415263;95.39209096;2668.242387944897;0.052727758;85836.87203552606;0;0;116.96238768747713;269.9213697;1.0621888049350077;85836.87203552606;0.6069659068265313;0.24261670475736932;151.39813202815105;338.56946989005127;1.0621888049350077;85836.87203552606;0.6069659068265313;0.24261670475736932;146.8488808714472;342.98291493015273;1;85836.87203552606;0.6447123912083665;0.2734703303052575;107.71653262791398;270.0656714639312;1;85836.87203552606;0.6447123912083665;0.2734703303052575;107.69395141542645;270.02419107010536;1;12625.179820872854;0.6447123912083665;0.2734703303052575;100.59819973485025;2688.2756200356644;0.062188805;12625.179820872854;0;0;50.441613655047036;211.18865299392732;0.062188805;12625.179820872854;0;0;50.444256861494466;211.26276920387357;0.062188805;85836.87203552606;0;0;"Zustand 3: Temperatur 424.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;30;115;T13;1.3842754459975545e-27;`gtol` termination condition is satisfied.;7;4.428135165513229e-12;5.261702093424816e-14;1;True;;True;0;zulässig;feasible;True;True;True;96.55041213215372;119.01403891735708;147.97569138046862;52.00662847549427;0.14616565585654612;0.2689492025568864;0.24121843945066665;0.2743483525656172;161.89858792863976;165.8409592754847;163.25601144929254;164.4353929217535;71.05324432525612;0.494058086;14.913356987386761;35.85880986456226;0.005157194;0.042985639497386804;16.189858792864097;16.584095927548585;6.530240457971737;10.962359528116986;6.45299152;102.0774136793093;0.012303026409329159;2690.9796935279664;273.30394122835054;243.18870404016414;0.013127993344656641;1.0539259906004583;0.6126834233002235;0.24705952137861584;2.2737367544323206e-13;-3.78E-12;5.684341886080802e-14;-2.84E-14;-8.81E-13;-1.17E-12;-1.28E-12;-1.22E-12;2.2737367544323206e-15;-3.78E-14;5.684341886080802e-16;-2.84E-14;-8.81E-15;-1.17E-14;-1.28E-14;-1.22E-14;146;115;110.14119013543774;110.14119013543774;105.24727963181414;39.87148567;15.133072643945127;17.29473466;62.20592801;22.006628475494267;5.204672277;8.063776456128437;13.590778003284015;53.237831956395155;4.319043283618782;9.195305422062688;3.5042984400138475;1;89552.68584751998;13635.609633618817;6.567560105763543;0.040577420863365354;0.040577420863365354;0.040577420863365354;0.006267298;4.319043283618782;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.55041213215372;2670.094891794245;0.067053984;89552.68584751998;0;0;135;3.5042984400138475;146;3.5042984400138475;115;8;110.14119013543774;8;110.14119013543774;8;105.24727963181414;8;30;4;39.87148567;4;96.55041213215372;2670.094891794245;0.00980099;89552.68584751998;0;0;102.0774136793093;273.3039412283511;1.067053983945115;13635.609633618817;0.6051455629628026;0.24121843945066665;161.13307264394513;368.10318817415794;1.009800989541132;89552.68584751998;0.6394556853421407;0.2689492025568864;96.55041213215372;2670.094891794245;0.057252994403982925;89552.68584751998;0;0;119.01403891735708;273.3039412283511;1.067053983945115;89552.68584751998;0.6051455629628026;0.24121843945066665;152.2947346640874;339.8921789317125;1.067053983945115;89552.68584751998;0.6051455629628026;0.24121843945066665;147.97569138046862;345.54139156320474;1;89552.68584751998;0.645722984;0.2743483525656172;109.8187334952944;274.48814723794885;1;89552.68584751998;0.645722984;0.2743483525656172;109.79532772317566;274.4451615984515;1;13635.609633618817;0.645722984;0.2743483525656172;102.0774136793093;2690.9796935279664;0.067053984;13635.609633618817;0;0;52.00662847549427;217.73426472199347;0.067053984;13635.609633618817;0;0;52.00944767541898;217.81117579092503;0.067053984;89552.68584751998;0;0;"Zustand 3: Temperatur 425.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.283 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;30;117.5;T13;4.70766020597584e-17;`gtol` termination condition is satisfied.;6;8.483176078793548e-07;9.703257397364907e-09;1;True;;True;0;zulässig;feasible;True;True;True;97.71095695861186;121.05625820519839;149.0993488979796;53.56986802594548;0.1410671960929377;0.26962127144439246;0.2398403237547981;0.27523414291640974;174.48166009839474;177.6214620459144;176.00050984214062;176.05234407180347;69.18136091432287;0.4956121166427047;13.902631550751758;33.73811041196848;0.005738847;0.044529391721877434;17.448165929717437;17.7621462;7.040020395806833;11.736822932301608;6.282988760880545;103.55588486000579;0.012800183;2693.6790134902485;276.7167740578193;245.3780746152807;0.013720884898420493;1.0582079435647007;0.6111645374850714;0.2458716484261711;7.92734056176414e-09;-3.29E-08;2.4786106678220676e-07;-4.71E-09;-5.30E-08;6.825740683780168e-08;8.727934641683532e-08;8.012203807084006e-07;7.92734056176414e-11;-3.29E-10;2.4786106678220676e-09;-4.71E-09;-5.30E-10;6.825740683780168e-10;8.727934641683532e-10;8.012203807084006e-09;146;117.5;112.26188958803152;112.26188958803152;107.02223649065644;40.572706074161545;16.719820806310167;18.19736202377004;62.983178785844245;23.569868025945482;5.601474218980741;8.706004728025732;14.550932629419663;53.44936520791856;4.098013126;9.133480325341282;3.7766593094890633;1;93408.55194;14713.237936644102;6.348606088233585;0.043397649;0.043397649;0.043397649;0.006496409;4.098013126;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.71095695861186;2671.943929505919;0.071928828;93408.55194;0;0;135;3.7766593094890633;146;3.7766593094890633;117.5;8;112.26188958803152;8;112.26188958803152;8;107.02223649065644;8;30;4;40.572706074161545;4;97.71095695861186;2671.943929505919;0.010146798149542398;93408.55194;0;0;103.55588486000579;276.71677405781804;1.0719288284631212;14713.237936644102;0.6033415197154569;0.2398403237547981;162.71982080631017;371.4366941865855;1.0101467981495424;93408.55194;0.6402427590596128;0.26962127144439246;97.71095695861186;2671.943929505919;0.06178203;93408.55194;0;0;121.05625820519839;276.71677405781804;1.0719288284631212;93408.55194;0.6033415197154569;0.2398403237547981;153.19736202377004;341.2559104979786;1.0719288284631212;93408.55194;0.6033415197154569;0.2398403237547981;149.0993488979796;348.09391187609947;1;93408.55194;0.6467391683917488;0.27523414291640974;111.92277787985711;278.91255096970394;1;93408.55194;0.6467391683917488;0.27523414291640974;111.89852578101926;278.86802157798206;1;14713.237936644102;0.6467391683917488;0.27523414291640974;103.55588486000579;2693.6790134902485;0.071928828;14713.237936644102;0;0;53.56986802594548;224.2732711600627;0.071928828;14713.237936644102;0;0;53.57287128273788;224.35305622945984;0.071928828;93408.55194;0;0;"Zustand 3: Temperatur 426.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;30;120;T13;1.032803135321434e-15;`gtol` termination condition is satisfied.;7;6.93140114408942e-07;4.5448941358879505e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.87337218944009;123.08878362490725;150.21905885203284;55.131725861783366;0.13667069245357538;0.27029389679051524;0.23847944830563203;0.27612532911709753;187.0459377648193;189.39155217135902;188.73461611219676;187.65040717486988;67.30079687578724;0.49695372077055383;13.018349938266969;31.617101670005866;0.006355483;0.046111274;18.704593717461954;18.93915521797051;7.549384647032872;12.510027137650223;6.112197634772664;105.0333333795104;0.013296116068700757;2696.3728800901813;280.15704074144185;247.59784363053748;0.014317452576918077;1.0624971978774023;0.6096563516479131;0.24469761921927258;1.0778252601539862e-07;-6.09E-08;3.138734996355197e-07;-4.49E-08;-6.36E-08;-8.35E-09;1.1011653100467811e-07;5.90199761063559e-07;1.0778252601539863e-09;-6.09E-10;3.138734996355197e-09;-4.49E-08;-6.36E-10;-8.35E-11;1.101165310046781e-09;5.9019976106355894e-09;146;120;114.38289832999413;114.38289832999413;108.79806478312298;41.27330667686658;18.310062606547945;19.104751895871118;63.76002670264381;25.131725861783366;5.996589915947482;9.349564950483739;15.509526140554044;53.66314331268228;3.8856930438382733;9.060253614;4.048613371532885;1;97407.64874098665;15861.84450890118;6.141003884278684;0.046207875;0.046207875;0.046207875;0.006729672;3.8856930438382733;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.87337218944009;2673.7887831297076;0.07681465;97407.64874098665;0;0;135;4.048613371532885;146;4.048613371532885;120;8;114.38289832999413;8;114.38289832999413;8;108.79806478312298;8;30;4;41.27330667686658;4;98.87337218944009;2673.7887831297076;0.010498311;97407.64874098665;0;0;105.0333333795104;280.1570407414421;1.0768146504543203;15861.84450890118;0.6015502900343818;0.23847944830563203;164.31006260654794;374.7735672664523;1.0104983114681714;97407.64874098665;0.6410284934295962;0.27029389679051524;98.87337218944009;2673.7887831297076;0.066316339;97407.64874098665;0;0;123.08878362490725;280.1570407414421;1.0768146504543203;97407.64874098665;0.6015502900343818;0.23847944830563203;154.10475189587112;342.6569304368435;1.0768146504543203;97407.64874098665;0.6015502900343818;0.23847944830563203;150.21905885203284;350.63778977412824;1;97407.64874098665;0.6477581652940678;0.27612532911709753;114.02853001099487;283.3369930061235;1;97407.64874098665;0.6477581652940678;0.27612532911709753;114.00341008405252;283.2908817318732;1;15861.84450890118;0.6477581652940678;0.27612532911709753;105.0333333795104;2696.3728800901813;0.07681465;15861.84450890118;0;0;55.131725861783366;230.80737857188439;0.07681465;15861.84450890118;0;0;55.13492147;230.8901164689685;0.07681465;97407.64874098665;0;0;"Zustand 3: Temperatur 427.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;30;122.5;T13;3.140298501245762e-26;`gtol` termination condition is satisfied.;6;2.1958291782166872e-11;2.5061119293621994e-13;1;True;;True;0;zulässig;feasible;True;True;True;100.0374001136351;125.11141942680143;151.33431532748745;56.692486209369065;0.13284782547238724;0.2709653288902737;0.2371336591244454;0.27702014153920923;199.59419263939634;201.1533717;201.46113452854138;199.2316904420817;65.41112642765317;0.49812270198257147;12.238039451032193;29.49586709906373;0.007008427;0.047730978;19.959419263939033;20.11533717370145;8.058445381141762;13.282112696139198;5.940579464682484;106.50955277705788;0.013790731715991818;2699.0607341688465;283.6225429273512;249.84608072685685;0.014917605981365156;1.0667948287596143;0.6081562256493814;0.24353523921752862;7.247535904753022e-13;-1.92E-11;7.958078640513122e-13;-1.21E-13;-2.67E-12;-5.51E-12;-6.25E-12;6.0254023992456496e-12;7.247535904753022e-15;-1.92E-13;7.958078640513123e-15;-1.21E-13;-2.67E-14;-5.51E-14;-6.25E-14;6.02540239924565e-14;146;122.5;116.50413290093627;116.50413290093627;110.57461830444572;41.973414984345766;19.902960251208526;20.015984947903178;64.53613779271211;26.692486209369065;6.390124568076544;9.994580123878393;16.46673278730117;53.87873560480216;3.6816696204157324;8.975534952;4.320220619900353;1;101553.43508586206;17085.320200298847;5.943900020327728;0.049008610300684596;0.049008610300684596;0.049008610300684596;0.006967062;3.6816696204157324;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.0374001136351;2675.6288920813186;0.081712435;101553.43508586206;0;0;135;4.320220619900353;146;4.320220619900353;122.5;8;116.50413290093627;8;116.50413290093627;8;110.57461830444572;8;30;4;41.973414984345766;4;100.0374001136351;2675.6288920813186;0.010855319;101553.43508586206;0;0;106.50955277705788;283.62254292735076;1.0817124347409794;17085.320200298847;0.5997693063000406;0.2371336591244454;165.90296025120853;378.1114842778434;1.0108553192693934;101553.43508586206;0.6418108548607699;0.2709653288902737;100.0374001136351;2675.6288920813186;0.070857115;101553.43508586206;0;0;125.11141942680143;283.62254292735076;1.0817124347409794;101553.43508586206;0.5997693063000406;0.2371336591244454;155.01598494790318;344.0925202770298;1.0817124347409794;101553.43508586206;0.5997693063000406;0.2371336591244454;151.33431532748745;353.17119928914815;1;101553.43508586206;0.6487779166007251;0.27702014153920923;116.13588447514064;287.7600728614957;1;101553.43508586206;0.6487779166007251;0.27702014153920923;116.10987543192346;287.7123419;1;17085.320200298847;0.6487779166007251;0.27702014153920923;106.50955277705788;2699.0607341688465;0.081712435;17085.320200298847;0;0;56.692486209369065;237.33783514318597;0.081712435;17085.320200298847;0;0;56.69588269964356;237.42360455528873;0.081712435;101553.43508586206;0;0;"Zustand 3: Temperatur 428.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;30;125;T13;7.731001358525412e-27;`gtol` termination condition is satisfied.;6;1.1844353955080908e-11;1.2434630158171502e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.20284066849223;127.12401023732235;152.44478289394652;58.25236775480698;0.12950017116232887;0.2716343478818735;0.23580126913807153;0.2779171737425427;212.12862780651227;212.90856868322393;214.18229907300116;210.7978101976343;63.51213672747167;0.4991495441294282;11.544281673314337;27.37447318669649;0.00769901;0.049388209;21.21286278065109;21.29085686832255;8.567291962920066;14.053187346508977;5.768114934;107.98438214165333;0.014283928618294481;2701.742101901549;287.1114869831021;252.12127799249754;0.015521244981712146;1.0711017280449762;0.6066620808779608;0.24238278587366852;3.410605131648481e-13;-1.16E-11;-1.71E-13;-3.79E-14;-5.12E-13;-1.56E-12;-3.41E-13;1.3642420526593924e-12;3.4106051316484808e-15;-1.16E-13;-1.71E-15;-3.79E-14;-5.12E-15;-1.56E-14;-3.41E-15;1.3642420526593923e-14;146;125;118.62552681330351;118.62552681330351;112.35178246218345;42.67312908828711;21.49790588438583;20.930350494194784;65.31125305336622;28.252367754806983;6.782165398212896;10.641144671650181;17.42268614481128;54.095808569688415;3.4855676002482596;8.879256386444979;4.591528740400698;1;105849.55795878904;18387.68759513181;5.756545373699573;0.051800240148470844;0.051800240148470844;0.051800240148470844;0.007208358;3.4855676002482596;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.20284066849223;2677.463790935264;0.086622973;105849.55795878904;0;0;135;4.591528740400698;146;4.591528740400698;125;8;118.62552681330351;8;118.62552681330351;8;112.35178246218345;8;30;4;42.67312908828711;4;101.20284066849223;2677.463790935264;0.011217689833545933;105849.55795878904;0;0;107.98438214165333;287.11148698310257;1.0866229730266883;18387.68759513181;0.5979965630192741;0.23580126913807153;167.49790588438583;381.4488122516052;1.0112176898335459;105849.55795878904;0.6425884452978115;0.2716343478818735;101.20284066849223;2677.463790935264;0.075405283;105849.55795878904;0;0;127.12401023732235;287.11148698310257;1.0866229730266883;105849.55795878904;0.5979965630192741;0.23580126913807153;155.93035049419478;345.56058874520176;1.0866229730266883;105849.55795878904;0.5979965630192741;0.23580126913807153;152.44478289394652;355.69282836755616;1;105849.55795878904;0.6497968031677449;0.2779171737425427;118.24475385087737;292.18069164008483;1;105849.55795878904;0.6497968031677449;0.2779171737425427;118.2178346017871;292.1313034306074;1;18387.68759513181;0.6497968031677449;0.2779171737425427;107.98438214165333;2701.742101901549;0.086622973;18387.68759513181;0;0;58.25236775480698;243.8656144;0.086622973;18387.68759513181;0;0;58.255973892495035;243.95449389592028;0.086622973;105849.55795878904;0;0;"Zustand 3: Temperatur 429.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;30;127.5;T13;1.2491801884195735e-16;`gtol` termination condition is satisfied.;5;6.09404393563088e-07;1.5806202506734964e-08;1;True;;True;0;zulässig;feasible;True;True;True;102.36954390078012;129.1264396651593;153.5502732453313;59.81153205438852;0.12654984259348345;0.2722999370769194;0.23448098536474218;0.27881533617582854;224.6509531817565;224.65836052799827;226.8998475380427;222.34995494632753;61.60379836688422;0.5000579898742912;10.923364378389412;25.25297165291795;0.008428562;0.051082688;22.46509526;22.465836048566903;9.075993903;14.823330324347125;5.594801369720209;109.45769971584156;0.014775603;2704.4165830840934;290.62241966778095;254.42227724572163;0.016128263098809548;1.0754186234976297;0.6051723218586365;0.2412389376770475;2.462688541982061e-08;-3.50E-08;1.906504962789768e-07;-1.46E-08;-4.76E-08;4.232924766256474e-08;8.112064620036108e-08;5.677525223291013e-07;2.462688541982061e-10;-3.50E-10;1.9065049627897677e-09;-1.46E-08;-4.76E-10;4.232924766256474e-10;8.112064620036108e-10;5.6775252232910135e-09;146;127.5;120.74702834708205;120.74702834708205;114.12947016415563;43.372521459999916;23.09441123034668;21.847316926809924;66.08517825584164;29.811532054388522;7.172783595474982;11.289328631240494;18.377484446301935;54.31411332099361;3.2970436814786126;8.771372900020083;4.862574744193863;1;110299.85304012695;19773.099999154514;5.578278218632552;0.054583049;0.054583049;0.054583049;0.007453469;3.2970436814786126;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.36954390078012;2679.2930960342164;0.091546887;110299.85304012695;0;0;135;4.862574744193863;146;4.862574744193863;127.5;8;120.74702834708205;8;120.74702834708205;8;114.12947016415563;8;30;4;43.372521459999916;4;102.36954390078012;2679.2930960342164;0.011585244088702871;110299.85304012695;0;0;109.45769971584156;290.6224197;1.0915468865964393;19773.099999154514;0.5962305360802101;0.23448098536474218;169.09441123034668;384.78425251605745;1.0115852440887028;110299.85304012695;0.6433601159567064;0.2722999370769194;102.36954390078012;2679.2930960342164;0.079961643;110299.85304012695;0;0;129.1264396651593;290.6224197;1.0915468865964393;110299.85304012695;0.5962305360802101;0.23448098536474218;156.84731692680992;347.05957241251593;1.0915468865964393;110299.85304012695;0.5962305360802101;0.23448098536474218;153.5502732453313;358.20180769086267;1;110299.85304012695;0.6508135853520793;0.27881533617582854;120.35506676513921;296.59800934860533;1;110299.85304012695;0.6508135853520793;0.27881533617582854;120.32721640452502;296.54692666040245;1;19773.099999154514;0.6508135853520793;0.27881533617582854;109.45769971584156;2704.4165830840934;0.091546887;19773.099999154514;0;0;59.81153205438852;250.3914503851913;0.091546887;19773.099999154514;0;0;59.81535684316202;250.48351863701143;0.091546887;110299.85304012695;0;0;"Zustand 3: Temperatur 429.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;30;130;T13;4.160466316282703e-17;`gtol` termination condition is satisfied.;5;3.7519955856518476e-07;9.121914619511304e-09;1;True;;True;0;zulässig;feasible;True;True;True;103.53739359401351;131.1186188986831;154.65069417319643;61.370102436834884;0.12393474847628756;0.27296128644823164;0.23317178352777684;0.2797137529619891;237.16254195787315;236.4036765985536;239.6151792681174;233.88902675291573;59.68619745415021;0.5008668116188567;10.364339273690778;23.13140414488447;0.009198421;0.052814127;23.716254160691705;23.640367657058842;9.584607171906848;15.592601780134338;5.4206465844688285;110.92941076477581;0.015265650418383235;2707.0838271394978;294.1541297;256.74816203434926;0.016738551875510765;1.079746132154318;0.6036856824264099;0.24010264772210638;1.2739583610255067e-08;-2.28E-08;1.1228496532567078e-07;-8.31E-09;-2.96E-08;2.7965171511823428e-08;5.090066679258598e-08;3.5095609973723185e-07;1.2739583610255067e-10;-2.28E-10;1.1228496532567079e-09;-8.31E-09;-2.96E-10;2.796517151182343e-10;5.090066679258599e-10;3.5095609973723184e-09;146;130;122.86859585511553;122.86859585511553;115.90761291604065;44.07164741658056;24.69208993358336;22.766473591145655;66.85776334819525;31.370102436834884;7.562039611;11.93918509033972;19.33120226110202;54.53345779699765;3.115779417949227;8.651856317;5.133388354066518;1;114908.3065566451;21245.851315629174;5.408505634797256;0.057357253;0.057357253;0.057357253;0.007702312;3.115779417949227;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.53739359401351;2681.1164785435603;0.096484684;114908.3065566451;0;0;135;5.133388354066518;146;5.133388354066518;130;8;122.86859585511553;8;122.86859585511553;8;115.90761291604065;8;30;4;44.07164741658056;4;103.53739359401351;2681.1164785435603;0.011957805;114908.3065566451;0;0;110.92941076477581;294.15412970554064;1.0964846840298288;21245.851315629174;0.5944700278359052;0.23317178352777684;170.69208993358336;388.11680406688794;1.011957805047051;114908.3065566451;0.6441249681566732;0.27296128644823164;103.53739359401351;2681.1164785435603;0.084526879;114908.3065566451;0;0;131.1186188986831;294.15412970554064;1.0964846840298288;114908.3065566451;0.5944700278359052;0.23317178352777684;157.76647359114565;348.5882666556255;1.0964846840298288;114908.3065566451;0.5944700278359052;0.23317178352777684;154.65069417319643;360.6975610988297;1;114908.3065566451;0.651827281;0.2797137529619891;122.46676258145169;301.01136365741905;1;114908.3065566451;0.651827281;0.2797137529619891;122.43796038927195;300.9585495305524;1;21245.851315629174;0.651827281;0.2797137529619891;110.92941076477581;2707.0838271394978;0.096484684;21245.851315629174;0;0;61.370102436834884;256.91591732421534;0.096484684;21245.851315629174;0;0;61.374155119042996;257.0112528830029;0.096484684;114908.3065566451;0;0;"Zustand 3: Temperatur 430.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;30;132.5;T13;1.448811270662141e-17;`gtol` termination condition is satisfied.;5;2.3605761761439667e-07;5.382956939567957e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.70629700529867;133.10047936307836;155.74601772197508;62.92817582798318;0.12160497142346967;0.27361777270386833;0.2318728292626699;0.28061169731389307;249.6645292661604;248.1452473689657;252.3294544572408;245.4157300404988;57.75949320049544;0.5015910490788368;9.858355398993405;21.009805192179783;0.010009929025809357;0.054582215;24.96645290446547;24.81452473500958;10.093178179052135;16.361048667190403;5.245665042;112.39943994203048;0.015753971;2709.7435180215552;297.7055855377449;259.09818978886193;0.017352003507987268;1.0840847939625224;0.602201129;0.2389730641744647;6.6080332317142165e-09;-1.56E-08;6.75427713758836e-08;-4.84E-09;-1.91E-08;1.886988343358098e-08;3.264275960646046e-08;2.2150570089252142e-07;6.608033231714216e-11;-1.56E-10;6.75427713758836e-10;-4.84E-09;-1.91E-10;1.886988343358098e-10;3.264275960646046e-10;2.215057008925214e-09;146;132.5;124.99019480782022;124.99019480782022;117.68615522328156;44.77055044;26.290639748838885;23.68749434137044;67.62888950340158;32.92817582798318;7.949986506266953;12.590754865789734;20.28389780252155;54.75368933837365;2.9414766193953596;8.520691323457584;5.403994139960181;1;119679.03149495352;22810.383375823705;5.246690926808318;0.060123017;0.060123017;0.060123017;0.00795476;2.9414766193953596;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.70629700529867;2682.933647567673;0.10143679747050971;119679.03149495352;0;0;135;5.403994139960181;146;5.403994139960181;132.5;8;124.99019480782022;8;124.99019480782022;8;117.68615522328156;8;30;4;44.77055044;4;104.70629700529867;2682.933647567673;0.012335218857689614;119679.03149495352;0;0;112.39943994203048;297.7055855377456;1.1014367974705097;22810.383375823705;0.59271407;0.2318728292626699;172.29063974883888;391.4457172183656;1.0123352188576895;119679.03149495352;0.6448823271592558;0.27361777270386833;104.70629700529867;2682.933647567673;0.089101579;119679.03149495352;0;0;133.10047936307836;297.7055855377456;1.1014367974705097;119679.03149495352;0.59271407;0.2318728292626699;158.68749434137044;350.1457194910893;1.1014367974705097;119679.03149495352;0.59271407;0.2318728292626699;155.74601772197508;363.1797121552954;1;119679.03149495352;0.652837087;0.28061169731389307;124.57978803962078;305.420219;1;119679.03149495352;0.652837087;0.28061169731389307;124.55001349373305;305.3656367464393;1;22810.383375823705;0.652837087;0.28061169731389307;112.39943994203048;2709.7435180215552;0.10143679747050971;22810.383375823705;0;0;62.92817582798318;263.4394788871584;0.10143679747050971;22810.383375823705;0;0;62.93246588490791;263.5381603250135;0.10143679747050971;119679.03149495352;0;0;"Zustand 3: Temperatur 431.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
