config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;30;135;T13;5.299012578579108e-18;`gtol` termination condition is satisfied.;5;1.521379174750826e-07;3.255460821014164e-09;1;True;;True;0;zulässig;feasible;True;True;True;105.87618097756365;135.07197063756485;156.83626822490572;64.48582715330315;0.1195197300164283;0.27426887793967153;0.23058344436783088;0.28150856755013187;262.1578503173421;259.8836374725354;265.0436321583439;256.93060458964635;55.82390258184257;0.5022428921983599;9.398178681428396;18.88820333804597;0.010864429240660528;0.056386616097491245;26.21578501742012;25.98836374597586;10.601745286823306;17.128706971225153;5.069876449063125;113.86772816599319;0.016240468;2712.395368319992;301.2759061982043;261.4717600819271;0.017968512041230955;1.088435083154941;0.6007178223916194;0.23784949668863561;3.451027907885873e-09;-1.11E-08;4.179457846475998e-08;-2.88E-09;-1.22E-08;1.2776808944181539e-08;2.1269045191729674e-08;1.4314088048195117e-07;3.451027907885873e-11;-1.11E-10;4.179457846475998e-10;-2.88E-09;-1.22E-10;1.2776808944181538e-10;2.1269045191729674e-10;1.4314088048195117e-09;146;135;127.11179666195403;127.11179666195403;119.46505247773837;45.46926413526995;27.889812686480695;24.610123026525116;68.39846403072323;34.48582715330315;8.336671062292055;13.244068495960846;21.235615684390382;54.974688172560946;2.773854801619393;8.377874490560487;5.674412344531214;1;124616.26417510911;24471.288181621854;5.092345905545626;0.062880469;0.062880469;0.062880469;0.008210707;2.773854801619393;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.87618097756365;2684.744343481743;0.10640359519617193;124616.26417510911;0;0;135;5.674412344531214;146;5.674412344531214;135;8;127.11179666195403;8;127.11179666195403;8;119.46505247773837;8;30;4;45.46926413526995;4;105.87618097756365;2684.744343481743;0.012717328970623795;124616.26417510911;0;0;113.86772816599319;301.2759061982038;1.106403595196172;24471.288181621854;0.5909618838969402;0.23058344436783088;173.8898126864807;394.7704002621044;1.0127173289706237;124616.26417510911;0.6456316458120788;0.27426887793967153;105.87618097756365;2684.744343481743;0.093686266;124616.26417510911;0;0;135.07197063756485;301.2759061982038;1.106403595196172;124616.26417510911;0.5909618838969402;0.23058344436783088;159.61012302652512;351.7311856;1.106403595196172;124616.26417510911;0.5909618838969402;0.23058344436783088;156.83626822490572;365.6480483338182;1;124616.26417510911;0.6538423529674773;0.28150856755013187;126.69409614700436;309.8241457554267;1;124616.26417510911;0.6538423529674773;0.28150856755013187;126.66332893770794;309.7677591393292;1;24471.288181621854;0.6538423529674773;0.28150856755013187;113.86772816599319;2712.395368319992;0.10640359519617193;24471.288181621854;0;0;64.48582715330315;269.96250697354384;0.10640359519617193;24471.288181621854;0;0;64.49036430517742;270.0646128208193;0.10640359519617193;124616.26417510911;0;0;"Zustand 3: Temperatur 432.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;32.5;100;T13;6.270242881752035e-20;`gtol` termination condition is satisfied.;8;3.233710063659281e-08;3.541254828941864e-10;1;True;;True;0;zulässig;feasible;True;True;True;90.44748410412046;106.60050901035186;140.72120713949835;44.15224054514351;0.21854424431469188;0.259299915;0.24591639061981077;0.2633074852537952;78.12158455967875;87.81075901248552;78.63327664850613;87.26119181256458;81.81201946;0.47091132865597024;28.366620352654085;48.34027609072933;0.00221364;0.035661471;7.8121584528901575;8.781075901101863;3.1453310659956846;5.817412787375955;7.430093766978073;93.81773943330666;0.00902286;2675.785013638104;251.3256785272548;229.25094293544262;0.009340941;1.0259117608126522;0.6167870599665921;0.250296826;3.3456615256000077e-10;-1.21E-09;9.43805389397312e-09;-1.44E-10;-1.39E-09;1.4668870562672964e-09;1.925258175106137e-09;3.0777172810303455e-08;3.345661525600008e-12;-1.21E-11;9.438053893973119e-11;-1.44E-10;-1.39E-11;1.4668870562672965e-11;1.925258175106137e-11;3.077717281030345e-10;146;100;97.65972390927067;97.65972390927067;95.06266462913482;37.72683089360032;4.907607565297951;11.684416446952014;56.090908539706334;11.652240545143513;2.538458169034868;3.8419844759640114;7.212239805150205;50.908438706135314;5.963209307453667;9.119818268967549;1.6909433887376353;1;71383.00649737049;9184.48713;7.772127663401082;0.021547222;0.021547222;0.021547222;0.004837756;2.538458169034868;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;90.44748410412046;2660.2584430159686;0.035252702;71383.00649737049;0;0;135;1.6909433887376353;146;1.6909433887376353;100;8;97.65972390927067;8;97.65972390927067;8;95.06266462913482;8;32.5;4;37.72683089360032;4;90.44748410412046;2660.2584430159686;0.007704275;71383.00649737049;0;0;93.81773943330666;251.32567852725433;1.0352527015050785;9184.48713;0.6112218763755444;0.24591639061981077;150.90760756529795;344.1815878801505;1.0077042750104788;71383.00649737049;0.6279313431259976;0.259299915;90.44748410412046;2660.2584430159686;0.027548426494599744;71383.00649737049;0;0;106.60050901035186;251.32567852725433;1.0352527015050785;71383.00649737049;0.6112218763755444;0.24591639061981077;146.6844164;330.35181324650506;1.0352527015050785;71383.00649737049;0.6112218763755444;0.24591639061981077;140.72120713949835;326.3378948522174;1;71383.00649737049;0.6327690987367854;0.2633074852537952;97.48069074138431;244.52587539494337;1;71383.00649737049;0.6327690987367854;0.2633074852537952;97.46154183096513;244.4902139238965;1;9184.48713;0.6327690987367854;0.2633074852537952;93.81773943330666;2675.785013638104;0.035252702;9184.48713;0;0;44.15224054514351;184.89054985252892;0.035252702;9184.48713;0;0;44.15422592;184.9533433488223;0.035252702;71383.00649737049;0;0;"Zustand 3: Temperatur 419.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.871 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6328 <= w_crit=0.6942, T=370.63 K >= T_crit=307.56 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6328 <= w_crit=0.6942, T=370.61 K >= T_crit=307.56 K).;"Zustand 20: Temperatur 424.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;32.5;102.5;T13;2.2587914821611956e-15;`gtol` termination condition is satisfied.;7;9.368388850555996e-07;6.721296723343191e-08;1;True;;True;0;zulässig;feasible;True;True;True;91.57237330179004;108.6804438820219;141.8122962000645;45.752190642067035;0.1994382099358324;0.2598290257993757;0.24430205943359648;0.26400910710872616;91.04141822912737;99.86791072;91.66285277851694;99.20688812924949;79.904981;0.47698193436078024;24.901905754556584;46.22806109459873;0.002616959;0.0369713;9.104141747299657;9.986791076450618;3.666514114176638;6.613792534878079;7.256898263197854;95.28793126639124;0.009527403;2678.4808952669146;254.50741825695127;231.19110322954373;0.00991;1.0302475691721624;0.6150060400783514;0.2488867568930081;2.1339485556381987e-07;-8.32E-08;4.800308488484006e-07;-6.66E-08;-7.59E-08;-4.00E-08;1.0607830347453273e-07;7.561308024151003e-07;2.1339485556381987e-09;-8.32E-10;4.800308488484006e-09;-6.66E-08;-7.59E-10;-4.00E-10;1.0607830347453273e-09;7.561308024151003e-09;146;102.5;99.77193890540127;99.77193890540127;96.81935295;38.44451849550484;6.398640435903758;12.482172943333865;56.84341277;13.252190642067035;2.9549866671770815;4.484007639010031;8.199565603611234;51.065034171410844;5.669876743269356;9.115580900944622;1.970593468;1;74478.58842206345;9972.354585165096;7.468505836410793;0.024461847858644803;0.024461847858644803;0.024461847858644803;0.005034156;2.9549866671770815;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.57237330179004;2662.0853401757067;0.040157569;74478.58842206345;0;0;135;1.970593468;146;1.970593468;102.5;8;99.77193890540127;8;99.77193890540127;8;96.81935295;8;32.5;4;38.44451849550484;4;91.57237330179004;2662.0853401757067;0.008008954;74478.58842206345;0;0;95.28793126639124;254.50741825695061;1.0401575690574212;9972.354585165096;0.6091466299582742;0.24430205943359648;152.39864043590376;347.31026671047766;1.0080089536881867;74478.58842206345;0.6285743217446754;0.2598290257993757;91.57237330179004;2662.0853401757067;0.032148615;74478.58842206345;0;0;108.6804438820219;254.50741825695061;1.0401575690574212;74478.58842206345;0.6091466299582742;0.24430205943359648;147.48217294333386;331.32749184970703;1.0401575690574212;74478.58842206345;0.6091466299582742;0.24430205943359648;141.8122962000645;328.7713408285567;1;74478.58842206345;0.633608478;0.26400910710872616;99.56486298107728;248.86636003889782;1;74478.58842206345;0.633608478;0.26400910710872616;99.54501333282292;248.82938873908256;1;9972.354585165096;0.633608478;0.26400910710872616;95.28793126639124;2678.4808952669146;0.040157569;9972.354585165096;0;0;45.752190642067035;191.57959450140305;0.040157569;9972.354585165096;0;0;45.75431877776276;191.6447617782975;0.040157569;74478.58842206345;0;0;"Zustand 3: Temperatur 420.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6336 <= w_crit=0.6968, T=372.71 K >= T_crit=307.89 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6336 <= w_crit=0.6967, T=372.70 K >= T_crit=307.89 K).;"Zustand 20: Temperatur 425.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;32.5;105;T13;2.1353857466453623e-18;`gtol` termination condition is satisfied.;7;2.934149646365357e-08;2.066584499431544e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.70797094421863;110.75644679285637;142.92480465190965;47.34067725805312;0.184707906;0.26041278020285374;0.24277338927264522;0.26477116158342306;103.85582227596393;111.83867421990594;104.59502441712152;111.05809679491617;78.02191959230332;0.4815873829799535;22.201303218999502;44.112947155271456;0.003046534;0.038328756193716354;10.385582225226209;11.183867422140267;4.183800976787246;7.403873119;7.085880318179633;96.76401809;0.010029305046519804;2681.1856002516515;257.77316547508036;233.2217896759759;0.010481049025131695;1.0345613518706958;0.6133204369670169;0.24755936624590455;6.5246723579548416e-09;-3.14E-09;1.4927138636267046e-08;-2.05E-09;-2.56E-09;-1.50E-09;3.3035689739335794e-09;2.370184404298925e-08;6.524672357954841e-11;-3.14E-11;1.4927138636267047e-10;-2.05E-09;-2.56E-11;-1.50E-11;3.303568973933579e-11;2.370184404298925e-10;146;105;101.88705284472854;101.88705284472854;98.58175234487987;39.15706394166108;7.920153189970563;13.316192570985152;57.606954143518124;14.84067725805312;3.3670431888033363;5.123034759549341;9.179081900509914;51.23879700618983;5.391387919075498;9.102911469135336;2.2479615211247603;1;77716.24173;10811.391939751715;7.188365953198193;0.027348361185112968;0.027348361185112968;0.027348361185112968;0.005235429;3.3670431888033363;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.70797094421863;2663.9234011822714;0.045042401;77716.24173;0;0;135;2.2479615211247603;146;2.2479615211247603;105;8;101.88705284472854;8;101.88705284472854;8;98.58175234487987;8;32.5;4;39.15706394166108;4;92.70797094421863;2663.9234011822714;0.008319688;77716.24173;0;0;96.76401809;257.7731655;1.0450424008958275;10811.391939751715;0.6071692592134098;0.24277338927264522;153.92015318997056;350.5189262113716;1.0083196875529112;77716.24173;0.6292821912306238;0.26041278020285374;92.70797094421863;2663.9234011822714;0.036722713;77716.24173;0;0;110.75644679285637;257.7731655;1.0450424008958275;77716.24173;0.6071692592134098;0.24277338927264522;148.31619257098515;332.43226019259737;1.0450424008958275;77716.24173;0.6071692592134098;0.24277338927264522;142.92480465190965;331.27212381103425;1;77716.24173;0.6345176203985228;0.26477116158342306;101.65353532372103;253.2502042252556;1;77716.24173;0.6345176203985228;0.26477116158342306;101.63295681119666;253.21187546906188;1;10811.391939751715;0.6345176203985228;0.26477116158342306;96.76401809;2681.1856002516515;0.045042401;10811.391939751715;0;0;47.34067725805312;198.2212822846174;0.045042401;10811.391939751715;0;0;47.34295533869005;198.28891931334124;0.045042401;77716.24173;0;0;"Zustand 3: Temperatur 421.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;32.5;107.5;T13;3.8016837549479276e-21;`gtol` termination condition is satisfied.;7;1.270995382177e-09;8.719729072566335e-11;1;True;;True;0;zulässig;feasible;True;True;True;93.85088078418806;112.82649256990817;144.04860949121831;48.921589705569204;0.1730128808303763;0.2610305935644088;0.24130391340824872;0.2655726515217978;116.59779126325003;123.75235909629845;117.4629453135637;122.84397103894868;76.14953603565944;0.4852036430454201;20.032442113687615;41.99592099147509;0.00350406;0.039729947;11.659779126224217;12.375235909641274;4.6985178125481015;8.189598069257597;6.915832133241339;98.24341447745434;0.010529293101128491;2683.893908900282;261.1015658304977;235.3198115;0.011054905;1.0388641209061829;0.6116978745963952;0.24628812224233995;2.758184791673557e-10;-2.48E-10;6.444338396249805e-10;-8.63E-11;-1.39E-10;-1.14E-10;8.472511581203435e-11;1.0078622381115565e-09;2.758184791673557e-12;-2.48E-12;6.444338396249805e-12;-8.63E-11;-1.39E-12;-1.14E-12;8.472511581203434e-13;1.0078622381115565e-11;146;107.5;104.00407900852491;104.00407900852491;100.34800844188953;39.86621185097016;9.461797803;14.174345603119605;58.37720262648418;16.421589705569204;3.7757179669545735;5.760664531070574;10.153198224336847;51.42398338210808;5.125736112;9.080877778516651;2.5237617156547625;1;81092.15658764998;11705.933292549034;6.927440517644681;0.030213846367332153;0.030213846367332153;0.030213846367332153;0.005441336;3.7757179669545735;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.85088078418806;2665.7668726032775;0.049919026;81092.15658764998;0;0;135;2.5237617156547625;146;2.5237617156547625;107.5;8;104.00407900852491;8;104.00407900852491;8;100.34800844188953;8;32.5;4;39.86621185097016;4;93.85088078418806;2665.7668726032775;0.008636635;81092.15658764998;0;0;98.24341447745434;261.1015658304976;1.0499190260640627;11705.933292549034;0.6052571283854324;0.24130391340824872;155.46179780264356;353.7781446337657;1.0086366345075901;81092.15658764998;0.6300296391170322;0.2610305935644088;93.85088078418806;2665.7668726032775;0.041282392;81092.15658764998;0;0;112.82649256990817;261.1015658304976;1.0499190260640627;81092.15658764998;0.6052571283854324;0.24130391340824872;149.1743456031196;333.6305268;1.0499190260640627;81092.15658764998;0.6052571283854324;0.24130391340824872;144.04860949121831;333.8103430052692;1;81092.15658764998;0.6354709747527646;0.2655726515217978;103.74561479139152;257.6608069698856;1;81092.15658764998;0.6354709747527646;0.2655726515217978;103.72428203304543;257.6210770225491;1;11705.933292549034;0.6354709747527646;0.2655726515217978;98.24341447745434;2683.893908900282;0.049919026;11705.933292549034;0;0;48.921589705569204;204.83193887140013;0.049919026;11705.933292549034;0;0;48.92402505978146;204.90213375002023;0.049919026;81092.15658764998;0;0;"Zustand 3: Temperatur 422.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;32.5;110;T13;1.273235184075494e-23;`gtol` termination condition is satisfied.;7;8.599658582604562e-11;5.046256402672171e-12;1;True;;True;0;zulässig;feasible;True;True;True;94.99906440400827;114.88932433590793;145.1777635887683;50.497257154331635;0.16351523770228205;0.26166998791101215;0.2398777344723284;0.26640093557484346;129.28725818910254;135.6265178977902;130.28665477090908;134.5819577;74.28012525325467;0.4881184560600383;18.249980077532125;39.87757901103896;0.003991036;0.041172557638579015;12.92872581890442;13.562651789780944;5.211466190836883;8.972130514841506;6.746053933220532;99.72456198;0.011027718693482909;2686.6026159566572;264.47956303740006;237.47123108161793;0.011631977911664704;1.043162602;0.6101188426479813;0.24505706203471558;1.6328272067767102e-11;-4.33E-11;3.456079866737127e-11;-4.97E-12;-1.30E-11;-1.92E-11;-9.61E-12;5.834976946061943e-11;1.6328272067767103e-13;-4.33E-13;3.4560798667371273e-13;-4.97E-12;-1.30E-13;-1.92E-13;-9.61E-14;5.834976946061943e-13;146;110;106.12242098896104;106.12242098896104;102.11700558054991;40.573007017725615;11.017325963759333;15.049362972822166;59.15155496124669;17.997257154331635;4.181674646402996;6.397859009988736;11.123356584952774;51.61714829413933;4.871599384053866;9.048888222849428;2.798425501928626;1;84605.55269842832;12659.972157176408;6.682917754322942;0.033062536020217914;0.033062536020217914;0.033062536020217914;0.005651822;4.181674646402996;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.99906440400827;2667.612249892787;0.05479458;84605.55269842832;0;0;135;2.798425501928626;146;2.798425501928626;110;8;106.12242098896104;8;106.12242098896104;8;102.11700558054991;8;32.5;4;40.573007017725615;4;94.99906440400827;2667.612249892787;0.008959749;84605.55269842832;0;0;99.72456198;264.47956303739994;1.0547945803640146;12659.972157176408;0.6033906236816661;0.2398777344723284;157.01732596375933;357.07017599468367;1.0089597488330186;84605.55269842832;0.6308013381534695;0.26166998791101215;94.99906440400827;2667.612249892787;0.045834832;84605.55269842832;0;0;114.88932433590793;264.47956303739994;1.0547945803640146;84605.55269842832;0.6033906236816661;0.2398777344723284;150.04936297282217;334.9009765;1.0547945803640146;84605.55269842832;0.6033906236816661;0.2398777344723284;145.1777635887683;336.3682993444692;1;84605.55269842832;0.63645316;0.26640093557484346;105.8404361130585;262.0881740912309;1;84605.55269842832;0.63645316;0.26640093557484346;105.8183254;262.0470015335923;1;12659.972157176408;0.63645316;0.26640093557484346;99.72456198;2686.6026159566572;0.05479458;12659.972157176408;0;0;50.497257154331635;211.42136633693255;0.05479458;12659.972157176408;0;0;50.49985728641059;211.49420265982894;0.05479458;84605.55269842832;0;0;"Zustand 3: Temperatur 423.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;32.5;112.5;T13;9.298610013577704e-26;`gtol` termination condition is satisfied.;7;1.581110181883786e-11;4.3124494231417265e-13;1;True;;True;0;zulässig;feasible;True;True;True;96.15122119095355;116.94410960422732;146.30858360252302;52.06916124651326;0.15566228421172085;0.26232301308092104;0.23848468906288312;0.26724790536482335;141.9370542067099;147.47231621382815;143.07906188382782;146.28314456862321;72.40901423299557;0.4905169059458132;16.75781496709209;37.75830541320914;0.004508861;0.042655107;14.19370542067067;14.747231621383373;5.723162475353245;9.752209637908635;6.576121319148102;101.20646056713235;0.011524736629986926;2689.3096100472176;267.89861334224196;239.66712890950205;0.012212459740226445;1.0474611911482536;0.6085708252708396;0.24385595984837108;1.7763568394002505e-12;-1.23E-11;2.1032064978498966e-12;-4.01E-13;-3.30E-12;-5.57E-12;-6.31E-12;3.183231456205249e-12;1.7763568394002505e-14;-1.23E-13;2.1032064978498965e-14;-4.01E-13;-3.30E-14;-5.57E-14;-6.31E-14;3.183231456205249e-14;146;112.5;108.24169458679086;108.24169458679086;103.88802956986757;41.27811406034692;12.582755628810673;15.936614096784126;59.92834650678543;19.56916124651326;4.585344993187675;7.035234019658503;12.090473395837307;51.81609571444699;4.628030494261111;9.006543113982218;3.072230610534846;1;88257.32320379492;13677.38111239554;6.452794031147458;0.035897115;0.035897115;0.035897115;0.005866777;4.585344993187675;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.15122119095355;2669.4572503071827;0.059673651;88257.32320379492;0;0;135;3.072230610534846;146;3.072230610534846;112.5;8;108.24169458679086;8;108.24169458679086;8;103.88802956986757;8;32.5;4;41.27811406034692;4;96.15122119095355;2669.4572503071827;0.009288937;88257.32320379492;0;0;101.20646056713235;267.8986133422415;1.059673651;13677.38111239554;0.6015572067888995;0.23848468906288312;158.58275562881067;360.3837479321161;1.0092889368045537;88257.32320379492;0.6315875447469729;0.26232301308092104;96.15122119095355;2669.4572503071827;0.050384714083926495;88257.32320379492;0;0;116.94410960422732;267.8986133422415;1.059673651;88257.32320379492;0.6015572067888995;0.23848468906288312;150.93661409678413;336.23004177049813;1.059673651;88257.32320379492;0.6015572067888995;0.23848468906288312;146.30858360252302;338.9349101;1;88257.32320379492;0.6374543215362695;0.26724790536482335;107.9375664902451;266.5258958584932;1;88257.32320379492;0.6374543215362695;0.26724790536482335;107.91465500681232;266.4832408;1;13677.38111239554;0.6374543215362695;0.26724790536482335;101.20646056713235;2689.3096100472176;0.059673651;13677.38111239554;0;0;52.06916124651326;217.99582216739012;0.059673651;13677.38111239554;0;0;52.07193385542058;218.07138082181245;0.059673651;88257.32320379492;0;0;"Zustand 3: Temperatur 424.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;32.5;115;T13;3.013075221052495e-27;`gtol` termination condition is satisfied.;7;6.1128539217453036e-12;7.762828377662996e-14;1;True;;True;0;zulässig;feasible;True;True;True;97.30648351;118.99027112813695;147.43871079825198;53.63828639606078;0.1490732538630699;0.26298435093707984;0.23711797241922872;0.2681081095674455;154.55583899786018;159.2971725435502;155.84888713986163;157.95488892984775;70.53330148218915;0.4925238342687331;15.489627957671104;35.638359736305404;0.005058882;0.044176590030294505;15.455583899786033;15.929717254355321;6.233955485594442;10.530325928656723;6.405770780062796;102.6884383217834;0.012020391204656125;2692.013421;271.3528261959091;241.90152268020836;0.01279642;1.051762910208084;0.6070454135984773;0.24267795372331102;2.4158453015843406e-13;-4.29E-12;1.1368683772161603e-13;-4.79E-14;5.968558980384842e-13;-3.01E-12;-3.07E-12;-1.42E-13;2.415845301584341e-15;-4.29E-14;1.1368683772161603e-15;-4.79E-14;5.968558980384841e-15;-3.01E-14;-3.07E-14;-1.42E-15;146;115;110.3616402636946;110.3616402636946;105.66060190268723;41.98197455616372;14.155426867031622;16.83301499336835;60.706463765619674;21.138286396060778;4.987024557757309;7.673201941911202;13.05515675;52.01936251565729;4.394304195116376;8.95356145;3.345364480473164;1;92049.37407505349;14762.020110318068;6.235554035772829;0.038719361;0.038719361;0.038719361;0.006086086;4.394304195116376;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.30648351;2671.300307630834;0.06455933;92049.37407505349;0;0;135;3.345364480473164;146;3.345364480473164;115;8;110.3616402636946;8;110.3616402636946;8;105.66060190268723;8;32.5;4;41.98197455616372;4;97.30648351;2671.300307630834;0.009624069;92049.37407505349;0;0;102.6884383217834;271.35282619590816;1.064559329813003;14762.020110318068;0.5997484902480312;0.23711797241922872;160.15542686703162;363.7113617631526;1.0096240693624434;92049.37407505349;0.6323817648662353;0.26298435093707984;97.30648351;2671.300307630834;0.05493526;92049.37407505349;0;0;118.99027112813695;271.35282619590816;1.064559329813003;92049.37407505349;0.5997484902480312;0.23711797241922872;151.83301499336835;337.6086933;1.064559329813003;92049.37407505349;0.5997484902480312;0.23711797241922872;147.43871079825198;341.50296568811433;1;92049.37407505349;0.6384678508348045;0.2681081095674455;110.03670967772052;270.9696642059254;1;92049.37407505349;0.6384678508348045;0.2681081095674455;110.01297544224269;270.9254876158951;1;14762.020110318068;0.6384678508348045;0.2681081095674455;102.6884383217834;2692.013421;0.06455933;14762.020110318068;0;0;53.63828639606078;224.55948381726697;0.06455933;14762.020110318068;0;0;53.64123938702994;224.63784401223032;0.06455933;92049.37407505349;0;0;"Zustand 3: Temperatur 424.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;32.5;117.5;T13;5.9029802838832445e-28;`gtol` termination condition is satisfied.;7;3.33632416780024e-12;3.435980292109733e-14;1;True;;True;0;zulässig;feasible;True;True;True;98.46425106568518;121.02739394929313;148.5666008151677;55.205310189986506;0.14347666771484194;0.26365030592274247;0.2357728507201678;0.2689777358886545;167.1496926137459;171.10619315211795;168.6022605073918;169.6022465663948;68.65117108;0.4942266856818635;14.398062892709763;33.51792441986288;0.005642417;0.045736274947655774;16.714969261374712;17.110619315211785;6.744090420295748;11.306816437759641;6.234837395685001;104.17002635624937;0.012514663;2694.7129752349038;274.8379574984953;244.17024105546946;0.013383853725674966;1.056069933735299;0.6055367371116713;0.24151825859775855;4.973799150320701e-13;-2.37E-12;-3.98E-13;-8.22E-15;-1.90E-12;1.1368683772161603e-13;1.7053025658242404e-13;-1.19E-12;4.973799150320701e-15;-2.37E-14;-3.98E-15;-8.22E-15;-1.90E-14;1.1368683772161603e-15;1.7053025658242404e-15;-1.19E-14;146;117.5;112.48207558013712;112.48207558013712;107.4343897;42.68489244953082;15.73349512060264;17.736435606855537;61.485133906718545;22.705310189986506;5.386924698863936;8.312049223887755;14.017824514451945;52.22593798848095;4.169834791687833;8.889740129351253;3.617958714583245;1;95984.26564276489;15917.797038826335;6.029996827365132;0.041530492912753236;0.041530492912753236;0.041530492912753236;0.006309633;4.169834791687833;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.46425106568518;2673.140297583092;0.069453787;95984.26564276489;0;0;135;3.617958714583245;146;3.617958714583245;117.5;8;112.48207558013712;8;112.48207558013712;8;107.4343897;8;32.5;4;42.68489244953082;4;98.46425106568518;2673.140297583092;0.009964998;95984.26564276489;0;0;104.17002635624937;274.8379574984965;1.069453787460974;15917.797038826335;0.5979586489230587;0.2357728507201678;161.73349512060264;367.0478468222261;1.0099649979850753;95984.26564276489;0.6331795093014403;0.26365030592274247;98.46425106568518;2673.140297583092;0.059488789;95984.26564276489;0;0;121.02739394929313;274.8379574984965;1.069453787460974;95984.26564276489;0.5979586489230587;0.2357728507201678;152.73643560685554;339.0306995;1.069453787460974;95984.26564276489;0.5979586489230587;0.2357728507201678;148.5666008151677;344.0676402;1;95984.26564276489;0.639489142;0.2689777358886545;112.13765381994187;275.4164691168509;1;95984.26564276489;0.639489142;0.2689777358886545;112.11307530113606;275.37073284190325;1;15917.797038826335;0.639489142;0.2689777358886545;104.17002635624937;2694.7129752349038;0.069453787;15917.797038826335;0;0;55.205310189986506;231.11524489856498;0.069453787;15917.797038826335;0;0;55.20845168194205;231.1964847752711;0.069453787;95984.26564276489;0;0;"Zustand 3: Temperatur 425.886 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;32.5;120;T13;1.4345932853929462e-17;`gtol` termination condition is satisfied.;6;4.6983140585488905e-07;5.356478853487515e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.62409580196459;123.05517139385205;149.6912308877276;56.770712677091126;0.13867346539970002;0.264318229;0.2344459233645838;0.26985402750577436;179.72302885607172;182.90299569378797;181.3436384;181.22879175754235;66.76149854422103;0.49568862354436105;13.448343319341697;31.397132096207486;0.006260771;0.047333593;17.97230284099296;18.290299565530816;7.253745538416344;12.081919447221726;6.063219043316774;105.6508870791651;0.013007495;2697.407452533511;278.3508332367791;246.47027913330655;0.013974714606846517;1.0603838867653967;0.6040405635027045;0.24037342883268803;4.127244324081403e-09;-1.98E-08;1.2885584510513581e-07;-2.57E-09;-2.78E-08;3.847981133731082e-08;4.921648155686853e-08;4.461421099222207e-07;4.127244324081403e-11;-1.98E-10;1.2885584510513582e-09;-2.57E-09;-2.78E-10;3.847981133731082e-10;4.921648155686853e-10;4.461421099222207e-09;146;120;114.60286790379251;114.60286790379251;109.20915386338947;43.38708308;17.31564123141777;18.645359962249643;62.263804002153904;24.270712677091126;5.785202457;8.951980824627412;14.978772101827929;52.43510285593777;3.9541290745220294;8.814929896987508;3.890108849698522;1;100065.00741159823;17148.703817680707;5.835135324247009;0.044331372;0.044331372;0.044331372;0.006537298;3.9541290745220294;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.62409580196459;2674.9763802134516;0.074358601;100065.00741159823;0;0;135;3.890108849698522;146;3.890108849698522;120;8;114.60286790379251;8;114.60286790379251;8;109.20915386338947;8;32.5;4;43.38708308;4;99.62409580196459;2674.9763802134516;0.010311564934563863;100065.00741159823;0;0;105.6508870791651;278.3508332367799;1.0743586013722433;17148.703817680707;0.5961835086281708;0.2344459233645838;163.31564123141777;370.38953373682943;1.0103115649345638;100065.00741159823;0.6339775820591178;0.264318229;99.62409580196459;2674.9763802134516;0.064047036;100065.00741159823;0;0;123.05517139385205;278.3508332367799;1.0743586013722433;100065.00741159823;0.5961835086281708;0.2344459233645838;153.64535996224964;340.49162911159186;1.0743586013722433;100065.00741159823;0.5961835086281708;0.2344459233645838;149.6912308877276;346.62563695089983;1;100065.00741159823;0.6405148804909583;0.26985402750577436;114.24024149686454;279.86413841080605;1;100065.00741159823;0.6405148804909583;0.26985402750577436;114.21479754276254;279.8168048181799;1;17148.703817680707;0.6405148804909583;0.26985402750577436;105.6508870791651;2697.407452533511;0.074358601;17148.703817680707;0;0;56.770712677091126;237.66517230737406;0.074358601;17148.703817680707;0;0;56.77405101;237.74936930853917;0.074358601;100065.00741159823;0;0;"Zustand 3: Temperatur 426.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;32.5;122.5;T13;3.280681318672502e-18;`gtol` termination condition is satisfied.;6;2.20734214232395e-07;2.561515691411045e-09;1;True;;True;0;zulässig;feasible;True;True;True;100.78570510381547;125.07337243499438;150.81192490023778;58.334841690433734;0.1345141793722918;0.26498616311535844;0.23313468225995082;0.27073493472007604;192.27914113412868;194.69020135179656;194.07635182908626;192.83710735133465;64.86361512569185;0.496956455;12.614324744997774;29.276081899675205;0.006915241;0.048968067;19.227914092445328;19.469020133339495;7.7630540737076155;12.85580715517394;5.890854983369217;107.13077131997613;0.013498810736858836;2700.096204070727;281.8890049704695;248.7994135351604;0.014568928322202579;1.0647060245758153;0.6025537605040109;0.23924091755199012;2.0231567532391637e-09;-1.07E-08;5.960879434496746e-08;-1.30E-09;-1.36E-08;1.8401607349005644e-08;2.3725561959508923e-08;2.096753917157912e-07;2.0231567532391638e-11;-1.07E-10;5.960879434496746e-10;-1.30E-09;-1.36E-10;1.8401607349005644e-10;2.3725561959508924e-10;2.096753917157912e-09;146;122.5;116.7239181003248;116.7239181003248;110.9847184767732;44.08870246141646;18.90089548369184;19.558683117824614;63.042068858559674;25.834841690433734;6.181978394055818;9.593146780348661;15.938212996509321;52.64633305846928;3.746758218;8.729020597732926;4.161886171734387;1;104294.93642881783;18458.838901874136;5.650135254077585;0.047122617607248674;0.047122617607248674;0.047122617607248674;0.006768974;3.746758218;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.78570510381547;2676.807905660934;0.079274953;104294.93642881783;0;0;135;4.161886171734387;146;4.161886171734387;122.5;8;116.7239181003248;8;116.7239181003248;8;110.9847184767732;8;32.5;4;44.08870246141646;4;100.78570510381547;2676.807905660934;0.010663605233853962;104294.93642881783;0;0;107.13077131997613;281.8890049704698;1.079274952898018;18458.838901874136;0.5944200013321846;0.23313468225995082;164.90089548369184;373.73375172572935;1.010663605233854;104294.93642881783;0.6347736446793991;0.26498616311535844;100.78570510381547;2676.807905660934;0.068611348;104294.93642881783;0;0;125.07337243499438;281.8890049704698;1.079274952898018;104294.93642881783;0.5944200013321846;0.23313468225995082;154.55868311782461;341.9882548896152;1.079274952898018;104294.93642881783;0.5944200013321846;0.23313468225995082;150.81192490023778;349.1746781834809;1;104294.93642881783;0.6415426189394333;0.27073493472007604;116.34435183726146;284.3110630598122;1;104294.93642881783;0.6415426189394333;0.27073493472007604;116.31802160594418;284.2620949932354;1;18458.838901874136;0.6415426189394333;0.27073493472007604;107.13077131997613;2700.096204070727;0.079274953;18458.838901874136;0;0;58.334841690433734;244.2107795501607;0.079274953;18458.838901874136;0;0;58.338385418303915;244.29801064520146;0.079274953;104294.93642881783;0;0;"Zustand 3: Temperatur 427.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.468 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;32.5;125;T13;8.426468915931543e-19;`gtol` termination condition is satisfied.;6;1.102529090689006e-07;1.2981886546978865e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.94884536416862;127.08182013180078;151.92824125392468;59.89795472577276;0.13088438656129425;0.2656526387803726;0.23183723055263986;0.2716188918174364;204.82055235002798;206.46975065326254;206.80295743303543;204.4290991831109;62.957156517984615;0.49806562755688155;11.87595513382574;27.154849923602228;0.00760712;0.050639268220141344;20.48205522450205;20.646975064420758;8.272118297600235;13.628606611416592;5.7177121329189955;108.60949088059681;0.013988519574217624;2702.7786973072957;285.45053034419345;251.15595766206917;0.015166405429846597;1.0690373481825046;0.6010739513070295;0.23811879511855658;1.0454499488332658e-09;-6.37E-09;2.8559895781654632e-08;-6.85E-10;-6.97E-09;9.054957672560704e-09;1.1862027804454556e-08;1.0500747293917811e-07;1.0454499488332657e-11;-6.37E-11;2.8559895781654634e-10;-6.85E-10;-6.97E-11;9.054957672560703e-11;1.1862027804454556e-10;1.0500747293917812e-09;146;125;118.84515007639777;118.84515007639777;112.76095069594805;44.789866110313255;20.48853054271615;20.475581270768657;63.81962477028355;27.397954725772763;6.577348079170804;10.235659195800963;16.896304712229153;52.85923806210343;3.5473400168439753;8.631931133022874;4.433345288961644;1;108677.63855812243;19852.423171875445;5.474275740408556;0.049904686;0.049904686;0.049904686;0.007004544;3.5473400168439753;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.94884536416862;2678.6343538194537;0.084203754;108677.63855812243;0;0;135;4.433345288961644;146;4.433345288961644;125;8;118.84515007639777;8;118.84515007639777;8;112.76095069594805;8;32.5;4;44.789866110313255;4;101.94884536416862;2678.6343538194537;0.011020956637710954;108677.63855812243;0;0;108.60949088059681;285.4505303441911;1.0842037536123512;19852.423171875445;0.5926658165736187;0.23183723055263986;166.48853054271615;377.07852514970836;1.0110209566377109;108677.63855812243;0.6355659587801237;0.2656526387803726;101.94884536416862;2678.6343538194537;0.073182797;108677.63855812243;0;0;127.08182013180078;285.4505303441911;1.0842037536123512;108677.63855812243;0.5926658165736187;0.23183723055263986;155.47558127076866;343.5181733570694;1.0842037536123512;108677.63855812243;0.5926658165736187;0.23183723055263986;151.92824125392468;351.71317819122805;1;108677.63855812243;0.6425705029668466;0.2716188918174364;118.44988899877791;288.7560216742889;1;108677.63855812243;0.6425705029668466;0.2716188918174364;118.4226519208292;288.70538240606874;1;19852.423171875445;0.6425705029668466;0.2716188918174364;108.60949088059681;2702.7786973072957;0.084203754;19852.423171875445;0;0;59.89795472577276;250.75320205696232;0.084203754;19852.423171875445;0;0;59.901712633844625;250.84354387241666;0.084203754;108677.63855812243;0;0;"Zustand 3: Temperatur 428.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;32.5;127.5;T13;2.226858610254697e-19;`gtol` termination condition is satisfied.;6;5.52728690776303e-08;6.673617625028718e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.1133392131058;129.08037808773838;153.03990284624848;61.46024511198351;0.12769492829192358;0.2663165221662937;0.23055210614665608;0.27250467784942656;217.34923369890186;218.2431005116469;219.52545743987088;216.00619228142753;61.04196845942659;0.4990434882011125;11.217587955493855;25.033495757139008;0.008337701;0.052346789;21.73492336463914;21.82431005069753;8.781018297743117;14.400412818348533;5.543776481805485;110.08690134601028;0.014476527250688223;2705.4544824771174;289.03383464378004;253.53860766567718;0.015767047753680874;1.0733786762618145;0.5995992987260075;0.2370055725022286;5.114841883369081e-10;-4.09E-09;1.4375359569385182e-08;-3.74E-10;-3.71E-09;4.6715911139472155e-09;6.199542212925735e-09;5.251044399301463e-08;5.114841883369081e-12;-4.09E-11;1.4375359569385182e-10;-3.74E-10;-3.71E-11;4.671591113947216e-11;6.199542212925735e-11;5.251044399301464e-10;146;127.5;120.96650424286099;120.96650424286099;114.53774852019944;45.490660744740865;22.077988699662512;21.395430453089432;64.59624060126941;28.96024511198351;6.9713892272988005;10.879602896850713;17.85316502975519;53.07352231;3.355527606840951;8.523603076;4.704528867941598;1;113216.90071432936;21333.810397606114;5.306923545501911;0.052677918;0.052677918;0.052677918;0.007243899;3.355527606840951;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.1133392131058;2680.455296547773;0.089145724;113216.90071432936;0;0;135;4.704528867941598;146;4.704528867941598;127.5;8;120.96650424286099;8;120.96650424286099;8;114.53774852019944;8;32.5;4;45.490660744740865;4;103.1133392131058;2680.455296547773;0.011383457;113216.90071432936;0;0;110.08690134601028;289.0338346437795;1.0891457240154954;21333.810397606114;0.5909191831385069;0.23055210614665608;168.0779886996625;380.42236474000657;1.0113834568356903;113216.90071432936;0.6363532027127018;0.2663165221662937;103.1133392131058;2680.455296547773;0.077762267;113216.90071432936;0;0;129.08037808773838;289.0338346437795;1.0891457240154954;113216.90071432936;0.5909191831385069;0.23055210614665608;156.39543045308943;345.0795658195631;1.0891457240154954;113216.90071432936;0.5909191831385069;0.23055210614665608;153.03990284624848;354.2400391544821;1;113216.90071432936;0.6435971015540342;0.27250467784942656;120.55677501209709;293.19807069556697;1;113216.90071432936;0.6435971015540342;0.27250467784942656;120.5286107727012;293.1457239065552;1;21333.810397606114;0.6435971015540342;0.27250467784942656;110.08690134601028;2705.4544824771174;0.089145724;21333.810397606114;0;0;61.46024511198351;257.2933068080325;0.089145724;21333.810397606114;0;0;61.46422620776724;257.38683569954156;0.089145724;113216.90071432936;0;0;"Zustand 3: Temperatur 429.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
