config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;32.5;130;T13;6.459731089104688e-20;`gtol` termination condition is satisfied.;6;2.9132317509398862e-08;3.594365337331387e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.27904983381171;131.06894073271582;154.14674887246582;63.02186003894337;0.12487530031733872;0.2669769251965663;0.22927816076133936;0.27339132079074524;229.86675548331027;230.01136014114897;232.24545095654315;227.56946617267013;59.118041712753154;0.4999114794240463;10.626829039794815;22.912066992754262;0.009108275;0.05409022;22.986675545564996;23.00113601387333;9.289818038;15.17129774;5.369047191;111.56289025233627;0.014962737639569396;2708.1231693368113;292.6376159575481;255.9463373750742;0.016370753;1.0777306950553307;0.5981283567057997;0.23590008003647833;2.9689317671000026e-10;-2.75E-09;7.401411039609229e-09;-2.11E-10;-2.09E-09;2.415646349618328e-09;3.302631057522376e-09;2.7660320256472914e-08;2.9689317671000024e-12;-2.75E-11;7.401411039609229e-11;-2.11E-10;-2.09E-11;2.4156463496183277e-11;3.302631057522376e-11;2.7660320256472916e-10;146;130;123.08793300724574;123.08793300724574;116.31503222829724;46.19115239;23.66883508475371;22.317750659238357;65.37173786298217;30.521860038943373;7.3641666460579245;11.525042754909464;18.808883173434026;53.28895867322444;3.1710017867725355;8.403995913907409;4.975470897907148;1;117916.67756395198;22907.49552089593;5.147515033076831;0.055442570575220285;0.055442570575220285;0.055442570575220285;0.007486932;3.1710017867725355;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.27904983381171;2682.2703716829087;0.094101448;117916.67756395198;0;0;135;4.975470897907148;146;4.975470897907148;130;8;123.08793300724574;8;123.08793300724574;8;116.31503222829724;8;32.5;4;46.19115239;4;104.27904983381171;2682.2703716829087;0.011750947;117916.67756395198;0;0;111.56289025233627;292.6376159575478;1.094101447972415;22907.49552089593;0.5891787190296239;0.22927816076133936;169.6688350847537;383.7641347051291;1.0117509465758516;117916.67756395198;0.6371343580127435;0.2669769251965663;104.27904983381171;2682.2703716829087;0.082350501;117916.67756395198;0;0;131.06894073271582;292.6376159575478;1.094101447972415;117916.67756395198;0.5891787190296239;0.22927816076133936;157.31775065923836;346.6710347253508;1.094101447972415;117916.67756395198;0.5891787190296239;0.22927816076133936;154.14674887246582;356.7545107175426;1;117916.67756395198;0.6446212896048442;0.27339132079074524;122.66494481880841;297.6364690050863;1;117916.67756395198;0.6446212896048442;0.27339132079074524;122.63583335394208;297.58237878465224;1;22907.49552089593;0.6446212896048442;0.27339132079074524;111.56289025233627;2708.1231693368113;0.094101448;22907.49552089593;0;0;63.02186003894337;263.83176790614556;0.094101448;22907.49552089593;0;0;63.02607356;263.92855998857385;0.094101448;117916.67756395198;0;0;"Zustand 3: Temperatur 430.468 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.786 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;32.5;132.5;T13;1.9903329569178074e-20;`gtol` termination condition is satisfied.;6;1.5782580105646173e-08;1.9951606235678405e-10;1;True;;True;0;zulässig;feasible;True;True;True;105.44587031563577;133.04742654595748;155.24870217902043;64.58291278852346;0.12236901290673166;0.2676331407481254;0.22801447783520987;0.27427803259651684;242.3743896028301;241.77538322809357;244.96423691948632;239.11974663745792;57.185468079579444;0.5006866532164844;10.09372939831002;20.790602289270453;0.009920134;0.055869140121378814;24.237438958788132;24.17753832268248;9.798569476824904;15.941316442379048;5.193532597838247;113.0373690430639;0.015447055735951811;2710.784411373844;296.26078045120056;258.3783269783561;0.016977417322476818;1.0820939923160091;0.5966599694424731;0.2348013850239434;1.8474821672498365e-10;-1.96E-09;3.962441041949205e-09;-1.22E-10;-1.14E-09;1.2687735306826653e-09;1.7722072698234115e-09;1.4948767557143583e-08;1.8474821672498364e-12;-1.96E-11;3.9624410419492053e-11;-1.22E-10;-1.14E-11;1.2687735306826654e-11;1.7722072698234114e-11;1.4948767557143583e-10;146;132.5;125.20939771072955;125.20939771072955;118.09273858461472;46.89139186;25.260725197691897;23.242167935552516;66.14597718;32.08291278852346;7.755735592333224;12.172028667665643;19.763527395093774;53.50537040205654;2.993465756532089;8.273083640695006;5.246198909152167;1;122781.06929087518;24578.121031861476;4.995543358733965;0.058198838750069815;0.058198838750069815;0.058198838750069815;0.007733539;2.993465756532089;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.44587031563577;2684.079265;0.09907141;122781.06929087518;0;0;135;5.246198909152167;146;5.246198909152167;132.5;8;125.20939771072955;8;125.20939771072955;8;118.09273858461472;8;32.5;4;46.89139186;4;105.44587031563577;2684.079265;0.012123270604739984;122781.06929087518;0;0;113.0373690430639;296.26078045120113;1.099071409638486;24578.121031861476;0.58744333;0.22801447783520987;171.2607251976919;387.1029601860398;1.012123271;122781.06929087518;0.6379086295737939;0.2676331407481254;105.44587031563577;2684.079265;0.086948139;122781.06929087518;0;0;133.04742654595748;296.26078045120113;1.099071409638486;122781.06929087518;0.58744333;0.22801447783520987;158.24216793555252;348.2914925396807;1.099071409638486;122781.06929087518;0.58744333;0.22801447783520987;155.24870217902043;359.2560949;1;122781.06929087518;0.6456421683891538;0.27427803259651684;124.77434290526247;302.0706267898673;1;122781.06929087518;0.6456421683891538;0.27427803259651684;124.74426440766678;302.0147576497459;1;24578.121031861476;0.6456421683891538;0.27427803259651684;113.0373690430639;2710.784411373844;0.09907141;24578.121031861476;0;0;64.58291278852346;270.3691178967646;0.09907141;24578.121031861476;0;0;64.58736818255818;270.4692490453878;0.09907141;122781.06929087518;0;0;"Zustand 3: Temperatur 431.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;32.5;135;T13;6.534503365641015e-18;`gtol` termination condition is satisfied.;7;1.85365305548057e-08;3.6151081216586082e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.61371627748326;135.01577322478266;156.34574671165223;66.14349120069096;0.12013026532007424;0.2682845956010471;0.2267603155782933;0.2751641643011477;254.87318072530132;253.53583173147902;257.6828855571603;250.65766922613324;55.24441009671316;0.5013827410129695;9.610208130630332;18.66913349872499;0.010774567;0.057683102;25.487318070852087;25.35358317289241;10.307315422300313;16.710511281712765;5.017247463346037;114.51026747499986;0.015929389294576525;2713.4378948428352;299.9023971013884;260.83391349710394;0.017586938129945162;1.0864690808872424;0.5951932013752311;0.2337087345038055;-4.47E-09;2.5562840733073244e-09;-3.96E-09;3.6105332057445594e-09;-3.47E-10;2.5549127258273074e-09;4.417586296767695e-10;1.678046146480483e-08;-4.47E-11;2.5562840733073245e-11;-3.96E-11;3.6105332057445594e-09;-3.47E-12;2.5549127258273073e-11;4.417586296767695e-12;1.678046146480483e-10;146;135;127.33086650127501;127.33086650127501;119.87081682192581;47.59141855544516;26.85338164700505;24.168388113386584;66.91884892;33.64349120069096;8.146144096;12.820599026275147;20.717150223791748;53.72261866751683;2.8226414017343586;8.130852253;5.516735513534661;1;127814.30660637729;26350.48204451588;4.850549086367788;0.060946873;0.060946873;0.060946873;0.007983623;2.8226414017343586;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.61371627748326;2685.8816999639585;0.10405601901718753;127814.30660637729;0;0;135;5.516735513534661;146;5.516735513534661;135;8;127.33086650127501;8;127.33086650127501;8;119.87081682192581;8;32.5;4;47.59141855544516;4;106.61371627748326;2685.8816999639585;0.012500277172685429;127814.30660637729;0;0;114.51026747499986;299.9023971013874;1.1040560190171875;26350.48204451588;0.5857121371650398;0.2267603155782933;172.85338164700505;390.43816068925975;1.0125002771726854;127814.30660637729;0.6386753874711875;0.2682845956010471;106.61371627748326;2685.8816999639585;0.091555742;127814.30660637729;0;0;135.01577322478266;299.9023971013874;1.1040560190171875;127814.30660637729;0.5857121371650398;0.2267603155782933;159.16838811338658;349.9400846;1.1040560190171875;127814.30660637729;0.5857121371650398;0.2267603155782933;156.34574671165223;361.74448021011835;1;127814.30660637729;0.6466590104484827;0.2751641643011477;126.88492097208717;306.50007010893955;1;127814.30660637729;0.6466590104484827;0.2751641643011477;126.85385590418025;306.4423870069064;1;26350.48204451588;0.6466590104484827;0.2751641643011477;114.51026747499986;2713.4378948428352;0.10405601901718753;26350.48204451588;0;0;66.14349120069096;276.90578333085216;0.10405601901718753;26350.48204451588;0;0;66.14819815440899;277.00932916212463;0.10405601901718753;127814.30660637729;0;0;"Zustand 3: Temperatur 432.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;35;100;T13;6.85287344450314e-24;`gtol` termination condition is satisfied.;9;4.0933497062376866e-11;3.702127346405885e-12;1;True;;True;0;zulässig;feasible;True;True;True;91.23558265737717;106.62905190906469;140.22149992922596;45.74255336021167;0.2319113903157787;0.2536130862000573;0.24179073462453232;0.2574132815465753;70.59267804;80.95539742989939;71.05403573585346;80.45516727503104;81.40816298593167;0.4659299675150293;30.699525790726714;48.11470344451942;0.002092021;0.036780435405344605;7.059267803705738;8.095539742988795;2.8421614294339825;5.363677818334533;7.393415886613927;94.42196188;0.008746812;2676.8316127664766;249.1450366;227.72314458029476;0.009031729;1.0235420639377053;0.6112382185624389;0.2459291440600549;-9.51E-12;1.4381384971784428e-11;-4.77E-12;3.679612170515156e-12;3.893774191965349e-12;1.1453948900452815e-11;1.3059775483270641e-11;3.2017055673350114e-11;-9.51E-14;1.4381384971784427e-13;-4.77E-14;3.679612170515156e-12;3.8937741919653493e-14;1.1453948900452816e-13;1.305977548327064e-13;3.2017055673350116e-13;146;100;97.88529655548058;97.88529655548058;95.49079753;39.81877365654162;4.050571467867087;11.281295702386842;54.603188222465576;10.742553360211673;2.3001134735626465;3.463334676;6.649713898103414;49.746147240603364;6.059795773160886;8.909670181408671;1.5279800440928442;1;73540.27036188274;9967.440258190192;7.378049775764152;0.019736195169456572;0.019736195169456572;0.019736195169456572;0.004690706;2.3001134735626465;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.23558265737717;2661.539008268906;0.032573793055203026;73540.27036188274;0;0;135;1.5279800440928442;146;1.5279800440928442;100;8;97.88529655548058;8;97.88529655548058;8;95.49079753;8;35;4;39.81877365654162;4;91.23558265737717;2661.539008268906;0.007554234;73540.27036188274;0;0;94.42196188;249.1450365678685;1.032573793055203;9967.440258190192;0.6058918326155484;0.24179073462453232;150.0505714678671;340.10173512012324;1.0075542336352905;73540.27036188274;0.6209373221767306;0.2536130862000573;91.23558265737717;2661.539008268906;0.025019559419912435;73540.27036188274;0;0;106.62905190906469;249.1450365678685;1.032573793055203;73540.27036188274;0.6058918326155484;0.24179073462453232;146.28129570238684;327.98508028528585;1.032573793055203;73540.27036188274;0.6058918326155484;0.24179073462453232;140.22149992922596;322.56505558908066;1;73540.27036188274;0.6256280277850049;0.2574132815465753;97.71938172765601;241.15689260313948;1;73540.27036188274;0.6256280277850049;0.2574132815465753;97.69988652643735;241.12011216773413;1;9967.440258190192;0.6256280277850049;0.2574132815465753;94.42196188;2676.8316127664766;0.032573793055203026;9967.440258190192;0;0;45.74255336021167;191.53930146874907;0.032573793055203026;9967.440258190192;0;0;45.744650288834634;191.60352551185846;0.032573793055203026;73540.27036188274;0;0;"Zustand 3: Temperatur 419.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6256 <= w_crit=0.6944, T=370.87 K >= T_crit=305.20 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6256 <= w_crit=0.6944, T=370.85 K >= T_crit=305.20 K).;"Zustand 20: Temperatur 423.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;35;102.5;T13;7.57141743215311e-18;`gtol` termination condition is satisfied.;6;3.655988535983028e-07;3.891379557985345e-09;1;True;;True;0;zulässig;feasible;True;True;True;92.35000931060893;108.69804556908099;141.29305834019516;47.355244745788866;0.20933322732908582;0.2540912979077245;0.24015750485424922;0.25805526878217633;83.59319893;93.10856696350076;84.16191865553299;92.49925275945117;79.45563402;0.4731837690087305;26.648819737561418;46.004819007605136;0.002498615;0.038095864;8.359319857896532;9.310856694323048;3.3664767467630217;6.1666168489320885;7.216088969318797;95.88878333262323;0.009251379;2679.515611;252.36684836431309;229.70270176840523;0.009598538;1.027926576468024;0.6093953552915528;0.24449500075247513;2.726466163949226e-09;-9.86E-09;1.0363055480411276e-07;-1.33E-09;-1.35E-08;2.0270277900635847e-08;2.5469844899816962e-08;3.486742912173213e-07;2.726466163949226e-11;-9.86E-11;1.0363055480411277e-09;-1.33E-09;-1.35E-10;2.0270277900635848e-10;2.5469844899816964e-10;3.486742912173213e-09;146;102.5;99.99518099239486;99.99518099239486;97.24222704;40.54217660497028;5.510483699235806;12.05299640497941;55.346606727652954;12.355244745788866;2.7212730016438513;4.1063976597716305;7.645171681785939;49.88473902473936;5.759938064784251;8.899130724408451;1.8093766001653593;1;76683.27319950788;10819.358649055785;7.087598784;0.022656073106417818;0.022656073106417818;0.022656073106417818;0.004882285;2.7212730016438513;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.35000931060893;2663.3446916501252;0.037525114;76683.27319950788;0;0;135;1.8093766001653593;146;1.8093766001653593;102.5;8;99.99518099239486;8;99.99518099239486;8;97.24222704;8;35;4;40.54217660497028;4;92.35000931060893;2663.3446916501252;0.007855253;76683.27319950788;0;0;95.88878333262323;252.3668483643128;1.0375251140518806;10819.358649055785;0.6037576081739431;0.24015750485424922;151.5104836992358;343.16903002587964;1.0078552532303722;76683.27319950788;0.6215313961062712;0.2540912979077245;92.35000931060893;2663.3446916501252;0.029669860821508437;76683.27319950788;0;0;108.69804556908099;252.3668483643128;1.0375251140518806;76683.27319950788;0.6037576081739431;0.24015750485424922;147.0529964049794;328.9487382350164;1.0375251140518806;76683.27319950788;0.6037576081739431;0.24015750485424922;141.29305834019516;324.94346276850536;1;76683.27319950788;0.6264136812803609;0.25805526878217633;99.79891484467254;245.48782874882153;1;76683.27319950788;0.6264136812803609;0.25805526878217633;99.77872699835615;245.44973288445632;1;10819.358649055785;0.6264136812803609;0.25805526878217633;95.88878333262323;2679.515611;0.037525114;10819.358649055785;0;0;47.355244745788866;198.28219387651174;0.037525114;10819.358649055785;0;0;47.35748801648134;198.34877900438036;0.037525114;76683.27319950788;0;0;"Zustand 3: Temperatur 420.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6264 <= w_crit=0.6971, T=372.95 K >= T_crit=305.43 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6264 <= w_crit=0.6971, T=372.93 K >= T_crit=305.43 K).;"Zustand 20: Temperatur 424.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;35;105;T13;2.2485017182388754e-19;`gtol` termination condition is satisfied.;6;6.042632893767752e-08;6.705970053972617e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.47827019552193;110.76514272730913;142.39537679972705;48.952867236023906;0.1922944143431423;0.2546414888219381;0.23863114966467386;0.25877490474379927;96.45869599669624;105.1481779543924;97.14278512695165;104.42169467825869;77.54077781511496;0.47855007037903124;23.55961376714121;43.89115432;0.002930888;0.039463259;9.645869594;10.514817795117741;3.8857114051811563;6.961446311603706;7.042183456158367;97.36397452597527;0.009752293;2682.2131950979783;255.6871147998412;231.7898690755878;0.010166233900432697;1.0322792836655093;0.6076766879511656;0.24316479175714148;7.156444326028577e-10;-2.30E-09;1.737703314574901e-08;-2.91E-10;-2.58E-09;3.21497850563901e-09;4.203101866551151e-09;5.7522626661921095e-08;7.156444326028577e-12;-2.30E-11;1.737703314574901e-10;-2.91E-10;-2.58E-11;3.21497850563901e-11;4.203101866551151e-11;5.752262666192109e-10;146;105;102.1088456807455;102.1088456807455;99.00105714865447;41.258820116332856;7.010061520428565;12.871732624607489;56.10515440964241;13.952867236023906;3.137108619785181;4.744871154770237;8.630575485223574;50.04579288;5.476355824880443;8.881339958697879;2.0878505626990527;1;79978.40345145213;11724.253173532297;6.821620300046467;0.025541609167230694;0.025541609167230694;0.025541609167230694;0.005078529;3.137108619785181;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.47827019552193;2665.166580288265;0.042445518;79978.40345145213;0;0;135;2.0878505626990527;146;2.0878505626990527;105;8;102.1088456807455;8;102.1088456807455;8;99.00105714865447;8;35;4;41.258820116332856;4;93.47827019552193;2665.166580288265;0.008162036;79978.40345145213;0;0;97.36397452597527;255.68711479984174;1.042445517565942;11724.253173532297;0.6017504469712277;0.23863114966467386;153.01006152042856;346.3413207284711;1.0081620359418344;79978.40345145213;0.6222135272563141;0.2546414888219381;93.47827019552193;2665.166580288265;0.034283482;79978.40345145213;0;0;110.76514272730913;255.68711479984174;1.042445517565942;79978.40345145213;0.6017504469712277;0.23863114966467386;147.8717326246075;330.0706451700128;1.042445517565942;79978.40345145213;0.6017504469712277;0.23863114966467386;142.39537679972705;327.41498563448766;1;79978.40345145213;0.6272920561384584;0.25877490474379927;101.88380276861125;249.87420782008834;1;79978.40345145213;0.6272920561384584;0.25877490474379927;101.86289138021482;249.8347445612826;1;11724.253173532297;0.6272920561384584;0.25877490474379927;97.36397452597527;2682.2131950979783;0.042445518;11724.253173532297;0;0;48.952867236023906;204.96273417386132;0.042445518;11724.253173532297;0;0;48.95526426497247;205.03178475814565;0.042445518;79978.40345145213;0;0;"Zustand 3: Temperatur 421.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;35;107.5;T13;1.1742878201979192e-20;`gtol` termination condition is satisfied.;6;1.2931319542710051e-08;1.532506326380364e-10;1;True;;True;0;zulässig;feasible;True;True;True;94.61563918206087;112.82755223162627;143.5143856325891;50.54084112040334;0.17897641039442883;0.2552355985062345;0.23717580327182072;0.2595437721939636;109.2349024526759;117.11507749747771;110.04258327527316;116.26312924354009;75.64462362;0.48268734022167015;21.11865996430289;41.77507688319264;0.003390762;0.040876669242384304;10.923490244038904;11.711507749684998;4.4017033310367095;7.750875282844989;6.869976443378426;98.84394951;0.010250644050114688;2684.917143094079;259.07776988734236;233.95381725427325;0.010736027;1.036615461925495;0.6060374992336366;0.24190259459970478;2.2379254005500115e-10;-7.89E-10;3.743593879335094e-09;-8.22E-11;-6.45E-10;6.277360853346181e-10;8.652563110445044e-10;1.228686130616552e-08;2.2379254005500114e-12;-7.89E-12;3.7435938793350945e-11;-8.22E-11;-6.45E-12;6.277360853346181e-12;8.652563110445044e-12;1.228686130616552e-10;146;107.5;104.22492311680736;104.22492311680736;100.7647109369401;41.97113556532605;8.534986447968834;13.720775690252594;56.872813943801646;15.540841120403343;3.549127012110546;5.380973607679664;9.609283934746486;50.22131154277463;5.206390057663498;8.855017513892676;2.364391827979998;1;83418.49142445481;12687.28136894228;6.574969766861038;0.028402617664277097;0.028402617664277097;0.028402617664277097;0.005279363;3.549127012110546;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.61563918206087;2666.996745968482;0.047351489;83418.49142445481;0;0;135;2.364391827979998;146;2.364391827979998;107.5;8;104.22492311680736;8;104.22492311680736;8;100.7647109369401;8;35;4;41.97113556532605;4;94.61563918206087;2666.996745968482;0.0084748;83418.49142445481;0;0;98.84394951;259.07776988734275;1.0473514892370213;12687.28136894228;0.5998252245479709;0.23717580327182072;154.53498644796883;349.57840245853936;1.0084747995704726;83418.49142445481;0.622948479;0.2552355985062345;94.61563918206087;2666.996745968482;0.03887669;83418.49142445481;0;0;112.82755223162627;259.07776988734275;1.0473514892370213;83418.49142445481;0.5998252245479709;0.23717580327182072;148.7207756902526;331.30244746402946;1.0473514892370213;83418.49142445481;0.5998252245479709;0.23717580327182072;143.5143856325891;329.93874648009984;1;83418.49142445481;0.628227842;0.2595437721939636;103.9725347177336;254.29412286071712;1;83418.49142445481;0.628227842;0.2595437721939636;103.95087298788945;254.25324619147474;1;12687.28136894228;0.628227842;0.2595437721939636;98.84394951;2684.917143094079;0.047351489;12687.28136894228;0;0;50.54084112040334;211.60364473186644;0.047351489;12687.28136894228;0;0;50.543399394165476;211.67525308835965;0.047351489;83418.49142445481;0;0;"Zustand 3: Temperatur 421.871 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;35;110;T13;7.677395877531961e-22;`gtol` termination condition is satisfied.;6;3.040775925333295e-09;3.918519076776828e-11;1;True;;True;0;zulässig;feasible;True;True;True;95.75938526127106;114.88361499306114;144.6420875305297;52.122293400040576;0.16828980248106587;0.2558574138172501;0.23577075019330698;0.26034542156552265;121.94837744881966;129.03283052298804;122.8880096046525;128.0469858765968;73.75649679822797;0.48597596845726543;19.137804956355343;39.65738123823371;0.003879842;0.042332649;12.194837744594025;12.903283052287826;4.915520384192687;8.536465725094935;6.6984984695660765;100.32662955609612;0.010746973087388955;2687.6232039545775;262.5223654392224;236.17673622536182;0.011308530335563338;1.0409440661497988;0.6044518743847033;0.2406876328234684;7.511857802455779e-11;-3.17E-10;8.828919817460701e-10;-2.47E-11;-1.65E-10;1.0976464182022028e-10;1.7277557162742596e-10;2.87940338239423e-09;7.511857802455779e-13;-3.17E-12;8.8289198174607e-12;-2.47E-11;-1.65E-12;1.0976464182022027e-12;1.7277557162742596e-12;2.87940338239423e-11;146;110;106.34261876176629;106.34261876176629;102.53169656305806;42.68052562636831;10.076985526773285;14.59047449557454;57.646103929727815;17.122293400040576;3.958208487086665;6.0159892056701665;10.583233500495226;50.406676025281286;4.948386965044847;8.819386968651997;2.6395752694549706;1;87000.99399758564;13712.95909042937;6.344436195;0.031244746;0.031244746;0.031244746;0.005484695;3.958208487086665;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.75938526127106;2668.8305530491466;0.052252596;87000.99399758564;0;0;135;2.6395752694549706;146;2.6395752694549706;110;8;106.34261876176629;8;106.34261876176629;8;102.53169656305806;8;35;4;42.68052562636831;4;95.75938526127106;2668.8305530491466;0.008793579;87000.99399758564;0;0;100.32662955609612;262.5223654392219;1.0522525964853622;13712.95909042937;0.5979558463580691;0.23577075019330698;156.07698552677329;352.85708492071814;1.0087935791416445;87000.99399758564;0.6237158968378517;0.2558574138172501;95.75938526127106;2668.8305530491466;0.043459017;87000.99399758564;0;0;114.88361499306114;262.5223654392219;1.0522525964853622;87000.99399758564;0.5979558463580691;0.23577075019330698;149.59047449557454;332.61627354130945;1.0522525964853622;87000.99399758564;0.5979558463580691;0.23577075019330698;144.6420875305297;332.4913889;1;87000.99399758564;0.6292005919138806;0.26034542156552265;106.06422802440915;258.73489214151215;1;87000.99399758564;0.6292005919138806;0.26034542156552265;106.04179151291333;258.69255949261805;1;13712.95909042937;0.6292005919138806;0.26034542156552265;100.32662955609612;2687.6232039545775;0.052252596;13712.95909042937;0;0;52.122293400040576;218.21806043917812;0.052252596;13712.95909042937;0;0;52.12502053777678;218.2923120936496;0.052252596;87000.99399758564;0;0;"Zustand 3: Temperatur 422.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;35;112.5;T13;4.557601012901206e-23;`gtol` termination condition is satisfied.;6;6.853837539024777e-10;9.547356715762962e-12;1;True;;True;0;zulässig;feasible;True;True;True;96.90782086098267;116.93227268428865;145.773655;53.69915175230199;0.15953725607003486;0.25649690827359684;0.2344031780402954;0.26116965144675713;134.61565014924543;140.91596391936494;135.69568953255566;139.78769592674706;71.87005564315398;0.488652519;17.49634682380069;37.538562188468916;0.00439957;0.043829039;13.461565014860463;14.091596391936596;5.427827581304345;9.319179728449072;6.527173586472353;101.81072413544905;0.011241540603253998;2690.328679329998;266.0105185685239;238.44759783656514;0.011884048;1.0452707398947363;0.6029037336079814;0.2395070352295242;2.0619950191758107e-11;-1.34E-10;1.9406343199079856e-10;-6.65E-12;-5.29E-11;-1.02E-12;1.0970779840135947e-11;6.407958608178888e-10;2.0619950191758107e-13;-1.34E-12;1.9406343199079857e-12;-6.65E-12;-5.29E-13;-1.02E-14;1.0970779840135947e-13;6.407958608178888e-12;146;112.5;108.46143781153108;108.46143781153108;104.30108971847312;43.387854995200314;11.630945409591902;15.474874497196538;58.422869140248736;18.699151752301987;4.364905434771117;6.6507136760820345;11.553616950548417;50.59903418;4.701219479772533;8.773943849970351;2.9137586612390782;1;90725.81754293742;14805.533202689006;6.127831824824765;0.034071465;0.034071465;0.034071465;0.005694419;4.364905434771117;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.90782086098267;2670.665087628778;0.057154788;90725.81754293742;0;0;135;2.9137586612390782;146;2.9137586612390782;112.5;8;108.46143781153108;8;108.46143781153108;8;104.30108971847312;8;35;4;43.387854995200314;4;96.90782086098267;2670.665087628778;0.009118318;90725.81754293742;0;0;101.81072413544905;266.0105185685248;1.0571547883721462;14805.533202689006;0.5961261668067739;0.2344031780402954;157.6309454095919;356.1630670436415;1.0091183181081558;90725.81754293742;0.6245032127667879;0.25649690827359684;96.90782086098267;2670.665087628778;0.048036470263990425;90725.81754293742;0;0;116.93227268428865;266.0105185685248;1.0571547883721462;90725.81754293742;0.5961261668067739;0.2344031780402954;150.47487449719654;333.9949390466486;1.0571547883721462;90725.81754293742;0.5961261668067739;0.2344031780402954;145.773655;335.0587013581711;1;90725.81754293742;0.6301976317137138;0.26116965144675713;108.1583288343183;263.18864571503775;1;90725.81754293742;0.6301976317137138;0.26116965144675713;108.13509456522888;263.1448166760078;1;14805.533202689006;0.6301976317137138;0.26116965144675713;101.81072413544905;2690.328679329998;0.057154788;14805.533202689006;0;0;53.69915175230199;224.81410158660472;0.057154788;14805.533202689006;0;0;53.70205553870312;224.89107799442064;0.057154788;90725.81754293742;0;0;"Zustand 3: Temperatur 423.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;35;115;T13;2.2662596739947687e-24;`gtol` termination condition is satisfied.;6;1.428778871192431e-10;2.1289714295850795e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.05984760699744;118.97281238533782;146.9060462061803;55.27266675397459;0.15224961169955123;0.2571475436147269;0.23306472824834873;0.26200978379818635;147.24758271132993;152.77390197662461;148.47655783060105;151.4946111614099;69.98139731683088;0.4908724501962105;16.112926736232072;35.41894517352978;0.004951307;0.045364389;14.724758271121013;15.277390197663898;5.939062313224672;10.099640744094993;6.3556473418969786;103.29538802542629;0.011734454675765406;2693.0317467439577;269.5352735772198;240.75919243607046;0.012462718067504097;1.0495992534395944;0.6013825528379725;0.2383523890875616;7.190692485892214e-12;-6.26E-11;3.7630343285854906e-11;-1.58E-12;-1.57E-11;-1.44E-11;-1.50E-11;1.197975052491529e-10;7.190692485892213e-14;-6.26E-13;3.7630343285854906e-13;-1.58E-12;-1.57E-13;-1.44E-13;-1.50E-13;1.1979750524915289e-12;146;115;110.58105482647022;110.58105482647022;106.07228663714255;44.09368464146576;13.193535456208451;16.370106141671727;59.201703383960535;20.27266675397459;4.769584881681226;7.285666801043931;12.521207219472785;50.796531479031046;4.464059935491434;8.718343235918837;3.187177114963851;1;94594.28218773915;15969.161797082299;5.923559632605284;0.036885022;0.036885022;0.036885022;0.005908425;4.464059935491434;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.05984760699744;2672.498407615357;0.062061972;94594.28218773915;0;0;135;3.187177114963851;146;3.187177114963851;115;8;110.58105482647022;8;110.58105482647022;8;106.07228663714255;8;35;4;44.09368464146576;4;98.05984760699744;2672.498407615357;0.009448911;94594.28218773915;0;0;103.29538802542629;269.5352735772199;1.0620619715070985;15969.161797082299;0.5943256565288991;0.23306472824834873;159.19353545620845;359.48706253603626;1.0094489110632643;94594.28218773915;0.6253022531145733;0.2571475436147269;98.05984760699744;2672.498407615357;0.05261306;94594.28218773915;0;0;118.97281238533782;269.5352735772199;1.0620619715070985;94594.28218773915;0.5943256565288991;0.23306472824834873;151.37010614167173;335.4272828895627;1.0620619715070985;94594.28218773915;0.5943256565288991;0.23306472824834873;146.9060462061803;337.6316240480979;1;94594.28218773915;0.6312106784903333;0.26200978379818635;110.25446914941898;267.6502267312742;1;94594.28218773915;0.6312106784903333;0.26200978379818635;110.23041511831877;267.60486234259326;1;15969.161797082299;0.6312106784903333;0.26200978379818635;103.29538802542629;2693.0317467439577;0.062061972;15969.161797082299;0;0;55.27266675397459;231.3970569863048;0.062061972;15969.161797082299;0;0;55.27575515811151;231.47683703759375;0.062061972;94594.28218773915;0;0;"Zustand 3: Temperatur 424.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.380 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;35;117.5;T13;1.4719671388859467e-25;`gtol` termination condition is satisfied.;6;4.019409272119474e-11;5.425803422325484e-13;1;True;;True;0;zulässig;feasible;True;True;True;99.21472046447718;121.00473299611662;148.03728642783557;56.84368307302225;0.14609867646866503;0.25780487081515896;0.23174970902044761;0.2628612512542024;159.85163507093353;164.61301007437416;161.23813250126256;163.17403862672543;68.08807326;0.4927424101109585;14.930536714425568;33.29875394348994;0.005536365;0.046937652784627845;15.985163507091073;16.461301007438358;6.449525300050697;10.878269241782364;6.183697359658239;104.78004340320638;0.012225736567075146;2695.731108399413;273.0917369778129;243.10659578868302;0.013044577630924037;1.0539322510743576;0.5998811421403771;0.237217954;1.8474111129762605e-12;-2.89E-11;6.707523425575346e-12;-3.64E-13;-4.86E-12;-9.41E-12;-1.00E-11;2.2794210963184014e-11;1.8474111129762605e-14;-2.89E-13;6.707523425575345e-14;-3.64E-13;-4.86E-14;-9.41E-14;-1.00E-13;2.2794210963184013e-13;146;117.5;112.70124605651006;112.70124605651006;107.8448758592861;44.79839345680796;14.762493257262634;17.273548953887428;59.98164994639842;21.843683073022248;5.172502551624177;7.921202653303681;13.486525592032876;50.997911599916506;4.236262526;8.652340437875637;3.4599921011024573;1;98608.58563;17208.009455268493;5.730388856859047;0.039686929;0.039686929;0.039686929;0.006126603;4.236262526;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.21472046447718;2674.3291532632675;0.066976829;98608.58563;0;0;135;3.4599921011024573;146;3.4599921011024573;117.5;8;112.70124605651006;8;112.70124605651006;8;107.8448758592861;8;35;4;44.79839345680796;4;99.21472046447718;2674.3291532632675;0.009785226;98608.58563;0;0;104.78004340320638;273.09173697781273;1.0669768287052817;17208.009455268493;0.5925471533250127;0.23174970902044761;160.76249325726263;362.8227904202787;1.009785226;98608.58563;0.6261074793106095;0.25780487081515896;99.21472046447718;2674.3291532632675;0.057191602677371514;98608.58563;0;0;121.00473299611662;273.09173697781273;1.0669768287052817;98608.58563;0.5925471533250127;0.23174970902044761;152.27354895388743;336.9057500150529;1.0669768287052817;98608.58563;0.5925471533250127;0.23174970902044761;148.03728642783557;340.2041781949143;1;98608.58563;0.6322340825130643;0.2628612512542024;112.35239255824098;272.1161049374841;1;98608.58563;0.6322340825130643;0.2628612512542024;112.32749744837582;272.0691672846995;1;17208.009455268493;0.6322340825130643;0.2628612512542024;104.78004340320638;2695.731108399413;0.066976829;17208.009455268493;0;0;56.84368307302225;237.97051781186386;0.066976829;17208.009455268493;0;0;56.84696426;238.05317870584776;0.066976829;98608.58563;0;0;"Zustand 3: Temperatur 425.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;35;120;T13;1.5882142136701727e-26;`gtol` termination condition is satisfied.;6;1.5844924400325786e-11;1.7822537494252455e-13;1;True;;True;0;zulässig;feasible;True;True;True;100.37191683105056;123.02767042935159;149.1660696623548;58.412790001561234;0.14084753106871994;0.25846575455566195;0.23045410523854806;0.2637208140298897;172.43312165150962;176.43772909140094;173.98577654846974;174.83037014372744;66.18854216164021;0.49433813;13.907959493138403;31.178148111561597;0.006156027;0.048548024;17.243312165150545;17.64377290914036;6.959431061938855;11.655358009582015;6.011183659978281;106.26428115941309;0.012715357005233055;2698.4257963495957;276.67632196549044;245.4863208;0.013629607;1.0582716661797174;0.5983944127924812;0.23609967236502286;6.821210263296962e-13;-1.46E-11;1.1937117960769683e-12;-8.16E-14;-1.65E-12;-2.64E-12;-2.79E-12;4.177991286269389e-12;6.8212102632969615e-15;-1.46E-13;1.1937117960769683e-14;-8.16E-14;-1.65E-14;-2.64E-14;-2.79E-14;4.177991286269389e-14;146;120;114.8218518884384;114.8218518884384;109.61856706273221;45.502245779250075;16.33622828092689;18.183367989547435;60.76203538016301;23.412790001561234;5.573843989660588;8.557570729025315;14.449935057387847;51.20229472562988;4.017298327192634;8.575757433598142;3.732318650465576;1;102771.50645675005;18526.301502985523;5.547329910408096;0.042478238;0.042478238;0.042478238;0.006348842;4.017298327192634;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.37191683105056;2676.156330982986;0.071901274;102771.50645675005;0;0;135;3.732318650465576;146;3.732318650465576;120;8;114.8218518884384;8;114.8218518884384;8;109.61856706273221;8;35;4;45.502245779250075;4;100.37191683105056;2676.156330982986;0.010127117;102771.50645675005;0;0;106.26428115941309;276.67632196549033;1.0719012735472344;18526.301502985523;0.590785614;0.23045410523854806;162.3362282809269;366.1658607166202;1.0101271168598247;102771.50645675005;0.6269150106842367;0.25846575455566195;100.37191683105056;2676.156330982986;0.061774157;102771.50645675005;0;0;123.02767042935159;276.67632196549033;1.0719012735472344;102771.50645675005;0.590785614;0.23045410523854806;153.18336798954743;338.4250518112932;1.0719012735472344;102771.50645675005;0.590785614;0.23045410523854806;149.1660696623548;342.7723172791527;1;102771.50645675005;0.6332638522585327;0.2637208140298897;114.45191299575345;276.58377511751314;1;102771.50645675005;0.6332638522585327;0.2637208140298897;114.42615601033941;276.53522709339734;1;18526.301502985523;0.6332638522585327;0.2637208140298897;106.26428115941309;2698.4257963495957;0.071901274;18526.301502985523;0;0;58.412790001561234;244.53700708506412;0.071901274;18526.301502985523;0;0;58.41627233710233;244.62262485363144;0.071901274;102771.50645675005;0;0;"Zustand 3: Temperatur 426.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;35;122.5;T13;1.9422493501632878e-16;`gtol` termination condition is satisfied.;5;7.591023616932701e-07;1.9709131640756208e-08;1;True;;True;0;zulässig;feasible;True;True;True;101.53105934616588;125.04135284540143;150.29152357198961;59.98041023801284;0.13632070944899632;0.2591279283859824;0.22917499605834832;0.2645860986074375;184.9959521573071;188.2512445;186.72344183675466;186.4667484613398;64.2818471;0.49571493829871904;13.014610943009455;29.05724529276057;0.006811561;0.050194833;18.499595144561685;18.82512444522923;7.468937675396088;12.431116557635672;5.838019338744678;107.74780276738471;0.013203257292488378;2701.1150576844284;280.2863045272018;247.89581973365546;0.014217752258976812;1.0626189664396433;0.5969186505528925;0.23499458642610155;3.974362527969788e-08;-4.15E-08;2.2919323328096652e-07;-1.82E-08;-4.81E-08;4.339074166637147e-08;9.680471180217864e-08;7.116902622783527e-07;3.974362527969788e-10;-4.15E-10;2.291932332809665e-09;-1.82E-08;-4.81E-10;4.339074166637147e-10;9.680471180217864e-10;7.1169026227835275e-09;146;122.5;116.94275470723943;116.94275470723943;111.39314909827101;46.20543121998111;17.913592072360586;19.098240806207343;61.542371547403604;24.980410238012837;5.973748845176772;9.194951939854718;15.411695361073555;51.40904680212145;3.8067172342177287;8.488462454242722;4.004241389;1;107086.22902445652;19928.35752751972;5.373560208189644;0.045259699;0.045259699;0.045259699;0.006575016;3.8067172342177287;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.53105934616588;2677.9791858907033;0.076836719;107086.22902445652;0;0;135;4.004241389;146;4.004241389;122.5;8;116.94275470723943;8;116.94275470723943;8;111.39314909827101;8;35;4;46.20543121998111;4;101.53105934616588;2677.9791858907033;0.010474436004728851;107086.22902445652;0;0;107.74780276738471;280.28630452720097;1.076836719;19928.35752751972;0.5890373800269577;0.22917499605834832;163.9135920723606;369.51313007057524;1.0104744360047289;107086.22902445652;0.6277220631097999;0.2591279283859824;101.53105934616588;2677.9791858907033;0.066362283;107086.22902445652;0;0;125.04135284540143;280.28630452720097;1.076836719;107086.22902445652;0.5890373800269577;0.22917499605834832;154.09824080620734;339.98137805067904;1.076836719;107086.22902445652;0.5890373800269577;0.22917499605834832;150.29152357198961;345.33325032899177;1;107086.22902445652;0.6342970794990612;0.2645860986074375;116.55289039115871;281.0514032732404;1;107086.22902445652;0.6342970794990612;0.2645860986074375;116.52625115482323;281.00120844008256;1;19928.35752751972;0.6342970794990612;0.2645860986074375;107.74780276738471;2701.1150576844284;0.076836719;19928.35752751972;0;0;59.98041023801284;251.09835103576404;0.076836719;19928.35752751972;0;0;59.98410229614956;251.18700085835928;0.076836719;107086.22902445652;0;0;"Zustand 3: Temperatur 427.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
