config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;35;125;T13;4.192649513858633e-17;`gtol` termination condition is satisfied.;5;3.923950630541368e-07;9.157127839949199e-09;1;True;;True;0;zulässig;feasible;True;True;True;102.69187112063332;127.0455751527034;151.41307335318925;61.546851320070346;0.13238510633843859;0.25978967556505894;0.22791021491310837;0.26545533084953377;197.54306181040346;200.05587380045333;199.45410075467737;198.08545315377617;62.36742857199612;0.49691423122111317;12.227296040208316;26.936133951032048;0.007504227;0.051877492166082485;19.75430614;20.005587377544018;7.978164031205864;13.205696873584424;5.664153574566114;109.23038641297632;0.013689361752500493;2703.798288;283.9195626469562;250.3331913944878;0.014808935671990486;1.0669752950125038;0.5954510929321332;0.2339004990218226;1.6526591650745104e-08;-2.22E-08;1.1099092489530449e-07;-8.27E-09;-2.55E-08;2.5013150661834516e-08;5.00098167321994e-08;3.7019646015323815e-07;1.6526591650745104e-10;-2.22E-10;1.1099092489530449e-09;-8.27E-09;-2.55E-10;2.5013150661834514e-10;5.00098167321994e-10;3.7019646015323816e-09;146;125;119.06386604896795;119.06386604896795;113.16846565748654;46.908087726217445;19.493725477635508;20.01719872007743;62.32229868675887;26.546851320070346;6.372324843816557;9.833479635991637;16.37199492833463;51.617703774215784;3.6041253668881836;8.390358495437795;4.275823848710031;1;111556.24614428217;21418.610255970867;5.208379293104866;0.048031858;0.048031858;0.048031858;0.006805058;3.6041253668881836;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.69187112063332;2679.7971276782737;0.081784231;111556.24614428217;0;0;135;4.275823848710031;146;4.275823848710031;125;8;119.06386604896795;8;119.06386604896795;8;113.16846565748654;8;35;4;46.908087726217445;4;102.69187112063332;2679.7971276782737;0.010827014075974164;111556.24614428217;0;0;109.23038641297632;283.9195626469569;1.0817842306844943;21418.610255970867;0.5872997475150634;0.22791021491310837;165.4937254776355;372.86226567134446;1.010827014075974;111556.24614428217;0.6285265480382508;0.25978967556505894;102.69187112063332;2679.7971276782737;0.070957217;111556.24614428217;0;0;127.0455751527034;283.9195626469569;1.0817842306844943;111556.24614428217;0.5872997475150634;0.22791021491310837;155.01719872007743;341.57193620072314;1.0817842306844943;111556.24614428217;0.5872997475150634;0.22791021491310837;151.41307335318925;347.88504955903085;1;111556.24614428217;0.6353316055467806;0.26545533084953377;118.65521665726561;285.5176210035613;1;111556.24614428217;0.6353316055467806;0.26545533084953377;118.62767515618344;285.46574351139526;1;21418.610255970867;0.6353316055467806;0.26545533084953377;109.23038641297632;2703.798288;0.081784231;21418.610255970867;0;0;61.546851320070346;257.6558943060426;0.081784231;21418.610255970867;0;0;61.55076188327075;257.7476507082363;0.081784231;111556.24614428217;0;0;"Zustand 3: Temperatur 428.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;35;127.5;T13;9.081985498063339e-18;`gtol` termination condition is satisfied.;5;2.0376284114633934e-07;4.261921045271331e-09;1;True;;True;0;zulässig;feasible;True;True;True;103.85414192646186;129.0401776441459;152.5303387846468;63.11234460197568;0.12893828267108254;0.26044972435537195;0.2266580988914358;0.2663271337881442;210.0767349709351;211.85336053162138;212.18007171978508;209.68819307022514;60.44498247052513;0.49796761810349305;11.528088633062962;24.814883086898362;0.008235273;0.053595447;21.007673477768016;21.185336051735913;8.487202869312474;13.979212869604844;5.489558753854482;110.71186178241788;0.014173586110286393;2706.474980533332;287.57438747100946;252.79697091476456;0.015403068859892954;1.0713415799565609;0.5939896126334949;0.23281572177693954;6.767379545635777e-09;-1.23E-08;5.388761792346486e-08;-3.74E-09;-1.30E-08;1.4262241165852174e-08;2.615249172777112e-08;1.932549480443413e-07;6.767379545635776e-11;-1.23E-10;5.388761792346486e-10;-3.74E-09;-1.30E-10;1.4262241165852174e-10;2.615249172777112e-10;1.9325494804434127e-09;146;127.5;121.18511691310164;121.18511691310164;114.9443968812497;47.61031907926315;21.075986631945682;20.939508097982753;63.101542703154735;28.11234460197568;6.769658605645645;10.473255130683754;17.330974986639774;51.82791421881933;3.4091693133359513;8.281372805068315;4.547115475561365;1;116185.27747346714;23001.62422248775;5.051177097305917;0.05079512;0.05079512;0.05079512;0.007038833;3.4091693133359513;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.85414192646186;2681.609675084349;0.086744649;116185.27747346714;0;0;135;4.547115475561365;146;4.547115475561365;127.5;8;121.18511691310164;8;121.18511691310164;8;114.9443968812497;8;35;4;47.61031907926315;4;103.85414192646186;2681.609675084349;0.011184706;116185.27747346714;0;0;110.71186178241788;287.57438747100946;1.0867446488164538;23001.62422248775;0.5855706497102184;0.2266580988914358;167.07598663194568;376.2115548814424;1.0111847060492998;116185.27747346714;0.6293269370205266;0.26044972435537195;103.85414192646186;2681.609675084349;0.075559943;116185.27747346714;0;0;129.0401776441459;287.57438747100946;1.0867446488164538;116185.27747346714;0.5855706497102184;0.2266580988914358;155.93950809798275;343.1946130100579;1.0867446488164538;116185.27747346714;0.5855706497102184;0.2266580988914358;152.5303387846468;350.42635463425245;1;116185.27747346714;0.63636577;0.2663271337881442;120.75880483907758;289.9813721704947;1;116185.27747346714;0.63636577;0.2663271337881442;120.73034139435435;289.9277767236914;1;23001.62422248775;0.63636577;0.2663271337881442;110.71186178241788;2706.474980533332;0.086744649;23001.62422248775;0;0;63.11234460197568;264.2106631125581;0.086744649;23001.62422248775;0;0;63.11648266243037;264.3056000639743;0.086744649;116185.27747346714;0;0;"Zustand 3: Temperatur 429.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;35;130;T13;1.953667105579222e-18;`gtol` termination condition is satisfied.;5;1.0433843935685756e-07;1.9766978047133162e-09;1;True;;True;0;zulässig;feasible;True;True;True;105.01771167445474;131.02503688482938;153.64308415654386;64.67706418;0.1258997945388386;0.26110707407953876;0.22541736125591252;0.2672004297470407;222.5987645724615;223.64501663309971;224.90317881710564;221.2762482914732;58.51439154236231;0.49889966;10.902908972408879;22.69354698860434;0.009005943;0.055348157083558815;22.259876447320686;22.364501662526617;8.996127153;14.751749885203173;5.314224227774022;112.19209741456513;0.014655842144069672;2709.1447029904048;291.24938374130977;255.28601821336306;0.016000056076439284;1.0757185854834068;0.59253256;0.23173894798411201;2.7467237373457465e-09;-7.23E-09;2.613137439766433e-08;-1.68E-09;-6.92E-09;7.833534709789092e-09;1.3425591305349371e-08;9.925463473337004e-08;2.7467237373457465e-11;-7.23E-11;2.613137439766433e-10;-1.68E-09;-6.92E-11;7.833534709789091e-11;1.3425591305349371e-10;9.925463473337005e-10;146;130;123.30645301139566;123.30645301139566;116.72085038367322;48.31220337101786;22.65987669175678;21.86461142970211;63.87989404354727;29.67706418;7.165820706099225;11.114355596830535;18.288741336940916;52.03941144836284;3.2215272731582445;8.161452845249187;4.818155077326006;1;120977.23748887554;24682.10287024412;4.901415334214552;0.053549791;0.053549791;0.053549791;0.007276243;3.2215272731582445;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.01771167445474;2683.4164283578016;0.091718642;120977.23748887554;0;0;135;4.818155077326006;146;4.818155077326006;130;8;123.30645301139566;8;123.30645301139566;8;116.72085038367322;8;35;4;48.31220337101786;4;105.01771167445474;2683.4164283578016;0.011547358127766007;120977.23748887554;0;0;112.19209741456513;291.2493837413098;1.091718641559846;24682.10287024412;0.5838484967441491;0.22541736125591252;168.65987669175678;379.5596869812885;1.011547358127766;120977.23748887554;0.6301220445091112;0.26110707407953876;105.01771167445474;2683.4164283578016;0.080171283;120977.23748887554;0;0;131.02503688482938;291.2493837413098;1.091718641559846;120977.23748887554;0.5838484967441491;0.22541736125591252;156.8646114297021;344.84780124085626;1.091718641559846;120977.23748887554;0.5838484967441491;0.22541736125591252;153.64308415654386;352.9562281396773;1;120977.23748887554;0.6373982877422807;0.2672004297470407;122.86358403958019;294.4418366000617;1;120977.23748887554;0.6373982877422807;0.2672004297470407;122.83417929390077;294.38648844297813;1;24682.10287024412;0.6373982877422807;0.2672004297470407;112.19209741456513;2709.1447029904048;0.091718642;24682.10287024412;0;0;64.67706418;270.76344450684877;0.091718642;24682.10287024412;0;0;64.68143893531038;270.8616354797236;0.091718642;120977.23748887554;0;0;"Zustand 3: Temperatur 430.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.014 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.810 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;35;132.5;T13;4.195928499342117e-19;`gtol` termination condition is satisfied.;5;5.356711824515587e-08;9.160707941357062e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.18245609347531;133.0000565131113;154.75117478751815;66.24114335585944;0.12320566568448049;0.2617609357164147;0.2241869848568766;0.26807435500073107;235.11058949553643;235.43184676549203;237.62488989195447;232.85059381811752;56.57566552994087;0.4997297364817038;10.340539110306052;20.57216934202245;0.009817475;0.057135077;23.511058944442556;23.543184676120795;9.504995595817652;15.52337292074641;5.138150881;113.67098997105836;0.015136041063866791;2711.8070747605493;294.9433886396888;257.7994281292341;0.016599798504596475;1.0801069582063119;0.5910786306432497;0.23066914554384824;1.070254995738651e-09;-4.49E-09;1.2523912573669804e-08;-7.43E-10;-3.49E-09;4.284061105863657e-09;6.921339945620275e-09;5.111087375553325e-08;1.0702549957386509e-11;-4.49E-11;1.2523912573669804e-10;-7.43E-10;-3.49E-11;4.2840611058636567e-11;6.921339945620275e-11;5.111087375553325e-10;146;132.5;125.42783065797755;125.42783065797755;118.49775346100978;49.01380040270783;24.245004520685086;22.792076993427884;64.65718956835053;31.241143355859435;7.560870234725371;11.75684068691919;19.245374564502242;52.25198923409039;3.040902205909731;8.030561666;5.088973798604684;1;125936.20236689653;26464.897449578482;4.758612898721146;0.056296102;0.056296102;0.056296102;0.00751719;3.040902205909731;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.18245609347531;2685.2170456899557;0.096706757;125936.20236689653;0;0;135;5.088973798604684;146;5.088973798604684;132.5;8;125.42783065797755;8;125.42783065797755;8;118.49775346100978;8;35;4;49.01380040270783;4;106.18245609347531;2685.2170456899557;0.011914820336754563;125936.20236689653;0;0;113.67098997105836;294.9433886396896;1.0967067567109083;26464.897449578482;0.5821320402178594;0.2241869848568766;170.2450045206851;382.90565718113635;1.0119148203367545;125936.20236689653;0.6309109519075308;0.2617609357164147;106.18245609347531;2685.2170456899557;0.084791936;125936.20236689653;0;0;133.0000565131113;294.9433886396896;1.0967067567109083;125936.20236689653;0.5821320402178594;0.2241869848568766;157.79207699342788;346.53025557904795;1.0967067567109083;125936.20236689653;0.5821320402178594;0.2241869848568766;154.75117478751815;355.4740306403137;1;125936.20236689653;0.6384281418048326;0.26807435500073107;124.96949484690003;298.89836511144307;1;125936.20236689653;0.6384281418048326;0.26807435500073107;124.93912976527463;298.84123;1;26464.897449578482;0.6384281418048326;0.26807435500073107;113.67098997105836;2711.8070747605493;0.096706757;26464.897449578482;0;0;66.24114335585944;277.3148554703975;0.096706757;26464.897449578482;0;0;66.24576422691939;277.4163734557227;0.096706757;125936.20236689653;0;0;"Zustand 3: Temperatur 430.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;35;135;T13;8.873048068564043e-20;`gtol` termination condition is satisfied.;5;2.7137867300002313e-08;4.212611557825868e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.34827754765206;134.9651613720921;155.85454924163656;67.80468523335759;0.12080437586292858;0.26241067732018425;0.22296615321160312;0.2689482052549668;247.61338293755506;247.21462780745014;250.34640528676778;244.41197871610476;54.62890304460567;0.5004733440477028;9.831927780350544;18.45078587162999;0.010671101277571584;0.058955641269375775;24.761338291160882;24.721462780522884;10.013856211547187;16.294131914183414;4.961347668901097;115.14845730566498;0.015614095613532252;2714.461754017842;298.6554185877448;260.3364717833486;0.017202197;1.0845072566154577;0.5896267747396752;0.22960548775120745;4.141966769566352e-10;-2.90E-09;5.894946752960095e-09;-3.22E-10;-1.91E-09;2.221298700533225e-09;3.35356276082166e-09;2.594623538243468e-08;4.141966769566352e-12;-2.90E-11;5.894946752960095e-11;-3.22E-10;-1.91E-11;2.221298700533225e-11;3.35356276082166e-11;2.594623538243468e-10;146;135;127.54921412837001;127.54921412837001;120.27504809515261;49.71515641711011;25.83105879604966;23.721566487977043;65.43330088855487;32.80468523335759;7.954857693737779;12.400756822705034;20.20093658071795;52.46548626023127;2.867017246340481;7.888674945224068;5.359597033280412;1;131066.38996231437;28355.013157539892;4.622335713057585;0.059034229997354304;0.059034229997354304;0.059034229997354304;0.007761577;2.867017246340481;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.34827754765206;2687.0112280551666;0.1017094533585301;131066.38996231437;0;0;135;5.359597033280412;146;5.359597033280412;135;8;127.54921412837001;8;127.54921412837001;8;120.27504809515261;8;35;4;49.71515641711011;4;107.34827754765206;2687.0112280551666;0.012286947032336874;131066.38996231437;0;0;115.14845730566498;298.6554185877458;1.101709453;28355.013157539892;0.5804202859025912;0.22296615321160312;171.83105879604966;386.24868821837015;1.0122869470323368;131066.38996231437;0.6316929385455539;0.26241067732018425;107.34827754765206;2687.0112280551666;0.089422506;131066.38996231437;0;0;134.9651613720921;298.6554185877458;1.101709453;131066.38996231437;0.5804202859025912;0.22296615321160312;158.72156648797704;348.24099932146015;1.101709453;131066.38996231437;0.5804202859025912;0.22296615321160312;155.85454924163656;357.9793407633055;1;131066.38996231437;0.6394545158999455;0.2689482052549668;127.07648642686803;303.35043771911404;1;131066.38996231437;0.6394545158999455;0.2689482052549668;127.04514230626222;303.29148207784465;1;28355.013157539892;0.6394545158999455;0.2689482052549668;115.14845730566498;2714.461754017842;0.1017094533585301;28355.013157539892;0;0;67.80468523335759;283.86538716875276;0.1017094533585301;28355.013157539892;0;0;67.80956183492134;283.9703046658507;0.1017094533585301;131066.38996231437;0;0;"Zustand 3: Temperatur 431.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;37.5;100;T13;1.6233896387770376e-27;`gtol` termination condition is satisfied.;9;5.256996283012244e-12;5.698051664871138e-14;1;True;;True;0;zulässig;feasible;True;True;True;92.02792298324556;106.66760110089803;139.74819643680797;47.326894122375904;0.2478921774850323;0.24809156722089415;0.2377650646707093;0.2516945462588555;63.04715536167254;74.05503072713675;63.458682558240156;73.60362323;81.00508969573059;0.45998901740216025;33.48468478395139;47.88865126661432;0.001961203;0.037919099321479945;6.304715536166918;7.405503072713941;2.5383473023296146;4.906908215227017;7.356809134197274;95.02629004;0.008466511;2677.8730109476396;247.12726986038783;226.3716058604876;0.008719358;1.0211450409662401;0.6057345459909216;0.24167000722199503;3.410605131648481e-13;-2.17E-12;7.389644451905042e-13;-2.20E-14;-2.06E-13;-2.66E-12;-1.96E-12;3.360867140145274e-12;3.4106051316484808e-15;-2.17E-14;7.389644451905042e-15;-2.20E-14;-2.06E-15;-2.66E-14;-1.96E-14;3.360867140145274e-14;146;100;98.11134873338568;98.11134873338568;95.92076470873081;41.90803754328192;3.2276557696185364;10.901272982334149;53.11825249681948;9.826894122375904;2.0603885447596895;3.0850586932842816;6.0834257501401225;48.591659338257045;6.153076545526176;8.7081438;1.3646570424604445;1;75763.62253526732;10803.85881931103;7.012644630254324;0.01793674;0.01793674;0.01793674;0.004545515;2.0603885447596895;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.02792298324556;2662.823443;0.029864399394892382;75763.62253526732;0;0;135;1.3646570424604445;146;1.3646570424604445;100;8;98.11134873338568;8;98.11134873338568;8;95.92076470873081;8;37.5;4;41.90803754328192;4;92.02792298324556;2662.823443;0.007403151;75763.62253526732;0;0;95.02629004;247.12726986039615;1.0298643993948924;10803.85881931103;0.6006060876985337;0.2377650646707093;149.22765576961854;336.2600993108243;1.0074031509952825;75763.62253526732;0.6139973129620329;0.24809156722089415;92.02792298324556;2662.823443;0.022461248399609827;75763.62253526732;0;0;106.66760110089803;247.12726986039615;1.0298643993948924;75763.62253526732;0.6006060876985337;0.2377650646707093;145.90127298233415;325.7833431680335;1.0298643993948924;75763.62253526732;0.6006060876985337;0.2377650646707093;139.74819643680797;319.0361995744249;1;75763.62253526732;0.6185428277805666;0.2516945462588555;97.95945730067189;238.03110987869468;1;75763.62253526732;0.6185428277805666;0.2516945462588555;97.93961145524031;237.9931907793732;1;10803.85881931103;0.6185428277805666;0.2516945462588555;95.02629004;2677.8730109476396;0.029864399394892382;10803.85881931103;0;0;47.326894122375904;198.1636504;0.029864399394892382;10803.85881931103;0;0;47.32910537047377;198.22932064268304;0.029864399394892382;75763.62253526732;0;0;"Zustand 3: Temperatur 419.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6185 <= w_crit=0.6947, T=371.11 K >= T_crit=303.22 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6185 <= w_crit=0.6947, T=371.09 K >= T_crit=303.22 K).;"Zustand 20: Temperatur 422.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;37.5;102.5;T13;8.755399541710252e-20;`gtol` termination condition is satisfied.;8;3.896553659171141e-08;4.184590670952238e-10;1;True;;True;0;zulässig;feasible;True;True;True;93.12901551524311;108.72388944819585;140.79150791478253;48.95572330561191;0.22082944402515678;0.24850285340777314;0.23609222732297155;0.25226111267594625;76.15382458129136;86.32981396227169;76.67037683766756;85.7716573;78.99397495101216;0.4688061497523677;28.675680073067316;45.78185645350203;0.002371507;0.039232901;7.615382454394831;8.632981396;3.066815074;5.718110486;7.174161508356782;96.48778777844052;0.008971572;2680.540803550873;250.37795889701164;228.37820658234014;0.009284435;1.0255883211684076;0.6038015411591834;0.24019101805454157;3.6429526062420337e-10;-1.35E-09;1.0561166163824964e-08;-1.53E-10;-1.31E-09;1.8030874571195454e-09;2.3038495555738336e-09;3.734304243607767e-08;3.642952606242034e-12;-1.35E-11;1.0561166163824965e-10;-1.53E-10;-1.31E-11;1.8030874571195454e-11;2.3038495555738337e-11;3.734304243607767e-10;146;102.5;100.21814354649797;100.21814354649797;97.66541565071105;42.638679402516175;4.648082201350121;11.636956619034777;53.849108375924345;11.455723305611912;2.487052173801601;3.730355768;7.089128031254859;48.707331507719005;5.845448704252249;8.690415417889483;1.6483511814132328;1;78946.04312161695;11725.927256282988;6.732605566806333;0.020867316516137935;0.020867316516137935;0.020867316516137935;0.004732372;2.487052173801601;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.12901551524311;2664.6032861997382;0.034872756198002675;78946.04312161695;0;0;135;1.6483511814132328;146;1.6483511814132328;102.5;8;100.21814354649797;8;100.21814354649797;8;97.66541565071105;8;37.5;4;42.638679402516175;4;93.12901551524311;2664.6032861997382;0.007700931;78946.04312161695;0;0;96.48778777844052;250.37795889701493;1.0348727561980027;11725.927256282988;0.5983844924002061;0.23609222732297155;150.64808220135012;339.2425108971084;1.0077009313628298;78946.04312161695;0.6145194370629719;0.24850285340777314;93.12901551524311;2664.6032861997382;0.027171824835172904;78946.04312161695;0;0;108.72388944819585;250.37795889701493;1.0348727561980027;78946.04312161695;0.5983844924002061;0.23609222732297155;146.63695661903478;326.7100243397525;1.0348727561980027;78946.04312161695;0.5983844924002061;0.23609222732297155;140.79150791478253;321.33506718324736;1;78946.04312161695;0.619251809;0.25226111267594625;100.03347403030637;242.3410922325995;1;78946.04312161695;0.619251809;0.25226111267594625;100.0129478261984;242.3018593316239;1;11725.927256282988;0.619251809;0.25226111267594625;96.48778777844052;2680.540803550873;0.034872756198002675;11725.927256282988;0;0;48.95572330561191;204.97467760135012;0.034872756198002675;11725.927256282988;0;0;48.95808414299205;205.0426821728978;0.034872756198002675;78946.04312161695;0;0;"Zustand 3: Temperatur 419.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6193 <= w_crit=0.6975, T=373.18 K >= T_crit=303.42 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6193 <= w_crit=0.6975, T=373.16 K >= T_crit=303.42 K).;"Zustand 20: Temperatur 423.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;37.5;105;T13;2.1740627166772445e-15;`gtol` termination condition is satisfied.;7;9.346625139937512e-07;6.594031720695988e-08;1;True;;True;0;zulässig;feasible;True;True;True;94.24841026619083;110.78112963252897;141.8788033;50.564328989079684;0.20093293765804993;0.24901038308770526;0.23455643610217541;0.25292960145458665;89.08309986409938;98.45219378230105;89.71260752666564;97.77927436770634;77.04014703747733;0.475130437;25.103829261099683;43.67001808115077;0.002806598;0.040605375;8.908309910039604;9.845219382;3.5885043038927735;6.518618284233705;6.996716628292032;97.96111152828905;0.00947164;2683.2289398581374;253.747056;230.51584084352723;0.009848938;1.0299856218065246;0.6020339618916073;0.2388461865927342;2.20670429484926e-07;-8.50E-08;4.610481028066715e-07;-6.53E-08;-7.07E-08;-4.19E-08;1.0420076534956024e-07;7.6370334056719e-07;2.20670429484926e-09;-8.50E-10;4.610481028066715e-09;-6.53E-08;-7.07E-10;-4.19E-10;1.0420076534956025e-09;7.6370334056719e-09;146;105;102.32998191884923;102.32998191884923;99.41988446742937;43.360249629898874;6.121257019114353;12.43500122064421;54.60086189839018;13.064328989079684;2.907105642389638;4.368870390560176;8.081571652658397;48.85303731424523;5.556197882159211;8.666993546587832;1.9282056247640558;1;82294.58269953816;12702.01952403078;6.478858148804302;0.023754612;0.023754612;0.023754612;0.004923742;2.907105642389638;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.24841026619083;2666.4065421201494;0.03983456;82294.58269953816;0;0;135;1.9282056247640558;146;1.9282056247640558;105;8;102.32998191884923;8;102.32998191884923;8;99.41988446742937;8;37.5;4;43.360249629898874;4;94.24841026619083;2666.4065421201494;0.008004075;82294.58269953816;0;0;97.96111152828905;253.74705601167693;1.0398345602815893;12702.01952403078;0.5963317130175517;0.23455643610217541;152.12125701911435;342.36487701046764;1.0080040752176964;82294.58269953816;0.6151625822856535;0.24901038308770526;94.24841026619083;2666.4065421201494;0.031830485;82294.58269953816;0;0;110.78112963252897;253.74705601167693;1.0398345602815893;82294.58269953816;0.5963317130175517;0.23455643610217541;147.4350012206442;327.83590627706405;1.0398345602815893;82294.58269953816;0.5963317130175517;0.23455643610217541;141.8788033;323.76307317491745;1;82294.58269953816;0.6200863245875727;0.25292960145458665;102.11413608594114;246.72292635811056;1;82294.58269953816;0.6200863245875727;0.25292960145458665;102.09289435761036;246.68232098323168;1;12702.01952403078;0.6200863245875727;0.25292960145458665;97.96111152828905;2683.2289398581374;0.03983456;12702.01952403078;0;0;50.564328989079684;211.70187676655166;0.03983456;12702.01952403078;0;0;50.56684715318414;211.77233311902862;0.03983456;82294.58269953816;0;0;"Zustand 3: Temperatur 420.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;37.5;107.5;T13;1.7997955239639235e-18;`gtol` termination condition is satisfied.;7;2.7250866733091333e-08;1.897258824706805e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.37935429381508;112.8353457802383;142.99003499583353;52.16046519531449;0.18566625493544345;0.24957491093529158;0.23310768893706085;0.2536604259312234;101.90011850721322;110.48060424601877;102.6508116083358;109.68461508971136;75.11592341401725;0.4799016353127021;22.33468428403151;41.55508367881953;0.003268769;0.042027292184195014;10.190011848496962;11.048060424760704;4.1060324644214425;7.312307672439918;6.821960368;99.44115336;0.009968349;2685.9271392723776;257.1967029820647;232.7425029391526;0.010414665742970008;1.034358745301616;0.6003682798380674;0.23758546078174297;6.418460429813422e-09;-3.17E-09;1.32665149976674e-08;-1.88E-09;-2.20E-09;-1.59E-09;3.1125892974159797e-09;2.2243597186388797e-08;6.418460429813422e-11;-3.17E-11;1.32665149976674e-10;-1.88E-09;-2.20E-11;-1.59E-11;3.1125892974159796e-11;2.2243597186388798e-10;146;107.5;104.44491632118047;104.44491632118047;101.18049325303429;44.076226443215376;7.626849076035057;13.271697487869346;55.36492692172743;14.660465195314487;3.322692036180456;5.003762956237665;9.065562027365388;49.01734488;5.281662492035821;8.636051626676704;2.205630270718901;1;85796.73707875065;13738.568304672663;6.244954727165427;0.026612581215729403;0.026612581215729403;0.026612581215729403;0.005119725;3.322692036180456;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.37935429381508;2668.2219797057123;0.044773411;85796.73707875065;0;0;135;2.205630270718901;146;2.205630270718901;107.5;8;104.44491632118047;8;104.44491632118047;8;101.18049325303429;8;37.5;4;44.076226443215376;4;95.37935429381508;2668.2219797057123;0.008312912;85796.73707875065;0;0;99.44115336;257.1967029820637;1.044773411044586;13738.568304672663;0.5943835994364636;0.23310768893706085;153.62684907603506;345.57091202201246;1.0083129115493334;85796.73707875065;0.6158764560256152;0.24957491093529158;95.37935429381508;2668.2219797057123;0.036460499495252575;85796.73707875065;0;0;112.8353457802383;257.1967029820637;1.044773411044586;85796.73707875065;0.5943835994364636;0.23310768893706085;148.27169748786935;329.0935589126858;1.044773411044586;85796.73707875065;0.5943835994364636;0.23310768893706085;142.99003499583353;326.2629191496593;1;85796.73707875065;0.620996181;0.2536604259312234;104.1992941535616;251.1469957420605;1;85796.73707875065;0.620996181;0.2536604259312234;104.17730796381954;251.1049684498763;1;13738.568304672663;0.620996181;0.2536604259312234;99.44115336;2685.9271392723776;0.044773411;13738.568304672663;0;0;52.16046519531449;218.3777239285171;0.044773411;13738.568304672663;0;0;52.163148373227784;218.45073086149083;0.044773411;85796.73707875065;0;0;"Zustand 3: Temperatur 421.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;37.5;110;T13;2.2430372236394423e-21;`gtol` termination condition is satisfied.;7;9.918505151985715e-10;6.697816395870288e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.51811694014503;114.88428795537789;144.11426659566678;53.748410655566545;0.17358547487408585;0.25017496525912547;0.23171840601836544;0.2544317027315204;114.6409982516812;122.44728958914067;115.52128853867293;121.51974600001012;73.20630824040599;0.48363355515550105;20.119755049376987;39.43813358746053;0.003759793;0.043493508986177966;11.464099825088859;12.244728958924643;4.620851541551087;8.101316399996003;6.648530841314344;100.92508584673863;0.010462504441363315;2688.629640111759;260.7057817;235.03503725024132;0.010982515963158024;1.0387198784022726;0.5987693286991282;0.23638120205864366;2.2730262116965605e-10;-2.22E-10;4.724256541521754e-10;-6.62E-11;-1.04E-10;-1.06E-10;7.007372460066108e-11;7.926104217403918e-10;2.2730262116965603e-12;-2.22E-12;4.724256541521754e-12;-6.62E-11;-1.04E-12;-1.06E-12;7.007372460066108e-13;7.926104217403918e-12;146;110;106.56186641253947;106.56186641253947;102.94520730539631;44.788529142210734;9.153692311238615;14.133970066252289;56.13655670452789;16.248410655566545;3.7350059485457905;5.636780565800848;10.043749472394438;49.19394070626663;5.019703470585512;8.596537762716821;2.481406888564528;1;89447.30567970341;14840.82902;6.0271097747897855;0.029448902359107465;0.029448902359107465;0.029448902359107465;0.005320076;3.7350059485457905;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.51811694014503;2670.0433364226733;0.049702394;89447.30567970341;0;0;135;2.481406888564528;146;2.481406888564528;110;8;106.56186641253947;8;106.56186641253947;8;102.94520730539631;8;37.5;4;44.788529142210734;4;96.51811694014503;2670.0433364226733;0.008627614;89447.30567970341;0;0;100.92508584673863;260.7057816799832;1.0497023943654307;14840.82902;0.5925047019382614;0.23171840601836544;155.15369231123861;348.82977683931733;1.0086276137283023;89447.30567970341;0.6166335284680693;0.25017496525912547;96.51811694014503;2670.0433364226733;0.041074781;89447.30567970341;0;0;114.88428795537789;260.7057816799832;1.0497023943654307;89447.30567970341;0.5925047019382614;0.23171840601836544;149.1339700662523;330.4458419421691;1.0497023943654307;89447.30567970341;0.5925047019382614;0.23171840601836544;144.11426659566678;328.8032428668068;1;89447.30567970341;0.6219536042973689;0.2544317027315204;106.28775019266106;255.5969346266281;1;89447.30567970341;0.6219536042973689;0.2544317027315204;106.26499405145421;255.5534411176419;1;14840.82902;0.6219536042973689;0.2544317027315204;100.92508584673863;2688.629640111759;0.049702394;14840.82902;0;0;53.748410655566545;225.02016711811982;0.049702394;14840.82902;0;0;53.75126659912968;225.09581323996107;0.049702394;89447.30567970341;0;0;"Zustand 3: Temperatur 422.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;37.5;112.5;T13;5.907419224115661e-24;`gtol` termination condition is satisfied.;7;5.137142052389245e-11;3.4372719485416518e-12;1;True;;True;0;zulässig;feasible;True;True;True;97.66247955498329;116.92658247165843;145.24511316530368;55.33070518022021;0.16379759278064832;0.2507976647275092;0.23037218390148714;0.25523038915765933;127.32734204093168;134.3713897355377;128.34576138611766;133.30368829362988;71.30265070021636;0.4866333263715143;18.305184304540305;37.31981432696779;0.004281188;0.045000908;12.732734204090848;13.437138973555431;5.133830455445108;8.886912552909253;6.475642381662803;102.41122130396951;0.010954508590495772;2691.3329388403254;264.26150922886086;237.37965692140475;0.011552946082751925;1.043076386425633;0.5972161290830962;0.23521695044697347;1.2278178473934531e-11;-3.46E-11;1.688249540165998e-11;-3.40E-12;-1.00E-11;-1.66E-11;-8.92E-12;2.3206325749924872e-11;1.2278178473934532e-13;-3.46E-13;1.6882495401659982e-13;-3.40E-12;-1.00E-13;-1.66E-13;-8.92E-14;2.320632574992487e-13;146;112.5;108.68018567303221;108.68018567303221;104.71281399762654;45.49829700806771;10.695111277184367;15.01405444;56.9129243;17.830705180220207;4.144766599755826;6.268964369062701;11.01770611804892;49.37907223307241;4.7689412699169225;8.547799557223755;2.7560030744790405;1;93244.77764218219;16013.534238107097;5.822873093;0.032268121972427566;0.032268121972427566;0.032268121972427566;0.005524745;4.144766599755826;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.66247955498329;2671.866835105276;0.054629332508384865;93244.77764218219;0;0;135;2.7560030744790405;146;2.7560030744790405;112.5;8;108.68018567303221;8;108.68018567303221;8;104.71281399762654;8;37.5;4;45.49829700806771;4;97.66247955498329;2671.866835105276;0.008948153;93244.77764218219;0;0;102.41122130396951;264.2615092288603;1.0546293325083849;16013.534238107097;0.5906739198666727;0.23037218390148714;156.69511127718437;352.1230527305789;1.008948153160087;93244.77764218219;0.6174172973025489;0.2507976647275092;97.66247955498329;2671.866835105276;0.045681179;93244.77764218219;0;0;116.92658247165843;264.2615092288603;1.0546293325083849;93244.77764218219;0.5906739198666727;0.23037218390148714;150.0140544352206;331.8707141905945;1.0546293325083849;93244.77764218219;0.5906739198666727;0.23037218390148714;145.24511316530368;331.3656300737473;1;93244.77764218219;0.6229420418391003;0.25523038915765933;108.37878291443468;260.0629793735432;1;93244.77764218219;0.6229420418391003;0.25523038915765933;108.35523340024417;260.0179784651322;1;16013.534238107097;0.6229420418391003;0.25523038915765933;102.41122130396951;2691.3329388403254;0.054629332508384865;16013.534238107097;0;0;55.33070518022021;231.6398844740931;0.054629332508384865;16013.534238107097;0;0;55.333741764554134;231.71825241538951;0.054629332508384865;93244.77764218219;0;0;"Zustand 3: Temperatur 423.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.845 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;37.5;115;T13;3.3170344418982296e-26;`gtol` termination condition is satisfied.;7;9.815471652414619e-12;2.575668628491728e-13;1;True;;True;0;zulässig;feasible;True;True;True;98.81103666478356;118.96133241107913;146.37863223103085;56.90895353530345;0.15571815289649557;0.25143486449569313;0.2290586196569519;0.25604818967357523;139.97294265725122;146.26499813055608;141.13811024835638;145.04844875987288;69.39970453;0.4890968434797328;16.79001218293243;35.200538995486795;0.004834341;0.046547439;13.99729426572491;14.626499813055862;5.6455244099343105;9.669896583991665;6.302818527641624;103.89848524237152;0.011444551;2694.034745263146;267.8555862977828;239.7676007749942;0.012126179519430735;1.0474330387291737;0.5956953348899715;0.23408225081552728;1.2505552149377763e-12;-8.65E-12;1.6484591469634324e-12;-2.38E-13;-1.36E-12;-2.53E-12;-2.10E-12;2.1032064978498966e-12;1.2505552149377763e-14;-8.65E-14;1.6484591469634323e-14;-2.38E-13;-1.36E-14;-2.53E-14;-2.10E-14;2.1032064978498965e-14;146;115;110.7994610045132;110.7994610045132;106.48254288665987;46.20624988872356;12.246883365974384;15.907039541080792;57.69223535364796;19.408953535303453;4.552437348167075;6.900975762141684;11.988424339729647;49.570364096832975;4.528407310049943;8.489404793934966;3.0297173735335763;1;97189.65317;17261.205291558214;5.630525303861967;0.035073106;0.035073106;0.035073106;0.005733627;4.528407310049943;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.81103666478356;2673.6900351462477;0.059559218;97189.65317;0;0;135;3.0297173735335763;146;3.0297173735335763;115;8;110.7994610045132;8;110.7994610045132;8;106.48254288665987;8;37.5;4;46.20624988872356;4;98.81103666478356;2673.6900351462477;0.009274451;97189.65317;0;0;103.89848524237152;267.8555862977832;1.0595592182486044;17261.205291558214;0.5888778692444898;0.2290586196569519;158.24688336597438;355.4391200415331;1.009274451453632;97189.65317;0.6182173479990235;0.25143486449569313;98.81103666478356;2673.6900351462477;0.050284766794972506;97189.65317;0;0;118.96133241107913;267.8555862977832;1.0595592182486044;97189.65317;0.5888778692444898;0.2290586196569519;150.9070395410808;333.35424208855113;1.0595592182486044;97189.65317;0.5888778692444898;0.2290586196569519;146.37863223103085;333.9386144720583;1;97189.65317;0.6239509747805955;0.25604818967357523;110.47192761714416;264.53890994605905;1;97189.65317;0.6239509747805955;0.25604818967357523;110.44756265183292;264.49236250710595;1;17261.205291558214;0.6239509747805955;0.25604818967357523;103.89848524237152;2694.034745263146;0.059559218;17261.205291558214;0;0;56.90895353530345;238.2436447145199;0.059559218;17261.205291558214;0;0;56.912178789826896;238.32481335253172;0.059559218;97189.65317;0;0;"Zustand 3: Temperatur 424.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;37.5;117.5;T13;1.014879977391542e-27;`gtol` termination condition is satisfied.;7;3.80710028694908e-12;4.5052857343159534e-14;1;True;;True;0;zulässig;feasible;True;True;True;99.96285583563326;120.98792313046113;147.51229839600813;58.48421665728648;0.14894697821012237;0.25208115065456643;0.22777079420974508;0.2568795670216564;152.58704650734217;158.13610994361252;153.9076491908922;156.76195504885393;67.49419577;0.49115537672488085;15.504981957162757;33.08058479734797;0.005420562;0.048131648858441754;15.258704650734021;15.813610994361355;6.1563059676357215;10.450797003256973;6.129761942134458;105.38616003502767;0.011932703295194103;2696.7334741199484;271.4823255138849;242.19302257960217;0.012702307757047837;1.0517930913838738;0.5941980424081681;0.23297013743901288;-1.14E-13;-2.90E-12;1.7053025658242404e-13;-2.41E-14;-8.53E-13;-1.02E-12;-6.54E-13;1.9610979506978765e-12;-1.14E-15;-2.90E-14;1.7053025658242404e-15;-2.41E-14;-8.53E-15;-1.02E-14;-6.54E-15;1.9610979506978764e-14;146;117.5;112.91941520265203;112.91941520265203;108.25388082619804;46.912863687119795;13.806205218400123;16.809672418290972;58.473296347907876;20.98421665728648;4.958332481409286;7.533255167624361;12.95655936701877;49.76624204265738;4.297374022282838;8.421054051462875;3.302749924401345;1;101283.6331770933;18588.304173448083;5.448782860018448;0.037865742;0.037865742;0.037865742;0.005946616;4.297374022282838;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.96285583563326;2675.5112729918046;0.064495399;101283.6331770933;0;0;135;3.302749924401345;146;3.302749924401345;117.5;8;112.91941520265203;8;112.91941520265203;8;108.25388082619804;8;37.5;4;46.912863687119795;4;99.96285583563326;2675.5112729918046;0.009606395;101283.6331770933;0;0;105.38616003502767;271.48232551388554;1.0644953991409216;18588.304173448083;0.5871076534695262;0.22777079420974508;159.80620521840012;358.7702898;1.009606394810496;101283.6331770933;0.6190267802692209;0.25208115065456643;99.96285583563326;2675.5112729918046;0.054889004;101283.6331770933;0;0;120.98792313046113;271.48232551388554;1.0644953991409216;101283.6331770933;0.5871076534695262;0.22777079420974508;151.80967241829097;334.8871986801906;1.0644953991409216;101283.6331770933;0.5871076534695262;0.22777079420974508;147.51229839600813;336.51476127595504;1;101283.6331770933;0.6249733959187331;0.2568795670216564;112.56686907899825;269.0205655073095;1;101283.6331770933;0.6249733959187331;0.2568795670216564;112.54166751859071;268.9724338584511;1;18588.304173448083;0.6249733959187331;0.2568795670216564;105.38616003502767;2696.7334741199484;0.064495399;18588.304173448083;0;0;58.48421665728648;244.83594266832995;0.064495399;18588.304173448083;0;0;58.48763878354066;244.91998838976536;0.064495399;101283.6331770933;0;0;"Zustand 3: Temperatur 424.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
