config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;37.5;120;T13;3.6336305616493074e-17;`gtol` termination condition is satisfied.;6;7.774393643868061e-07;8.524823237638781e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.11729458895746;123.00591662775821;148.64445160251063;60.05722226858012;0.14320017752715947;0.252732783;0.22650392089069665;0.25772067297028806;165.17610977528585;169.99020930465463;166.66088962885027;168.4496359010549;65.58405102600761;0.49290039312879047;14.400876978156187;30.960145524668178;0.006041121;0.049752434;16.51761090299091;16.999020924085464;6.666435586543105;11.229975721341404;5.956284323329029;106.8737470865799;0.012418968889842662;2699.4279715855632;275.1376481925209;244.65186003160326;0.013281344765192493;1.0561588706825777;0.5927180730883203;0.23187578283204155;5.729759777750587e-09;-2.97E-08;1.8991960359926452e-07;-3.50E-09;-3.47E-08;6.379997330441256e-08;8.093385872598446e-08;7.453767523202259e-07;5.729759777750587e-11;-2.97E-10;1.8991960359926453e-09;-3.50E-09;-3.47E-10;6.379997330441256e-10;8.093385872598446e-10;7.45376752320226e-09;146;120;115.03985447533182;115.03985447533182;110.02647245446707;47.61846483956276;15.371143279182888;17.71971544267609;59.255282247017135;22.55722226858012;5.362674755;8.166107388751925;13.922559886374358;49.96562280393226;4.075263840165462;8.342532778630527;3.5752404713265333;1;105529.18366725651;19999.317091087352;5.276639356565097;0.040647325;0.040647325;0.040647325;0.006163602;4.075263840165462;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.11729458895746;2677.329360969169;0.069440215;105529.18366725651;0;0;135;3.5752404713265333;146;3.5752404713265333;120;8;115.03985447533182;8;115.03985447533182;8;110.02647245446707;8;37.5;4;47.61846483956276;4;101.11729458895746;2677.329360969169;0.009943851;105529.18366725651;0;0;106.8737470865799;275.1376481925196;1.0694402154477702;19999.317091087352;0.5853571257781889;0.22650392089069665;161.3711432791829;362.1112827401674;1.0099438511796448;105529.18366725651;0.6198408490456581;0.252732783;101.11729458895746;2677.329360969169;0.059496364;105529.18366725651;0;0;123.00591662775821;275.1376481925196;1.0694402154477702;105529.18366725651;0.5853571257781889;0.22650392089069665;152.7197154426761;336.46323711152974;1.0694402154477702;105529.18366725651;0.5853571257781889;0.22650392089069665;148.64445160251063;339.0890989117543;1;105529.18366725651;0.6260044507061139;0.25772067297028806;114.66338384912768;273.50504789147647;1;105529.18366725651;0.6260044507061139;0.25772067297028806;114.63732524510209;273.4552954570123;1;19999.317091087352;0.6260044507061139;0.25772067297028806;106.8737470865799;2699.4279715855632;0.069440215;19999.317091087352;0;0;60.05722226858012;251.4198798982107;0.069440215;19999.317091087352;0;0;60.060849650534806;251.50687734287547;0.069440215;105529.18366725651;0;0;"Zustand 3: Temperatur 425.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.794 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;37.5;122.5;T13;6.200311736271848e-18;`gtol` termination condition is satisfied.;6;3.1708464546373777e-07;3.5214518983714227e-09;1;True;;True;0;zulässig;feasible;True;True;True;102.27389678684835;125.01499141705216;149.77398504485564;61.62848407216791;0.13827037808900436;0.2533870854246386;0.2252545813811509;0.25856874396358925;177.7447921;181.83116733551032;179.40253800806505;180.11531523583207;63.667960464011585;0.4943976786053149;13.441698324963367;28.839361250240017;0.006697257;0.051408898;17.774479175672244;18.183116730903063;7.176101520921804;12.007687680128448;5.782266706448274;108.36088885320561;0.012903311204114724;2702.1173605635418;278.8185173;247.14119582280327;0.013863257699874953;1.0605321033493194;0.5912510015658569;0.23079573374758414;2.4473507664879435e-09;-1.40E-08;7.555678394055576e-08;-1.53E-09;-1.50E-08;2.6479682446733932e-08;3.3905337204487296e-08;3.0422657459894253e-07;2.4473507664879436e-11;-1.40E-10;7.555678394055576e-10;-1.53E-09;-1.50E-10;2.647968244673393e-10;3.3905337204487294e-10;3.0422657459894255e-09;146;122.5;117.16063874975998;117.16063874975998;111.80006389155068;48.32328376997083;16.940319466917174;18.635582778201524;60.03760508323478;24.128484072167907;5.765627937087174;8.799749896554374;14.886741962911628;50.167738609233254;3.8615977333458886;8.253683811;3.8472898714491124;1;109929.29068292085;21498.802699234293;5.113275014465625;0.043418762;0.043418762;0.043418762;0.006384487;3.8615977333458886;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.27389678684835;2679.143416780467;0.074395361;109929.29068292085;0;0;135;3.8472898714491124;146;3.8472898714491124;122.5;8;117.16063874975998;8;117.16063874975998;8;111.80006389155068;8;37.5;4;48.32328376997083;4;102.27389678684835;2679.143416780467;0.010286674700340085;109929.29068292085;0;0;108.36088885320561;278.81851727513794;1.0743953610491943;21498.802699234293;0.5836219058929081;0.2252545813811509;162.94031946691717;365.4583577517374;1.010286675;109929.29068292085;0.6206561815891259;0.2533870854246386;102.27389678684835;2679.143416780467;0.064108686;109929.29068292085;0;0;125.01499141705216;278.81851727513794;1.0743953610491943;109929.29068292085;0.5836219058929081;0.2252545813811509;153.63558277820152;338.07785771182506;1.0743953610491943;109929.29068292085;0.5836219058929081;0.2252545813811509;149.77398504485564;341.6582322660285;1;109929.29068292085;0.6270406682980298;0.25856874396358925;116.76130760592264;277.99027180446427;1;109929.29068292085;0.6270406682980298;0.25856874396358925;116.73437206291283;277.9388629066672;1;21498.802699234293;0.6270406682980298;0.25856874396358925;108.36088885320561;2702.1173605635418;0.074395361;21498.802699234293;0;0;61.62848407216791;257.9976632;0.074395361;21498.802699234293;0;0;61.632325282317424;258.08768567473396;0.074395361;109929.29068292085;0;0;"Zustand 3: Temperatur 426.786 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;37.5;125;T13;1.2241162283433315e-18;`gtol` termination condition is satisfied.;6;1.3890955748414474e-07;1.5646828613769192e-09;1;True;;True;0;zulässig;feasible;True;True;True;103.43232950472719;127.01490517616952;150.90015501373364;63.19837439663502;0.13400249558298205;0.2540421013328126;0.22402026180711432;0.2594217330621342;190.29656179928003;193.66178997812943;192.13610381800805;191.76175751171994;61.74511121993261;0.49569581122473416;12.600472392742361;26.718336423154994;0.007390191;0.053100258;19.02965616658949;19.366178996636982;7.685444152997678;12.784117166430745;5.607635272992092;109.84732138709359;0.013385670427527382;2704.8009464449988;282.52259391451594;249.65887124310777;0.014447985395594554;1.064914118566157;0.5897935638079541;0.22972744696128014;1.129606630456692e-09;-7.46E-09;3.205758503099787e-08;-7.20E-10;-6.93E-09;1.175959596366738e-08;1.5258763141901e-08;1.33385128719965e-07;1.129606630456692e-11;-7.46E-11;3.205758503099787e-10;-7.20E-10;-6.93E-11;1.175959596366738e-10;1.5258763141901e-10;1.33385128719965e-09;146;125;119.2816636;119.2816636;113.57446841280574;49.02748749869818;18.512727479920443;19.556119197289377;60.81983388839541;25.698374396635018;6.167316720519352;9.434342189751419;15.849334072117813;50.37203021369652;3.6559641835557386;8.154389989925676;4.118973199118615;1;114487.30994212507;23091.423297580044;4.958001439180373;0.046180711595996016;0.046180711595996016;0.046180711595996016;0.006609162;3.6559641835557386;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.43232950472719;2680.952759699065;0.079362104;114487.30994212507;0;0;135;4.118973199118615;146;4.118973199118615;125;8;119.2816636;8;119.2816636;8;113.57446841280574;8;37.5;4;49.02748749869818;4;103.43232950472719;2680.952759699065;0.010634719985590778;114487.30994212507;0;0;109.84732138709359;282.52259391451605;1.0793621039617516;23091.423297580044;0.581898782;0.22402026180711432;164.51272747992044;368.8088062509739;1.0106347199855907;114487.30994212507;0.6214703309101648;0.2540421013328126;103.43232950472719;2680.952759699065;0.068727384;114487.30994212507;0;0;127.01490517616952;282.52259391451605;1.0793621039617516;114487.30994212507;0.581898782;0.22402026180711432;154.55611919728938;339.72778112027385;1.0793621039617516;114487.30994212507;0.581898782;0.22402026180711432;150.90015501373364;344.2198027717341;1;114487.30994212507;0.6280794931385401;0.2594217330621342;118.86051518624384;282.4746915529311;1;114487.30994212507;0.6280794931385401;0.2594217330621342;118.83268327948065;282.42159129469957;1;23091.423297580044;0.6280794931385401;0.2594217330621342;109.84732138709359;2704.8009464449988;0.079362104;23091.423297580044;0;0;63.19837439663502;264.57090829650974;0.079362104;23091.423297580044;0;0;63.202438199109224;264.66402818888326;0.079362104;114487.30994212507;0;0;"Zustand 3: Temperatur 427.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.011 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;37.5;127.5;T13;2.696840692723769e-19;`gtol` termination condition is satisfied.;6;6.418490897236674e-08;7.344168697305052e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.59234494318167;129.00547228005001;152.02246632874386;64.76716800278098;0.1302780843104839;0.2546963576592176;0.22279907222192535;0.2602780883546559;202.83406144364108;205.48414780707202;204.86426621162292;203.3909961124049;59.81502683178781;0.4968314683538698;11.856570751506972;24.597150780107825;0.008121127;0.0548258;20.28340613819768;20.548414780168425;8.194570648602358;13.559399740352303;5.432346750592175;111.3328456764882;0.013865974;2707.4781602892454;286.24802891453334;252.20325181241634;0.015035449505161447;1.0693059693551696;0.5883432996555855;0.2286690086235385;5.457607699099754e-10;-4.31E-09;1.4377235402207589e-08;-3.57E-10;-3.44E-09;5.387761348174536e-09;7.120348755051964e-09;6.166428079268371e-08;5.457607699099754e-12;-4.31E-11;1.4377235402207589e-10;-3.57E-10;-3.44E-11;5.387761348174536e-11;7.120348755051964e-11;6.166428079268371e-10;146;127.5;121.40284921989218;121.40284921989218;115.34954576416584;49.73119927423045;20.08761385408235;20.48046655481602;61.60164640225776;27.267168002780977;6.5678386661730315;10.07000354340397;16.810504276710503;50.578082409395904;3.4580002260721585;8.044563674562312;4.390347650295261;1;119206.8781584948;24781.96393;4.810227249098247;0.048933655;0.048933655;0.048933655;0.006837528;3.4580002260721585;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.59234494318167;2682.7568478485014;0.084341419;119206.8781584948;0;0;135;4.390347650295261;146;4.390347650295261;127.5;8;121.40284921989218;8;121.40284921989218;8;115.34954576416584;8;37.5;4;49.73119927423045;4;104.59234494318167;2682.7568478485014;0.010987838;119206.8781584948;0;0;111.3328456764882;286.2480289145321;1.084341418860331;24781.96393;0.5801853469851351;0.22279907222192535;166.08761385408235;372.16062119973014;1.010987838477152;119206.8781584948;0.6222814743809592;0.2546963576592176;104.59234494318167;2682.7568478485014;0.07335358;119206.8781584948;0;0;129.00547228005001;286.2480289145321;1.084341418860331;119206.8781584948;0.5801853469851351;0.22279907222192535;155.48046655481602;341.4105688594277;1.084341418860331;119206.8781584948;0.5801853469851351;0.22279907222192535;152.02246632874386;346.7721630897737;1;119206.8781584948;0.6291190023518349;0.2602780883546559;120.9609086054877;286.95713625853165;1;119206.8781584948;0.6291190023518349;0.2602780883546559;120.93216133382697;286.90231045862583;1;24781.96393;0.6291190023518349;0.2602780883546559;111.3328456764882;2707.4781602892454;0.084341419;24781.96393;0;0;64.76716800278098;271.1408235015796;0.084341419;24781.96393;0;0;64.77146335476993;271.23711222229315;0.084341419;119206.8781584948;0;0;"Zustand 3: Temperatur 428.630 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;37.5;130;T13;6.527811181572274e-20;`gtol` termination condition is satisfied.;6;3.104128862300065e-08;3.6132564762475066e-10;1;True;;True;0;zulässig;feasible;True;True;True;105.7537551246673;130.98654845032922;153.1405962315025;66.33507119661812;0.12700509844216226;0.25534872499360184;0.2215895610303138;0.26113660575832126;215.35935019736132;217.29979553166984;217.58911776967113;215.00455186286064;57.87746049522187;0.49783287485528643;11.193936855262828;22.475866600287816;0.008891261;0.056584836;21.535935016755793;21.72997955290455;8.703564710853042;14.333636790619384;5.256378724530954;112.81730862570498;0.014344141;2710.148521068738;289.9933250326281;254.77307301656447;0.015625561744007754;1.0737085137407802;0.586898316;0.22761894837123278;2.785611741273897e-10;-2.72E-09;6.742425284755882e-09;-1.85E-10;-1.65E-09;2.6243469619657844e-09;3.569880391296465e-09;2.980340241265367e-08;2.785611741273897e-12;-2.72E-11;6.742425284755882e-11;-1.85E-10;-1.65E-11;2.6243469619657845e-11;3.569880391296465e-11;2.9803402412653666e-10;146;130;123.52413339971218;123.52413339971218;117.12518840379369;50.43451164;21.664403678303188;21.407975236375137;62.38279698691508;28.835071196618117;6.967272188227184;10.706824774007202;17.77037827504489;50.78558115562305;3.2673790048726232;7.924139402;4.661457796479682;1;124091.8534814973;26575.346319635886;4.669435047;0.051677955;0.051677955;0.051677955;0.007069486;3.2673790048726232;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.7537551246673;2684.5552365872254;0.089334075;124091.8534814973;0;0;135;4.661457796479682;146;4.661457796479682;130;8;123.52413339971218;8;123.52413339971218;8;117.12518840379369;8;37.5;4;50.43451164;4;105.7537551246673;2684.5552365872254;0.011345883051185054;124091.8534814973;0;0;112.81730862570498;289.99332503262787;1.089334075484788;26575.346319635886;0.5784797632436872;0.2215895610303138;167.6644036783032;375.5122923639731;1.011345883051185;124091.8534814973;0.6230882320532175;0.25534872499360184;105.7537551246673;2684.5552365872254;0.077988192;124091.8534814973;0;0;130.98654845032922;289.99332503262787;1.089334075484788;124091.8534814973;0.5784797632436872;0.2215895610303138;156.40797523637514;343.12437252094276;1.089334075484788;124091.8534814973;0.5784797632436872;0.2215895610303138;153.1405962315025;349.3141611653944;1;124091.8534814973;0.6301577180797211;0.26113660575832126;123.06240904849005;291.4367006704511;1;124091.8534814973;0.6301577180797211;0.26113660575832126;123.03272781177282;291.3801158347073;1;26575.346319635886;0.6301577180797211;0.26113660575832126;112.81730862570498;2710.148521068738;0.089334075;26575.346319635886;0;0;66.33507119661812;277.7083312257016;0.089334075;26575.346319635886;0;0;66.33960724817064;277.80785944028156;0.089334075;124091.8534814973;0;0;"Zustand 3: Temperatur 429.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;37.5;132.5;T13;1.7303978451013266e-20;`gtol` termination condition is satisfied.;6;1.5704341640717005e-08;1.8603213943301983e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.9164152235453;132.9580205070746;154.25434432643505;67.90224100207462;0.12411090580141003;0.25599832132220524;0.22039059275591516;0.26199633219626856;227.8740639914305;229.10991647554704;230.31232514273256;226.6035768672041;55.93232490545156;0.4987221127324101;10.59987930554734;20.354533486390835;0.009701774;0.058376683536822196;22.787406397636328;22.910991647428425;9.212493005745712;15.106905124363196;5.079723265789675;114.30059051747423;0.014820090872412057;2712.8116108012737;293.75724593363384;257.36733868878304;0.016218228572400406;1.078122468257672;0.5854571280098964;0.22657611680715914;1.5037215916891e-10;-1.83E-09;3.272589310654439e-09;-9.97E-11;-9.10E-10;1.26277654999285e-09;1.7561774257046636e-09;1.5067200820340076e-08;1.5037215916891e-12;-1.83E-11;3.272589310654439e-11;-9.97E-11;-9.10E-12;1.2627765499928501e-11;1.7561774257046636e-11;1.5067200820340077e-10;146;132.5;125.64546651360916;125.64546651360916;118.90131244018045;51.137495028306375;23.242650574166703;22.338145842878532;63.16309548916786;30.402241002074618;7.365681809749049;11.344875996134931;18.729051290063865;50.99428534504983;3.0838015164434864;7.793068909427404;4.932339047;1;129146.27674130941;28476.638836578644;4.5351657364639255;0.054413883738189006;0.054413883738189006;0.054413883738189006;0.007304941;3.0838015164434864;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.9164152235453;2686.347551083912;0.094340697;129146.27674130941;0;0;135;4.932339047;146;4.932339047;132.5;8;125.64546651360916;8;125.64546651360916;8;118.90131244018045;8;37.5;4;51.137495028306375;4;106.9164152235453;2686.347551083912;0.011708709337516497;129146.27674130941;0;0;114.30059051747423;293.75724593363606;1.0943406968300724;28476.638836578644;0.5767806001708883;0.22039059275591516;169.2426505741667;378.8626680071519;1.0117087093375166;129146.27674130941;0.6238895426946803;0.25599832132220524;106.9164152235453;2686.347551083912;0.082631987;129146.27674130941;0;0;132.9580205070746;293.75724593363606;1.0943406968300724;129146.27674130941;0.5767806001708883;0.22039059275591516;157.33814584287853;344.86776852268736;1.0943406968300724;129146.27674130941;0.5767806001708883;0.22039059275591516;154.25434432643505;351.8449982137655;1;129146.27674130941;0.6311944839090773;0.26199633219626856;125.16495159764719;295.9126733084643;1;129146.27674130941;0.6311944839090773;0.26199633219626856;125.13431819025095;295.8542966249275;1;28476.638836578644;0.6311944839090773;0.26199633219626856;114.30059051747423;2712.8116108012737;0.094340697;28476.638836578644;0;0;67.90224100207462;284.27414845644324;0.094340697;28476.638836578644;0;0;67.90702709513062;284.3769860862295;0.094340697;129146.27674130941;0;0;"Zustand 3: Temperatur 430.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.393 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;37.5;135;T13;5.1320264277470975e-18;`gtol` termination condition is satisfied.;7;1.98811536891972e-08;3.2037560543047274e-09;1;True;;True;0;zulässig;feasible;True;True;True;108.08021225394981;134.91979930172556;155.36359867765395;69.46879816445346;0.12153741006105619;0.25664444485070514;0.219201265;0.26285650000401567;240.37952417847384;240.91542057159666;243.0352381858678;238.18895207496237;53.97964481532221;0.49951670976511975;10.064230055079282;18.23319161267466;0.010553835231132342;0.060200649513445705;24.037952416018996;24.091542056791823;9.721409527431192;15.879263471650741;4.902382622031986;115.78259649023624;0.015293740707957186;2715.467057664525;297.5387540740145;259.98525202546415;0.016813354;1.0825484443278544;0.584018558;0.22553960228221076;-4.50E-09;2.390216025105474e-09;-3.35E-09;3.1977412939809824e-09;8.799361239653081e-11;3.678422899611178e-09;2.0125412447669078e-10;1.828388462854491e-08;-4.50E-11;2.3902160251054737e-11;-3.35E-11;3.1977412939809824e-09;8.799361239653081e-13;3.678422899611178e-11;2.012541244766908e-12;1.828388462854491e-10;146;135;127.76680838732534;127.76680838732534;120.67785148033244;51.84020360545219;24.822002103019656;23.270589629949768;63.942392884784056;31.96879816445346;7.763121729;11.984211897089097;19.68659613337553;51.20400764951455;2.906990952295814;7.651317646568771;5.203020004;1;134374.3455632423;30491.063828800587;4.407007453650007;0.057141652;0.057141652;0.057141652;0.007543804;2.906990952295814;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.08021225394981;2688.133467702201;0.099361799;134374.3455632423;0;0;135;5.203020004;146;5.203020004;135;8;127.76680838732534;8;127.76680838732534;8;120.67785148033244;8;37.5;4;51.84020360545219;4;108.08021225394981;2688.133467702201;0.012076175663305499;134374.3455632423;0;0;115.78259649023624;297.5387540740156;1.099361798620185;30491.063828800587;0.5750867292782723;0.219201265;170.82200210301966;382.21085904133673;1.0120761756633054;134374.3455632423;0.6246845771760834;0.25664444485070514;108.08021225394981;2688.133467702201;0.087285623;134374.3455632423;0;0;134.91979930172556;297.5387540740156;1.099361798620185;134374.3455632423;0.5750867292782723;0.219201265;158.27058962994977;346.63964595789986;1.099361798620185;134374.3455632423;0.5750867292782723;0.219201265;155.36359867765395;354.36413254980937;1;134374.3455632423;0.6322283810619608;0.26285650000401567;127.26848165515679;300.38448772999135;1;134374.3455632423;0.6322283810619608;0.26285650000401567;127.23687827068602;300.3242870804779;1;30491.063828800587;0.6322283810619608;0.26285650000401567;115.78259649023624;2715.467057664525;0.099361799;30491.063828800587;0;0;69.46879816445346;290.8388412157964;0.099361799;30491.063828800587;0;0;69.47384383081788;290.9450574415259;0.099361799;134374.3455632423;0;0;"Zustand 3: Temperatur 431.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;40;100;T13;8.143187851017947e-22;`gtol` termination condition is satisfied.;10;1.5259683490251366e-09;4.0356382025691915e-11;1;True;;True;0;zulässig;feasible;True;True;True;92.82776957844578;106.7177300136193;139.3094853047246;48.90130550634041;0.2674097050045717;0.2427429917506714;0.2338545209673148;0.24615815537963776;55.45792922437505;67.07983667838306;55.81999887984415;66.67686341770629;80.61623056769311;0.45272938575083843;36.88389872556481;47.661309490471524;0.001820397;0.039083208;5.545792922289487;6.707983668;2.232799955193237;4.445124227834535;7.3214932991502435;95.63267484611174;0.00818117;2678.913017824693;245.28469426460248;225.21053633481313;0.008402979;1.0187091222936342;0.600300438;0.23753424733750905;-1.11E-10;7.969447324285284e-11;2.4630253392388113e-10;3.7362002380803006e-11;1.3223200312495464e-11;1.4625811672885902e-10;1.8826540326699615e-10;1.480181310853368e-09;-1.11E-12;7.969447324285283e-13;2.463025339238811e-12;3.7362002380803006e-11;1.3223200312495464e-13;1.4625811672885902e-12;1.8826540326699613e-12;1.480181310853368e-11;146;100;98.33869050952848;98.33869050952848;96.35426005066819;43.99284742133233;2.4462056805753605;10.55393864063035;51.63982742477941;8.901305506340407;1.8182582940979728;2.7060156634167356;5.510920931082694;47.45062594292517;6.244453335905746;8.515783591615445;1.2003880784496763;1;78064.51959409135;11694.065562971222;6.675567121949397;0.016142254447501392;0.016142254447501392;0.016142254447501392;0.004401715;1.8182582940979728;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.82776957844578;2664.1169362382116;0.027112101;78064.51959409135;0;0;135;1.2003880784496763;146;1.2003880784496763;100;8;98.33869050952848;8;98.33869050952848;8;96.35426005066819;8;40;4;43.99284742133233;4;92.82776957844578;2664.1169362382116;0.007250039;78064.51959409135;0;0;95.63267484611174;245.28469426459554;1.0271121013383242;11694.065562971222;0.5953892782439397;0.2338545209673148;148.44620568057536;332.6822218457315;1.0072500390209354;78064.51959409135;0.607129818;0.2427429917506714;92.82776957844578;2664.1169362382116;0.019862062317388872;78064.51959409135;0;0;106.7177300136193;245.28469426459554;1.0271121013383242;78064.51959409135;0.5953892782439397;0.2338545209673148;145.55393864063035;323.7729434660706;1.0271121013383242;78064.51959409135;0.5953892782439397;0.2338545209673148;139.3094853047246;315.7792291918691;1;78064.51959409135;0.6115315326914411;0.24615815537963776;98.20194642200386;235.16299862406544;1;78064.51959409135;0.6115315326914411;0.24615815537963776;98.18174170590203;235.1239154162623;1;11694.065562971222;0.6115315326914411;0.24615815537963776;95.63267484611174;2678.913017824693;0.027112101;11694.065562971222;0;0;48.90130550634041;204.7471152517841;0.027112101;11694.065562971222;0;0;48.90363410774302;204.8142586012157;0.027112101;78064.51959409135;0;0;"Zustand 3: Temperatur 418.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6115 <= w_crit=0.6949, T=371.35 K >= T_crit=301.15 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6115 <= w_crit=0.6949, T=371.33 K >= T_crit=301.15 K).;"Zustand 20: Temperatur 421.596 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;40;102.5;T13;3.655765249245846e-27;`gtol` termination condition is satisfied.;7;5.858909962355166e-12;8.550748796738033e-14;1;True;;True;0;zulässig;feasible;True;True;True;93.91124223671568;108.75863510814776;140.31187652000256;50.55129509631024;0.23436689982424327;0.24306444404919472;0.23211256655014983;0.24662653745792337;68.70978581296094;79.51408378;69.17464343151039;79.00660603697963;78.52725239370596;0.4636874507362804;31.062557660332782;45.55876914974732;0.002235191;0.040384936;6.870978581295751;7.9514083782501555;2.7669857372604687;5.267107069132176;7.131774186824642;97.08588928618451;0.008687443;2681.558178107476;248.54820945449086;227.22634167236546;0.008967119;1.0232259805435266;0.5982359887297811;0.23598080510851374;-2.84E-13;-1.48E-12;-3.98E-13;-6.23E-14;-1.32E-12;-3.06E-12;-3.00E-12;3.439026841078885e-12;-2.84E-15;-1.48E-14;-3.98E-15;-6.23E-14;-1.32E-14;-3.06E-14;-3.00E-14;3.439026841078885e-14;146;102.5;100.44123085025268;100.44123085025268;98.08984376581878;44.732981177529666;3.814686913997093;11.238985033821564;52.352908108654844;10.551295096310241;2.251790646524398;3.355341564068169;6.529988614;47.536067740183796;5.927108513819007;8.489559030772853;1.4872248011463407;1;81273.78822188819;12693.839212960287;6.402616801614159;0.019091758450754392;0.019091758450754392;0.019091758450754392;0.004583938;2.251790646524398;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.91124223671568;2665.8640521281354;0.032193099;81273.78822188819;0;0;135;1.4872248011463407;146;1.4872248011463407;102.5;8;100.44123085025268;8;100.44123085025268;8;98.08984376581878;8;40;4;44.732981177529666;4;93.91124223671568;2665.8640521281354;0.007544997;81273.78822188819;0;0;97.08588928618451;248.54820945448054;1.0321930991946942;12693.839212960287;0.5930388477137022;0.23211256655014983;149.8146869139971;335.5465968221421;1.007544996853995;81273.78822188819;0.6075466684623156;0.24306444404919472;93.91124223671568;2665.8640521281354;0.024648102340699342;81273.78822188819;0;0;108.75863510814776;248.54820945448054;1.0321930991946942;81273.78822188819;0.5930388477137022;0.23211256655014983;146.23898503382156;324.6262731956275;1.0321930991946942;81273.78822188819;0.5930388477137022;0.23211256655014983;140.31187652000256;317.9643589530488;1;81273.78822188819;0.6121306061644566;0.24662653745792337;100.2690760773749;239.43710655934257;1;81273.78822188819;0.6121306061644566;0.24662653745792337;100.2482093534756;239.39672162346534;1;12693.839212960287;0.6121306061644566;0.24662653745792337;97.08588928618451;2681.558178107476;0.032193099;12693.839212960287;0;0;50.55129509631024;211.64736580508452;0.032193099;12693.839212960287;0;0;50.55377602563499;211.7167965572592;0.032193099;81273.78822188819;0;0;"Zustand 3: Temperatur 419.389 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6121 <= w_crit=0.6979, T=373.42 K >= T_crit=301.34 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6121 <= w_crit=0.6979, T=373.40 K >= T_crit=301.34 K).;"Zustand 20: Temperatur 422.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;40;105;T13;5.1707978126403786e-18;`gtol` termination condition is satisfied.;6;3.0333717357586385e-07;3.2158351365206453e-09;1;True;;True;0;zulässig;feasible;True;True;True;95.01962127378948;110.80464937923045;141.37764342445718;52.17344207932558;0.210855746;0.24351737735800374;0.23055198689762574;0.24723230940460234;81.72152354898907;91.73851026931258;82.29692868246241;91.11867573628514;76.52463704335166;0.47124665524133397;26.878588265640115;43.44931335;0.002673375;0.041756026535133925;8.172152325774057;9.173851025241133;3.291877147640197;6.074578381010534;6.949898468948455;98.55595756404671;0.00918687;2684.233648874525;251.95858747487776;229.40640802420967;0.009528662;1.0276756732284835;0.5963980521898639;0.23460591970844083;2.3237447521751164e-09;-8.39E-09;7.940900559333386e-08;-1.07E-09;-8.54E-09;1.6901253729884047e-08;2.1127135596543667e-08;2.912484973194296e-07;2.3237447521751165e-11;-8.39E-11;7.940900559333386e-10;-1.07E-09;-8.54E-11;1.6901253729884048e-10;2.1127135596543666e-10;2.912484973194296e-09;146;105;102.5506866463553;102.5506866463553;99.83882129706109;45.46062561;5.255189644651125;12.008954531624738;53.09533195277811;12.173442079325582;2.676739735217211;3.994729082308595;7.531065373;47.66273773407926;5.631311107167562;8.459818468339279;1.7688641460820145;1;84669.58985101913;13747.283734652185;6.159005043126895;0.021984749;0.021984749;0.021984749;0.00477065;2.676739735217211;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.01962127378948;2667.645228;0.037204335;84669.58985101913;0;0;135;1.7688641460820145;146;1.7688641460820145;105;8;102.5506866463553;8;102.5506866463553;8;99.83882129706109;8;40;4;45.46062561;4;95.01962127378948;2667.645228;0.007844748;84669.58985101913;0;0;98.55595756404671;251.95858747488913;1.0372043349195663;13747.283734652185;0.5909190206420651;0.23055198689762574;151.25518964465113;338.6014938034226;1.0078447477772616;84669.58985101913;0.60813312;0.24351737735800374;95.01962127378948;2667.645228;0.029359587142304605;84669.58985101913;0;0;110.80464937923045;251.95858747488913;1.0372043349195663;84669.58985101913;0.5909190206420651;0.23055198689762574;147.00895453162474;325.7382994053122;1.0372043349195663;84669.58985101913;0.5909190206420651;0.23055198689762574;141.37764342445718;320.3307332240938;1;84669.58985101913;0.6129037697963746;0.24723230940460234;102.34483091089118;243.8060961830659;1;84669.58985101913;0.6129037697963746;0.24723230940460234;102.32326026478279;243.76434015653078;1;13747.283734652185;0.6129037697963746;0.24723230940460234;98.55595756404671;2684.233648874525;0.037204335;13747.283734652185;0;0;52.17344207932558;218.43200324247442;0.037204335;13747.283734652185;0;0;52.17608356298183;218.50385979758926;0.037204335;84669.58985101913;0;0;"Zustand 3: Temperatur 420.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.473 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 424.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;40;107.5;T13;2.977033470598612e-20;`gtol` termination condition is satisfied.;6;2.2444895991243436e-08;2.4400956827954975e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.14293744500799;112.84989116394377;142.4773018367245;53.779204818313985;0.19321448225186458;0.2440453286108131;0.22910062635536246;0.24791836213243904;94.58905226611819;103.83946580844848;95.28320107995808;103.09899733186538;74.56676892741048;0.47680211744483186;23.70751115379346;41.33580955595113;0.003137873;0.043181789699089694;9.458905224457004;10.383946580734737;3.811328043230714;6.873266488694648;6.772086653084731;100.03536059597451;0.00968193;2686.9242831212136;255.46311007835743;231.69172004419093;0.010090320918757278;1.0320904037263934;0.5946932325612311;0.23333738715530186;2.490736505933455e-10;-1.04E-09;5.859988050360698e-09;-9.57E-11;-8.10E-10;1.101113866752712e-09;1.4456560393227846e-09;2.154814637833624e-08;2.4907365059334553e-12;-1.04E-11;5.859988050360699e-11;-9.57E-11;-8.10E-12;1.1011138667527121e-11;1.4456560393227846e-11;2.154814637833624e-10;146;107.5;104.66419044404887;104.66419044404887;101.59576790441002;46.18092058383621;6.737972629046851;12.829101305919835;53.85444001;13.779204818313985;3.0962605010699917;4.628829848074361;8.521252999040883;47.81375308558694;5.351799469195328;8.423844912940467;2.0473820836822116;1;88230.60835769058;14862.930713456124;5.936286056814567;0.024841724229809348;0.024841724229809348;0.024841724229809348;0.004961801;3.0962605010699917;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.14293744500799;2669.4440096196854;0.042180725;88230.60835769058;0;0;135;2.0473820836822116;146;2.0473820836822116;107.5;8;104.66419044404887;8;104.66419044404887;8;101.59576790441002;8;40;4;46.18092058383621;4;96.14293744500799;2669.4440096196854;0.008149927;88230.60835769058;0;0;100.03536059597451;255.46311007836422;1.0421807246451507;14862.930713456124;0.5889354542576656;0.22910062635536246;152.73797262904685;341.76587423186686;1.0081499268733212;88230.60835769058;0.6088153777749855;0.2440453286108131;96.14293744500799;2669.4440096196854;0.034030798;88230.60835769058;0;0;112.84989116394377;255.46311007836422;1.0421807246451507;88230.60835769058;0.5889354542576656;0.22910062635536246;147.82910130591983;327.0118992317997;1.0421807246451507;88230.60835769058;0.5889354542576656;0.22910062635536246;142.4773018367245;322.79546764968734;1;88230.60835769058;0.6137771784874749;0.24791836213243904;104.4260462510033;248.22869872252593;1;88230.60835769058;0.6137771784874749;0.24791836213243904;104.40373949893001;248.18551693282686;1;14862.930713456124;0.6137771784874749;0.24791836213243904;100.03536059597451;2686.9242831212136;0.042180725;14862.930713456124;0;0;53.779204818313985;225.14898926346623;0.042180725;14862.930713456124;0;0;53.782014818823086;225.2233804295647;0.042180725;88230.60835769058;0;0;"Zustand 3: Temperatur 420.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;40;110;T13;6.099358627767342e-22;`gtol` termination condition is satisfied.;6;3.0548197151488016e-09;3.4926662101515916e-11;1;True;;True;0;zulässig;feasible;True;True;True;97.27599694571865;114.89123538688523;143.59564098392804;55.37454791284483;0.17947971214293426;0.2446189258329354;0.22772097956860052;0.24865495256396286;107.36247521105298;115.86189938790022;108.18380809719662;114.9922813;72.63227458162086;0.4810662087927425;21.21317530862787;39.21975619336894;0.003630727;0.044654492;10.736247520812613;11.586189938780612;4.327352323894215;7.666152085487616;6.596397622529627;101.52017704523274;0.010173808132748787;2689.622102648218;259.03414938492375;234.0516467097594;0.010653406683400979;1.0364871079001596;0.5930728011361079;0.23213764298115083;5.3859139370615594e-11;-2.91E-10;7.921130418253597e-10;-1.69E-11;-1.59E-10;9.410427992406767e-11;1.277413730349508e-10;2.9268534262882895e-09;5.385913937061559e-13;-2.91E-12;7.921130418253597e-12;-1.69E-11;-1.59E-12;9.410427992406767e-13;1.2774137303495081e-12;2.92685342628829e-11;146;110;106.78024380663106;106.78024380663106;103.35785448274885;46.89654163023215;8.247551596107257;13.681355820499675;54.62363541500059;15.374547912844832;3.512008681503744;5.2600667613983205;9.504246860912417;47.98032013348728;5.085714837;8.380174112419525;2.3238630998063416;1;91947.59660331272;16047.123362476494;5.729849177723451;0.027673320175213734;0.027673320175213734;0.027673320175213734;0.005157302;3.512008681503744;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.27599694571865;2671.251760575721;0.047140515;91947.59660331272;0;0;135;2.3238630998063416;146;2.3238630998063416;110;8;106.78024380663106;8;106.78024380663106;8;103.35785448274885;8;40;4;46.89654163023215;4;97.27599694571865;2671.251760575721;0.008460766;91947.59660331272;0;0;101.52017704523274;259.0341493849238;1.0471405145835606;16047.123362476494;0.5870389922485972;0.22772097956860052;154.24755159610726;344.9976116795344;1.0084607659877272;91947.59660331272;0.6095550101432745;0.2446189258329354;97.27599694571865;2671.251760575721;0.038679748595833355;91947.59660331272;0;0;114.89123538688523;259.0341493849238;1.0471405145835606;91947.59660331272;0.5870389922485972;0.22772097956860052;148.68135582049968;328.3966404451672;1.0471405145835606;91947.59660331272;0.5870389922485972;0.22772097956860052;143.59564098392804;325.31571969853616;1;91947.59660331272;0.614712312;0.24865495256396286;106.5110612744657;252.68344511696915;1;91947.59660331272;0.614712312;0.24865495256396286;106.48799131849626;252.63879062468536;1;16047.123362476494;0.614712312;0.24865495256396286;101.52017704523274;2689.622102648218;0.047140515;16047.123362476494;0;0;55.37454791284483;231.82331934208665;0.047140515;16047.123362476494;0;0;55.377534349261566;231.90033859223203;0.047140515;91947.59660331272;0;0;"Zustand 3: Temperatur 421.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.638 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;40;112.5;T13;1.9757565522394928e-23;`gtol` termination condition is satisfied.;6;5.121742710503813e-10;6.286106191020786e-12;1;True;;True;0;zulässig;feasible;True;True;True;98.41582963;116.9268540249343;144.72408584402314;56.96287754400106;0.16848927783720735;0.24522138046831723;0.22639161927069837;0.2494250537631088;120.07057023761166;127.83147982446019;121.02768131884733;126.82404555117759;70.70920823019527;0.48444516305741725;19.19600065441576;37.102014324965694;0.004153577;0.046169615;12.007057023712868;12.783147982447204;4.841107252755391;8.454936370078906;6.421746472159606;103.0081590893817;0.010663099;2692.322463617031;262.65569674899825;236.46868447824812;0.011218585;1.0408755999400034;0.59150883;0.23098520268384962;1.5020873433968518e-11;-1.07E-10;1.2568079910124652e-10;-3.64E-12;-3.74E-11;-1.19E-11;-6.00E-12;4.829843192055705e-10;1.5020873433968518e-13;-1.07E-12;1.2568079910124652e-12;-3.64E-12;-3.74E-13;-1.19E-13;-6.00E-14;4.829843192055705e-12;146;112.5;108.8979856750343;108.8979856750343;105.12346050982069;47.609016656217875;9.775073969084303;14.555401060652855;55.39914243316383;16.96287754400106;3.9249408374261634;5.8898265856525995;10.482156048878608;48.157412114959925;4.831315216629719;8.327937548414866;2.598930091723196;1;95816.94846038212;17305.259493017205;5.536868632281703;0.030485595559051726;0.030485595559051726;0.030485595559051726;0.005357057;3.9249408374261634;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.41582963;2673.0634867086615;0.052094185;95816.94846038212;0;0;135;2.598930091723196;146;2.598930091723196;112.5;8;108.8979856750343;8;108.8979856750343;8;105.12346050982069;8;40;4;47.609016656217875;4;98.41582963;2673.0634867086615;0.008777312;95816.94846038212;0;0;103.0081590893817;262.6556967489984;1.052094184512854;17305.259493017205;0.5852015123018115;0.22639161927069837;155.7750739690843;348.2726603756686;1.008777311528089;95816.94846038212;0.6103300508730409;0.24522138046831723;98.41582963;2673.0634867086615;0.043316873;95816.94846038212;0;0;116.9268540249343;262.6556967489984;1.052094184512854;95816.94846038212;0.5852015123018115;0.22639161927069837;149.55540106065285;329.86375594280094;1.052094184512854;95816.94846038212;0.5852015123018115;0.22639161927069837;144.72408584402314;327.8672470554261;1;95816.94846038212;0.6156871078608632;0.2494250537631088;108.59891647651943;257.15803882524585;1;95816.94846038212;0.6156871078608632;0.2494250537631088;108.57505916257384;257.11186920987313;1;17305.259493017205;0.6156871078608632;0.2494250537631088;103.0081590893817;2692.322463617031;0.052094185;17305.259493017205;0;0;56.96287754400106;238.46929325175847;0.052094185;17305.259493017205;0;0;56.96604839486076;238.54902531260254;0.052094185;95816.94846038212;0;0;"Zustand 3: Temperatur 422.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.749 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
