config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;40;115;T13;6.57019675108069e-25;`gtol` termination condition is satisfied.;6;8.993027731741268e-11;1.146315554381139e-12;1;True;;True;0;zulässig;feasible;True;True;True;99.56061435415091;118.95559673156839;145.85748431215075;58.54627789540854;0.1595057917760489;0.2458423969662797;0.22509940504778167;0.2502181991141951;132.73109473142296;139.7639134313145;133.8326845088173;138.6098915194187;68.79048980680285;0.4871892516449657;17.529036639348423;34.98311561038145;0.004707858;0.047724277;13.273109473134943;13.97639134313272;5.353307380353147;9.240659434628817;6.247490196700044;104.49792323258839;0.011150099305044025;2695.022443222317;266.31773239643167;238.9320809549894;0.011786192407845508;1.0452620082762265;0.5899841398976301;0.22986687381167847;4.334310688136611e-12;-4.17E-11;2.1259438653942198e-11;-7.11E-13;-1.14E-11;-1.27E-11;-1.36E-11;7.352696229645517e-11;4.334310688136611e-14;-4.17E-13;2.12594386539422e-13;-7.11E-13;-1.14E-13;-1.27E-13;-1.36E-13;7.352696229645517e-13;146;115;111.01688438961855;111.01688438961855;106.89158999915969;48.31928056138776;11.315112089919296;15.444920934087463;56.178642671200635;18.546277895408537;4.335651742379355;6.518961157030162;11.45627003546764;48.341948747573895;4.5874366219367175;8.266581501673613;2.8729674184290683;1;99838.00145641308;18642.32061809208;5.3554492223206305;0.033282249;0.033282249;0.033282249;0.005560962;4.335651742379355;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.56061435415091;2674.8760750605093;0.057048200684072015;99838.00145641308;0;0;135;2.8729674184290683;146;2.8729674184290683;115;8;111.01688438961855;8;111.01688438961855;8;106.89158999915969;8;40;4;48.31928056138776;4;99.56061435415091;2674.8760750605093;0.009099518;99838.00145641308;0;0;104.49792323258839;266.31773239643127;1.057048200684072;18642.32061809208;0.5834057581493705;0.22509940504778167;157.3151120899193;351.5763062830775;1.0090995184195117;99838.00145641308;0.6111270451175211;0.2458423969662797;99.56061435415091;2674.8760750605093;0.047948682;99838.00145641308;0;0;118.95559673156839;266.31773239643127;1.057048200684072;99838.00145641308;0.5834057581493705;0.22509940504778167;150.44492093408746;331.3956444181204;1.057048200684072;99838.00145641308;0.5834057581493705;0.22509940504778167;145.85748431215075;330.43539724306083;1;99838.00145641308;0.616688007;0.2502181991141951;110.68901522989478;261.6449074362623;1;99838.00145641308;0.616688007;0.2502181991141951;110.66434825762065;261.59718315970235;1;18642.32061809208;0.616688007;0.2502181991141951;104.49792323258839;2695.022443222317;0.057048200684072015;18642.32061809208;0;0;58.54627789540854;245.09568382608467;0.057048200684072015;18642.32061809208;0;0;58.54964125;245.17820804050848;0.057048200684072015;99838.00145641308;0;0;"Zustand 3: Temperatur 423.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;40;117.5;T13;2.942235132124337e-26;`gtol` termination condition is satisfied.;6;2.1169115611476972e-11;2.42579270842516e-13;1;True;;True;0;zulässig;feasible;True;True;True;100.70917284288686;120.97669730754819;146.99259510638592;60.12609361134821;0.15203648159238947;0.24647530711550122;0.22383582351933565;0.25102758764983324;145.3556377183197;151.6693333870241;146.6104860821652;150.3598736428798;66.87175349408942;0.48946176935940566;16.127267481613064;32.86340732387396;0.005294894;0.049316486;14.535563771831088;15.166933338702965;5.864419443286784;10.023991576192449;6.073232296552129;105.98856955453158;0.011634943399907616;2697.720080307978;270.01358761597703;241.4348479636215;0.012356388828475895;1.049650395714542;0.5884875708101809;0.2287740969933727;9.521272659185342e-13;-1.64E-11;1.3073986337985843e-12;-1.18E-13;-4.38E-12;-5.54E-12;-6.93E-12;8.839151632855646e-12;9.521272659185343e-15;-1.64E-13;1.3073986337985844e-14;-1.18E-13;-4.38E-14;-5.54E-14;-6.93E-14;8.839151632855646e-14;146;117.5;113.13659267612604;113.13659267612604;108.66159643675462;49.027936511132395;12.86415314746813;16.345835371491148;56.960633043399184;20.12609361134821;4.7445334451896315;7.148023121594463;12.427419833239185;48.53193873179839;4.353240265105228;8.19573308;3.1462259246389546;1;104011.7704236038;20063.123797255565;5.184226119256243;0.036065660341740635;0.036065660341740635;0.036065660341740635;0.005768912;4.353240265105228;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.70917284288686;2676.6874649292863;0.062006785;104011.7704236038;0;0;135;3.1462259246389546;146;3.1462259246389546;117.5;8;113.13659267612604;8;113.13659267612604;8;108.66159643675462;8;40;4;49.027936511132395;4;100.70917284288686;2676.6874649292863;0.009427293;104011.7704236038;0;0;105.98856955453158;270.01358761597686;1.062006784543018;20063.123797255565;0.5816405512322553;0.22383582351933565;158.86415314746813;354.89905074538837;1.0094272933567778;104011.7704236038;0.6119372991391752;0.24647530711550122;100.70917284288686;2676.6874649292863;0.052579491;104011.7704236038;0;0;120.97669730754819;270.01358761597686;1.062006784543018;104011.7704236038;0.5816405512322553;0.22383582351933565;151.34583537149115;332.98093817095884;1.062006784543018;104011.7704236038;0.5816405512322553;0.22383582351933565;146.99259510638592;333.01087025251013;1;104011.7704236038;0.617706212;0.25102758764983324;112.78096422742095;266.13911675842166;1;104011.7704236038;0.617706212;0.25102758764983324;112.75546655481037;266.0898002721035;1;20063.123797255565;0.617706212;0.25102758764983324;105.98856955453158;2697.720080307978;0.062006785;20063.123797255565;0;0;60.12609361134821;251.70817201749378;0.062006785;20063.123797255565;0;0;60.12965770495623;251.79356418902177;0.062006785;104011.7704236038;0;0;"Zustand 3: Temperatur 424.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.014 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;40;120;T13;2.200353720379413e-16;`gtol` termination condition is satisfied.;5;7.76110998469933e-07;2.0977863191371104e-08;1;True;;True;0;zulässig;feasible;True;True;True;101.86070897235396;122.98962145446899;148.12730946477546;61.70322980972469;0.14573855542889608;0.24711560882180053;0.22259510795090562;0.2518485951751696;157.95211788113113;163.55456064478219;159.3690677037718;162.08075016641067;64.95023853402732;0.49137410911497265;14.93142944859769;30.743127014993206;0.005915941;0.050944763977937554;15.79521171481696;16.35545606099214;6.374762709742018;10.805383337919109;5.898722046031738;107.47948581363909;0.012117675;2700.4139845253585;273.73859248647943;243.9722308058217;0.012929229419523125;1.054043594812916;0.5870115401505475;0.22770106553868802;4.914589624149812e-08;-4.26E-08;2.1948955009065685e-07;-1.95E-08;-3.98E-08;3.486078981040919e-08;9.76240244199289e-08;7.32961524363418e-07;4.914589624149812e-10;-4.26E-10;2.1948955009065686e-09;-1.95E-08;-3.98E-10;3.4860789810409185e-10;9.76240244199289e-10;7.32961524363418e-09;146;120;115.2568729850068;115.2568729850068;110.4330411;49.73539051457038;14.419825980272321;17.255392358532163;57.744095299068704;21.70322980972469;5.1518572693937585;7.777387171367707;13.396164012652832;48.72603810462692;4.128082893756698;8.115130226934923;3.4188770104140933;1;108340.29652375715;21572.45345641608;5.022159243158992;0.038837429;0.038837429;0.038837429;0.005980789;4.128082893756698;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.86070897235396;2678.4962208011016;0.066972824;108340.29652375715;0;0;135;3.4188770104140933;146;3.4188770104140933;120;8;115.2568729850068;8;115.2568729850068;8;110.4330411;8;40;4;49.73539051457038;4;101.86070897235396;2678.4962208011016;0.009760523;108340.29652375715;0;0;107.47948581363909;273.7385924864806;1.0669728242324392;21572.45345641608;0.5798983253599328;0.22259510795090562;160.41982598027232;358.2345057584003;1.009760522656629;108340.29652375715;0.6127549647508905;0.24711560882180053;101.86070897235396;2678.4962208011016;0.057212301575810164;108340.29652375715;0;0;122.98962145446899;273.7385924864806;1.0669728242324392;108340.29652375715;0.5798983253599328;0.22259510795090562;152.25539235853216;334.61196907013573;1.0669728242324392;108340.29652375715;0.5798983253599328;0.22259510795090562;148.12730946477546;335.58753893890656;1;108340.29652375715;0.6187357539769495;0.2518485951751696;114.87449122753407;270.63730045402514;1;108340.29652375715;0.6187357539769495;0.2518485951751696;114.84814273060624;270.5863556900472;1;21572.45345641608;0.6187357539769495;0.2518485951751696;107.47948581363909;2700.4139845253585;0.066972824;21572.45345641608;0;0;61.70322980972469;258.3106012614007;0.066972824;21572.45345641608;0;0;61.70700303018907;258.3989347155524;0.066972824;108340.29652375715;0;0;"Zustand 3: Temperatur 425.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;40;122.5;T13;2.977202781390204e-17;`gtol` termination condition is satisfied.;5;3.3940126553796266e-07;7.716479484052562e-09;1;True;;True;0;zulässig;feasible;True;True;True;103.01466812298338;124.99398489600821;149.26023148677154;63.27831391615416;0.14036536533673544;0.24776011391417346;0.22137322292936415;0.2526779721817043;170.5261319969831;175.42432339288519;172.11407803375278;173.7771972274529;63.02419066694894;0.49300501109259665;13.89885635049505;28.62244279862358;0.006572212;0.052607933;17.052613167372673;17.542432337417488;6.884563122040192;11.58514647902256;5.723800114955067;108.97024162469683;0.012598282129098014;2703.1031253985902;277.48934495827797;246.54088073228152;0.013504707939351768;1.058443657795386;0.5855507284514692;0.22664371034380332;1.59597703941472e-08;-1.88E-08;8.729625733394641e-08;-6.93E-09;-1.73E-08;1.8710295535129262e-08;4.211449322610861e-08;3.232563869914884e-07;1.59597703941472e-10;-1.88E-10;8.729625733394641e-10;-6.93E-09;-1.73E-10;1.8710295535129263e-10;4.2114493226108605e-10;3.232563869914884e-09;146;122.5;117.37755720137642;117.37755720137642;112.2056168077022;50.44192401148126;15.98046304970984;18.17167791059859;58.52831761321556;23.27831391615416;5.557817968;8.407315576679594;14.362889078393039;48.92331198783893;3.9114464238270443;8.024584132625705;3.6910418181165174;1;112826.30073756895;23175.13205096381;4.868421051041076;0.04159866;0.04159866;0.04159866;0.006196532;3.9114464238270443;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.01466812298338;2680.301302;0.071948366;112826.30073756895;0;0;135;3.6910418181165174;146;3.6910418181165174;122.5;8;117.37755720137642;8;117.37755720137642;8;112.2056168077022;8;40;4;50.44192401148126;4;103.01466812298338;2680.301302;0.010099058641737518;112826.30073756895;0;0;108.97024162469683;277.48934495827785;1.0719483657347377;23175.13205096381;0.5781737951735387;0.22137322292936415;161.98046304970984;361.5781947;1.0100990586417375;112826.30073756895;0.613575923;0.24776011391417346;103.01466812298338;2680.301302;0.061849307;112826.30073756895;0;0;124.99398489600821;277.48934495827785;1.0719483657347377;112826.30073756895;0.5781737951735387;0.22137322292936415;153.1716779105986;336.28339948696845;1.0719483657347377;112826.30073756895;0.5781737951735387;0.22137322292936415;149.26023148677154;338.1612741694674;1;112826.30073756895;0.6197724548469258;0.2526779721817043;116.96940076338251;275.1370835184782;1;112826.30073756895;0.6197724548469258;0.2526779721817043;116.94218203194032;275.08447558569117;1;23175.13205096381;0.6197724548469258;0.2526779721817043;108.97024162469683;2703.1031253985902;0.071948366;23175.13205096381;0;0;63.27831391615416;264.9056541780907;0.071948366;23175.13205096381;0;0;63.28230481986327;264.9970004062954;0.071948366;112826.30073756895;0;0;"Zustand 3: Temperatur 426.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;40;125;T13;3.653847829818624e-18;`gtol` termination condition is satisfied.;5;1.4093100859218295e-07;2.7032749877948502e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.1706492878912;126.98950006602786;150.3904157562323;64.85179693617016;0.13573515005009054;0.2484065561475951;0.22016723594868204;0.2535133422139513;183.08179570916707;187.28202043070434;184.84967770144772;185.45256856767526;61.09248707465142;0.4944117880832662;12.99799852180515;26.501478503019257;0.00726489;0.054304985;18.308179557411474;18.728202042173656;7.393987108334466;12.363504570028297;5.548364537238505;110.46052275959516;0.013076724;2705.786700863578;281.2632625948095;249.13834907103146;0.014082781204210137;1.062852140608746;0.5841012585624342;0.22559907045978236;4.7449262297050154e-09;-8.43E-09;3.3132153021142585e-08;-2.31E-09;-6.91E-09;8.967788289737655e-09;1.7250783912459156e-08;1.3505231777344306e-07;4.7449262297050157e-11;-8.43E-11;3.3132153021142586e-10;-2.31E-09;-6.91E-11;8.967788289737655e-11;1.7250783912459155e-10;1.3505231777344306e-09;146;125;119.49852149698074;119.49852149698074;113.9790998;51.14773931135147;17.544872307524145;19.093311085744347;59.31278344824369;24.85179693617016;5.962561582389014;9.037998737385578;15.327872209089549;49.123085562560334;3.702895329512046;7.9239538707796555;3.962809430934352;1;117472.95995087507;24876.06926692549;4.722328061172581;0.044350146;0.044350146;0.044350146;0.006416009;3.702895329512046;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.1706492878912;2682.101917282049;0.076934922;117472.95995087507;0;0;135;3.962809430934352;146;3.962809430934352;125;8;119.49852149698074;8;119.49852149698074;8;113.9790998;8;40;4;51.14773931135147;4;104.1706492878912;2682.101917282049;0.010442773;117472.95995087507;0;0;110.46052275959516;281.26326259481004;1.0769349218129562;24876.06926692549;0.576463127;0.22016723594868204;163.54487230752414;364.92694377358544;1.0104427731563737;117472.95995087507;0.614397264;0.2484065561475951;104.1706492878912;2682.101917282049;0.066492149;117472.95995087507;0;0;126.98950006602786;281.26326259481004;1.0769349218129562;117472.95995087507;0.576463127;0.22016723594868204;154.09331108574435;337.9913766500269;1.0769349218129562;117472.95995087507;0.576463127;0.22016723594868204;150.3904157562323;340.72921119474273;1;117472.95995087507;0.6208132729953459;0.2535133422139513;119.0655461952482;279.63672412483623;1;117472.95995087507;0.6208132729953459;0.2535133422139513;119.03743841761099;279.58241913937024;1;24876.06926692549;0.6208132729953459;0.2535133422139513;110.46052275959516;2705.786700863578;0.076934922;24876.06926692549;0;0;64.85179693617016;271.4952761446015;0.076934922;24876.06926692549;0;0;64.85601425085866;271.58970517443754;0.076934922;117472.95995087507;0;0;"Zustand 3: Temperatur 427.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.540 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;40;127.5;T13;3.8469150189147306e-19;`gtol` termination condition is satisfied.;5;5.387275959136722e-08;8.771448020611797e-10;1;True;;True;0;zulässig;feasible;True;True;True;105.32835810741892;128.97594910229384;151.51722751561329;66.42400741779988;0.13171053460623708;0.24905323936282234;0.21897497699642687;0.2543529350873529;195.62219445631513;199.13012767995556;197.57899157593494;197.1093004079615;59.15443686286316;0.4956371861780401;12.204999786127075;24.38032713023614;0.007995136;0.056035018;19.562219440443073;19.913012767622696;7.903159663144694;13.14062002677046;5.372352565796245;111.95009566349808;0.013552941250581117;2708.464066765038;285.0583359387433;251.76280810996238;0.014663383;1.0672702521976214;0.5826602550684411;0.22456495298460086;1.2908358826280164e-09;-3.86E-09;1.1449913017713698e-08;-6.92E-10;-2.68E-09;3.728615638465271e-09;6.4046048464661e-09;5.1884398999391124e-08;1.2908358826280164e-11;-3.86E-11;1.1449913017713697e-10;-6.92E-10;-2.68E-11;3.7286156384652716e-11;6.4046048464661e-11;5.188439899939113e-10;146;127.5;121.61967286976386;121.61967286976386;115.75332464333644;51.85298379047356;19.11216902649261;20.019280145303753;60.09711187302452;26.424007417799885;6.366200081700526;9.669577206265785;16.29131476234494;49.324864598484226;3.5020526296904677;7.813134075822347;4.234246633253574;1;122283.79591659465;26680.285499847152;4.583301626112479;0.047092462509975674;0.047092462509975674;0.047092462509975674;0.006639126;3.5020526296904677;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.32835810741892;2683.8974509731456;0.081933635;122283.79591659465;0;0;135;4.234246633253574;146;4.234246633253574;127.5;8;121.61967286976386;8;121.61967286976386;8;115.75332464333644;8;40;4;51.85298379047356;4;105.32835810741892;2683.8974509731456;0.010791523;122283.79591659465;0;0;111.95009566349808;285.0583359387428;1.0819336351924118;26680.285499847152;0.5747634948624498;0.21897497699642687;165.1121690264926;368.2784141581936;1.010791522893425;122283.79591659465;0.6152168315426578;0.24905323936282234;105.32835810741892;2683.8974509731456;0.071142112;122283.79591659465;0;0;128.97594910229384;285.0583359387428;1.0819336351924118;122283.79591659465;0.5747634948624498;0.21897497699642687;155.01928014530375;339.7330728530297;1.0819336351924118;122283.79591659465;0.5747634948624498;0.21897497699642687;151.51722751561329;343.2893583214043;1;122283.79591659465;0.6218559573724255;0.2543529350873529;121.16281502647149;284.13492145983196;1;122283.79591659465;0.6218559573724255;0.2543529350873529;121.13379991829947;284.07888644195594;1;26680.285499847152;0.6218559573724255;0.2543529350873529;111.95009566349808;2708.464066765038;0.081933635;26680.285499847152;0;0;66.42400741779988;278.08090101972294;0.081933635;26680.285499847152;0;0;66.42846004485222;278.1784816503177;0.081933635;122283.79591659465;0;0;"Zustand 3: Temperatur 428.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;40;130;T13;3.107570629526307e-20;`gtol` termination condition is satisfied.;5;1.7861765501616216e-08;2.493018503551992e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.48757335247234;130.95316324622706;152.64024274653912;67.99519006014236;0.1281858063768763;0.24969887932875642;0.21779479913099825;0.2551953960110165;208.1497042360524;210.97048918077894;210.3044310762022;208.74920107329564;57.20963816670941;0.49671375754069297;11.501471525485023;22.259060448696516;0.00876409;0.057797177527364074;20.814970421880666;21.097048917946644;8.412177243;13.916613404748226;5.1957277033208555;113.43878238557681;0.014026862310439835;2711.1346867350503;288.87295734077844;254.41285852137315;0.015246433413090399;1.0716989629028675;0.5812255312356401;0.22353969311345026;2.9389468636509264e-10;-1.79E-09;3.406739779165946e-09;-1.74E-10;-8.35E-10;1.312514541496057e-09;2.0722552562801866e-09;1.7245724848180544e-08;2.9389468636509264e-12;-1.79E-11;3.406739779165946e-11;-1.74E-10;-8.35E-12;1.3125145414960571e-11;2.0722552562801866e-11;1.7245724848180544e-10;146;130;123.74093955130348;123.74093955130348;117.52816570983634;52.557767213141574;20.681685937479813;20.94882632024263;60.88101517243524;27.995190060142363;6.768821981215524;10.302157165726669;17.253366198831145;49.52827863516018;3.3085835737035154;7.692044994643879;4.505404853594207;1;127262.59109564165;28592.931871067507;4.450840917;0.049826038300218145;0.049826038300218145;0.049826038300218145;0.00686579;3.3085835737035154;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.48757335247234;2685.687404749665;0.086945396;127262.59109564165;0;0;135;4.505404853594207;146;4.505404853594207;130;8;123.74093955130348;8;123.74093955130348;8;117.52816570983634;8;40;4;52.557767213141574;4;106.48757335247234;2685.687404749665;0.011145166;127262.59109564165;0;0;113.43878238557681;288.8729573407784;1.0869453963159579;28592.931871067507;0.5730727607376856;0.21779479913099825;166.6816859374798;371.63086141579856;1.0111451657375181;127262.59109564165;0.6160330092242433;0.24969887932875642;106.48757335247234;2685.687404749665;0.075800231;127262.59109564165;0;0;130.95316324622706;288.8729573407784;1.0869453963159579;127262.59109564165;0.5730727607376856;0.21779479913099825;155.94882632024263;341.50636317755095;1.0869453963159579;127262.59109564165;0.5730727607376856;0.21779479913099825;152.64024274653912;345.84031771776097;1;127262.59109564165;0.6228987990379038;0.2551953960110165;123.26111825158318;288.63067955134545;1;127262.59109564165;0.6228987990379038;0.2551953960110165;123.23117801878448;288.57288237381806;1;28592.931871067507;0.6228987990379038;0.2551953960110165;113.43878238557681;2711.1346867350503;0.086945396;28592.931871067507;0;0;67.99519006014236;284.66361270467473;0.086945396;28592.931871067507;0;0;67.99988707467617;284.7644126374074;0.086945396;127262.59109564165;0;0;"Zustand 3: Temperatur 429.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;40;132.5;T13;1.3735515653541403e-21;`gtol` termination condition is satisfied.;5;4.251078095894037e-09;5.241281456579374e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.6481259155131;132.92100999513764;153.7591856544587;69.56552988881037;0.12507825655514038;0.25034248439873313;0.21662542790618747;0.25603966621617796;220.66619297258876;222.80449927679237;223.0278963765872;220.37363236504166;55.25788883383366;0.4976667392167957;10.873002395662882;20.13773501120795;0.009572876;0.059590632;22.066619296851098;22.280449927650984;8.921115855073179;14.691575490974918;5.0184715903876125;114.92644481158896;0.014498412453854085;2713.798101;292.7058125720482;257.0874076639791;0.015831844741116097;1.0761390721786566;0.5797953924621762;0.22252200325803215;5.714184680982726e-11;-7.65E-10;7.350990927079692e-10;-3.07E-11;-2.42E-10;2.8254021344764624e-10;4.178843937552301e-10;4.0777763388177846e-09;5.714184680982726e-13;-7.65E-12;7.350990927079692e-12;-3.07E-11;-2.42E-12;2.8254021344764623e-12;4.178843937552301e-12;4.0777763388177846e-11;146;132.5;125.86226498879205;125.86226498879205;119.30352593030864;53.26217257599956;22.252910327499023;21.881370873529193;61.66427223558941;29.565529888810374;7.170498969569735;10.935820177203084;18.214139073278943;49.73304539197761;3.122185219070502;7.560626287460934;4.776324523216207;1;132413.33731717884;30619.303111082554;4.324505259;0.052551196;0.052551196;0.052551196;0.00709591;3.122185219070502;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.6481259155131;2687.4713648935613;0.091970917;132413.33731717884;0;0;135;4.776324523216207;146;4.776324523216207;132.5;8;125.86226498879205;8;125.86226498879205;8;119.30352593030864;8;40;4;53.26217257599956;4;107.6481259155131;2687.4713648935613;0.011503561942102825;132413.33731717884;0;0;114.92644481158896;292.7058125720483;1.0919709169197727;30619.303111082554;0.5713892797234154;0.21662542790618747;168.25291032749902;374.98296427969615;1.011503561942103;132413.33731717884;0.6168445660541132;0.25034248439873313;107.6481259155131;2687.4713648935613;0.080467355;132413.33731717884;0;0;132.92100999513764;292.7058125720483;1.0919709169197727;132413.33731717884;0.5713892797234154;0.21662542790618747;156.8813708735292;343.3096225981476;1.0919709169197727;132413.33731717884;0.5713892797234154;0.21662542790618747;153.7591856544587;348.3811107235754;1;132413.33731717884;0.6239404756977064;0.25603966621617796;125.3603837076767;293.12322188979886;1;132413.33731717884;0.6239404756977064;0.25603966621617796;125.32950103043027;293.0636312580623;1;30619.303111082554;0.6239404756977064;0.25603966621617796;114.92644481158896;2713.798101;0.091970917;30619.303111082554;0;0;69.56552988881037;291.24424634305774;0.091970917;30619.303111082554;0;0;69.57048053833103;291.34833224753197;0.091970917;132413.33731717884;0;0;"Zustand 3: Temperatur 430.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;40;135;T13;8.733498099175955e-24;`gtol` termination condition is satisfied.;5;3.7064414810029406e-10;4.179353562257196e-12;1;True;;True;0;zulässig;feasible;True;True;True;108.80988464375923;134.87938430495547;154.87388658058825;71.13516855389491;0.12232223113218914;0.2509832754502892;0.21546585997014697;0.25688490255871227;233.1731563844378;234.6332254362194;235.75091283909688;231.98363183664023;53.299126345506984;0.49851600451296163;10.30813280099398;18.016396215449333;0.010422599;0.061414545831461505;23.317315638413284;23.463322543622528;9.430036513565339;15.465575455776364;4.840578549047588;116.4129740291952;0.014967514996973167;2716.4539038973717;296.55580759745584;259.7855877326719;0.016419525296600845;1.0805912543766658;0.5783685037253853;0.22151087134505393;1.376321279167314e-11;-2.01E-10;4.837374945054762e-11;-1.93E-12;-3.66E-11;-5.88E-12;-5.23E-12;3.04964942188235e-10;1.3763212791673141e-13;-2.01E-12;4.837374945054762e-13;-1.93E-12;-3.66E-13;-5.88E-14;-5.23E-14;3.04964942188235e-12;146;135;127.98360378455067;127.98360378455067;121.07932902750781;53.966263418822564;23.825441747403318;22.816465955774447;62.446710610372634;31.135168553894914;7.571290383547762;11.57062975535547;19.173719140791434;49.938946771624046;2.942579375186199;7.418832719746263;5.047038016979172;1;137740.2013939434;32764.846977943496;4.203901867347855;0.055268182460470716;0.055268182460470716;0.055268182460470716;0.007329397;2.942579375186199;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.80988464375923;2689.248978739925;0.09701078;137740.2013939434;0;0;135;5.047038016979172;146;5.047038016979172;135;8;127.98360378455067;8;127.98360378455067;8;121.07932902750781;8;40;4;53.966263418822564;4;108.80988464375923;2689.248978739925;0.011866575;137740.2013939434;0;0;116.4129740291952;296.5558075974561;1.0970107796732667;32764.846977943496;0.5697117644720987;0.21546585997014697;169.82544174740332;378.3337096662428;1.0118665750135072;137740.2013939434;0.6176505503466778;0.2509832754502892;108.80988464375923;2689.248978739925;0.085144205;137740.2013939434;0;0;134.87938430495547;296.5558075974561;1.0970107796732667;137740.2013939434;0.5697117644720987;0.21546585997014697;157.81646595577445;345.14158937198124;1.0970107796732667;137740.2013939434;0.5697117644720987;0.21546585997014697;154.87388658058825;350.91106027596913;1;137740.2013939434;0.6249799469325694;0.25688490255871227;127.4605515852092;297.6119339304759;1;137740.2013939434;0.6249799469325694;0.25688490255871227;127.42870961645224;297.5505193846445;1;32764.846977943496;0.6249799469325694;0.25688490255871227;116.4129740291952;2716.4539038973717;0.09701078;32764.846977943496;0;0;71.13516855389491;297.8234565752638;0.09701078;32764.846977943496;0;0;71.14038225588376;297.93089411094275;0.09701078;137740.2013939434;0;0;"Zustand 3: Temperatur 430.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;42.5;100;T13;4.253123060115549e-28;`gtol` termination condition is satisfied.;9;2.875350336818824e-12;2.9165469514875116e-14;1;True;;True;0;zulässig;feasible;True;True;True;93.63995556210449;106.7821308;138.9179865806393;50.46002440237885;0.2919436954740401;0.23758270452263838;0.23008378952912928;0.24081889650709318;47.78290248873793;59.986384748429735;48.09569732;59.63163901868827;80.26204543;0.4435541072009806;41.154207325293896;47.43141956295375;0.001668407;0.040282496337200734;4.778290248873792;5.998638474843177;1.9238278926098702;3.9754426012459976;7.289326524808932;96.24416198582998;0.007889817;2679.957765;243.6339637783889;224.25894956047642;0.00808153;1.0162173216927404;0.5949746582569506;0.23354634505043426;2.8421709430404007e-13;-6.68E-13;0;-4.88E-15;-8.53E-13;-2.03E-12;-1.70E-12;1.4210854715202004e-14;2.842170943040401e-15;-6.68E-15;0;-4.88E-15;-8.53E-15;-2.03E-14;-1.70E-14;1.4210854715202004e-16;146;100;98.56858043704625;98.56858043704625;96.79382927577575;46.070618139787484;1.7182306711577553;10.254071837525089;50.17354384604249;7.960024402378849;1.5721403070498354;2.3244184512162747;4.928624874941761;46.331355399971756;6.336085256885781;8.333693063;1.0342619586306911;1;80460.11680832878;12636.68246601361;6.367186722;0.014343136594247796;0.014343136594247796;0.014343136594247796;0.004258925;1.5721403070498354;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.63995556210449;2665.4271479649233;0.024298852170708374;80460.11680832878;0;0;135;1.0342619586306911;146;1.0342619586306911;100;8;98.56858043704625;8;98.56858043704625;8;96.79382927577575;8;42.5;4;46.070618139787484;4;93.63995556210449;2665.4271479649233;0.007093897;80460.11680832878;0;0;96.24416198582998;243.6339637783881;1.0242988521707084;12636.68246601361;0.590280417;0.23008378952912928;147.71823067115776;329.40362667385733;1.007093896698494;80460.11680832878;0.6003646290291741;0.23758270452263838;93.63995556210449;2665.4271479649233;0.017204955;80460.11680832878;0;0;106.7821308;243.6339637783881;1.0242988521707084;80460.11680832878;0.590280417;0.23008378952912928;145.2540718375251;321.9919988986321;1.0242988521707084;80460.11680832878;0.590280417;0.23008378952912928;138.9179865806393;312.8321171285663;1;80460.11680832878;0.6046235536889318;0.24081889650709318;98.44843772;232.5700716965486;1;80460.11680832878;0.6046235536889318;0.24081889650709318;98.42785969295016;232.5297892002114;1;12636.68246601361;0.6046235536889318;0.24081889650709318;96.24416198582998;2679.957765;0.024298852170708374;12636.68246601361;0;0;50.46002440237885;211.26565067941507;0.024298852170708374;12636.68246601361;0;0;50.462473875803994;211.3343126427413;0.024298852170708374;80460.11680832878;0;0;"Zustand 3: Temperatur 418.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6046 <= w_crit=0.6952, T=371.60 K >= T_crit=298.65 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6046 <= w_crit=0.6952, T=371.58 K >= T_crit=298.65 K).;"Zustand 20: Temperatur 420.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;42.5;102.5;T13;7.50968592936498e-18;`gtol` termination condition is satisfied.;8;3.293970130561725e-07;3.875483435486464e-09;1;True;;True;0;zulässig;feasible;True;True;True;94.69914567;108.80344967687859;139.86007943832527;52.138931706731114;0.25058881891269214;0.23777968268893462;0.2282282121865758;0.24115439965021454;61.24178078084475;72.63855445498041;61.65532516494494;72.18136475133146;78.06538313319767;0.4575858893339001;33.92527063904568;45.334979915623364;0.002089063;0.041556261;6.124178046334445;7.263855443929808;2.466213006872926;4.812090982;7.089827638;97.68441391337723;0.00839848;2682.570273150167;246.8861881099275;226.25689016889447;0.008646038;1.020830514016229;0.5927153836498423;0.23187379854996154;4.925212238049426e-09;-8.28E-09;8.31796569400467e-08;-2.04E-09;-6.88E-09;1.568233187754231e-08;1.9669002426780935e-08;3.1750029449995054e-07;4.9252122380494256e-11;-8.28E-11;8.31796569400467e-10;-2.04E-09;-6.88E-11;1.568233187754231e-10;1.9669002426780935e-10;3.1750029449995054e-09;146;102.5;100.66502008437664;100.66502008437664;98.51676518106319;46.823723479463126;3.0154351587728456;10.865966304468998;50.86069043;9.638931706731114;2.0147085545149253;2.9806061709994083;5.965874418314229;46.37522973;6.005886866143726;8.296945790178995;1.3255796705810552;1;83675.83623;13724.116594947493;6.096992520451567;0.017324474189761907;0.017324474189761907;0.017324474189761907;0.004436514;2.0147085545149253;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.69914567;2667.1308607490246;0.029476551878972135;83675.83623;0;0;135;1.3255796705810552;146;1.3255796705810552;102.5;8;100.66502008437664;8;100.66502008437664;8;98.51676518106319;8;42.5;4;46.823723479463126;4;94.69914567;2667.1308607490246;0.007386494;83675.83623;0;0;97.68441391337723;246.88618810992665;1.0294765518789721;13724.116594947493;0.5877374755668331;0.2282282121865758;149.01543515877285;332.1005722532052;1.0073864943209703;83675.83623;0.6006254354307033;0.23777968268893462;94.69914567;2667.1308607490246;0.022090058;83675.83623;0;0;108.80344967687859;246.88618810992665;1.0294765518789721;83675.83623;0.5877374755668331;0.2282282121865758;145.8659663;322.71635926896363;1.0294765518789721;83675.83623;0.5877374755668331;0.2282282121865758;139.86007943832527;314.8528843711168;1;83675.83623;0.60506195;0.24115439965021454;100.50650388669959;236.78750124284431;1;83675.83623;0.60506195;0.24115439965021454;100.48529144548507;236.74594498139618;1;13724.116594947493;0.60506195;0.24115439965021454;97.68441391337723;2682.570273150167;0.029476551878972135;13724.116594947493;0;0;52.138931706731114;218.2876544358998;0.029476551878972135;13724.116594947493;0;0;52.141535448722095;218.35852646443317;0.029476551878972135;83675.83623;0;0;"Zustand 3: Temperatur 419.016 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6051 <= w_crit=0.6984, T=373.66 K >= T_crit=298.83 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6051 <= w_crit=0.6983, T=373.64 K >= T_crit=298.83 K).;"Zustand 20: Temperatur 422.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;42.5;105;T13;9.701516462226101e-20;`gtol` termination condition is satisfied.;8;4.172189252680599e-08;4.4048873906664405e-10;1;True;;True;0;zulässig;feasible;True;True;True;95.79339331829738;110.83622153300018;140.8951592750334;53.778286455148475;0.22238532955617937;0.23816171014748713;0.22662171219039673;0.24168127432947226;74.36399048884277;84.99265786308197;74.88571853;84.42548192882938;75.99994398;0.46678444625268606;28.944656498047063;43.22874162296881;0.002530864;0.042917028;7.436399044860381;8.499265786108836;2.9954287413115828;5.628365461754341;6.902246318120632;99.14916895215924;0.008897601;2685.228434145234;250.3274235711387;228.4681509948626;0.009205001;1.0253436898306638;0.5907767651518985;0.23044761397579294;3.5430502975941636e-10;-1.44E-09;1.0390238003310515e-08;-1.41E-10;-1.04E-09;1.9936123862862587e-09;2.5142696813418297e-09;4.023895883165096e-08;3.5430502975941635e-12;-1.44E-11;1.0390238003310514e-10;-1.41E-10;-1.04E-11;1.993612386286259e-11;2.5142696813418297e-11;4.0238958831650964e-10;146;105;102.77125837703119;102.77125837703119;100.25859522438748;47.55908678;4.414258104883515;11.597349791053205;51.59008217459484;11.278286455148475;2.445585926052047;3.6220894248719446;6.977865058733812;46.47754173243652;5.702190516019812;8.259907668187338;1.6096101837411856;1;87109.44084761236;14862.27117580122;5.8611123304925385;0.020228959;0.020228959;0.020228959;0.00461856;2.445585926052047;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.79339331829738;2668.8849765487444;0.034548691;87109.44084761236;0;0;135;1.6096101837411856;146;1.6096101837411856;105;8;102.77125837703119;8;102.77125837703119;8;100.25859522438748;8;42.5;4;47.55908678;4;95.79339331829738;2668.8849765487444;0.007683122;87109.44084761236;0;0;99.14916895215924;250.32742357113764;1.034548691226219;14862.27117580122;0.5855202692577911;0.22662171219039673;150.41425810488352;335.06438842259087;1.0076831220840774;87109.44084761236;0.6011306680770345;0.23816171014748713;95.79339331829738;2668.8849765487444;0.026865569142141568;87109.44084761236;0;0;110.83622153300018;250.32742357113764;1.034548691226219;87109.44084761236;0.5855202692577911;0.22662171219039673;146.5973497910532;323.7893540025384;1.034548691226219;87109.44084761236;0.5855202692577911;0.22662171219039673;140.8951592750334;317.1333599320746;1;87109.44084761236;0.6057492282470711;0.24168127432947226;102.57631386481285;241.1334159496717;1;87109.44084761236;0.6057492282470711;0.24168127432947226;102.55441407394795;241.0904989221559;1;14862.27117580122;0.6057492282470711;0.24168127432947226;99.14916895215924;2685.228434145234;0.034548691;14862.27117580122;0;0;53.778286455148475;225.14514744228762;0.034548691;14862.27117580122;0;0;53.781053491950956;225.21840243669774;0.034548691;87109.44084761236;0;0;"Zustand 3: Temperatur 419.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.726 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 423.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;42.5;107.5;T13;1.850535565386333e-15;`gtol` termination condition is satisfied.;7;8.680116632837612e-07;6.083642930656488e-08;1;True;;True;0;zulässig;feasible;True;True;True;96.90743417510492;112.8713969437726;141.9782833963671;55.39564661568471;0.2017956349280036;0.23864414691901162;0.22515607768609136;0.24231388667063344;87.29608251;97.18101102656225;87.93409078215126;96.49566446540116;74.00099971154768;0.4733297096741786;25.27240085850585;41.11708603518309;0.002997837;0.044340661;8.729608178476937;9.718101106930924;3.517363633653934;6.433044291090801;6.720704010812249;100.62694259712936;0.009391024;2687.9090615759483;253.8815670541777;230.80686234343088;0.009762616;1.0298062407305808;0.5890161792312264;0.22915952513182963;2.1224150259513408e-07;-8.11E-08;4.025026782983332e-07;-6.02E-08;-5.92E-08;-4.27E-08;9.903914133246872e-08;7.218344251214148e-07;2.1224150259513407e-09;-8.11E-10;4.025026782983332e-09;-6.02E-08;-5.92E-10;-4.27E-10;9.903914133246872e-10;7.218344251214148e-09;146;107.5;104.88291396481691;104.88291396481691;102.0110191890609;48.28458398967632;5.869461118908077;12.395365456680452;52.342358607453036;12.895646615684711;2.869594841237358;4.255971368;7.975479789711983;46.612433869631275;5.417082060313362;8.218367416679712;1.8895255953810344;1;90724.54145777064;16063.309098653019;5.647935982591426;0.023087822865157648;0.023087822865157648;0.023087822865157648;0.004804947;2.869594841237358;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.90743417510492;2670.6644710868068;0.039568856382057316;90724.54145777064;0;0;135;1.8895255953810344;146;1.8895255953810344;107.5;8;104.88291396481691;8;104.88291396481691;8;102.0110191890609;8;42.5;4;48.28458398967632;4;96.90743417510492;2670.6644710868068;0.007984822;90724.54145777064;0;0;100.62694259712936;253.8815670541772;1.0395688563820573;16063.309098653019;0.5834847143984416;0.22515607768609136;151.86946111890808;338.17383692324034;1.0079848224969923;90724.54145777064;0.6017675900893118;0.23864414691901162;96.90743417510492;2670.6644710868068;0.031584033885065074;90724.54145777064;0;0;112.8713969437726;253.8815670541772;1.0395688563820573;90724.54145777064;0.5834847143984416;0.22515607768609136;147.39536545668045;325.06588472322363;1.0395688563820573;90724.54145777064;0.5834847143984416;0.22515607768609136;141.9782833963671;319.5493136360501;1;90724.54145777064;0.6065725372635993;0.24231388667063344;104.65302952709288;245.54831413674393;1;90724.54145777064;0.6065725372635993;0.24231388667063344;104.63040515876264;245.5039734756177;1;16063.309098653019;0.6065725372635993;0.24231388667063344;100.62694259712936;2687.9090615759483;0.039568856382057316;16063.309098653019;0;0;55.39564661568471;231.91159507778997;0.039568856382057316;16063.309098653019;0;0;55.39858531942963;231.9873576;0.039568856382057316;90724.54145777064;0;0;"Zustand 3: Temperatur 420.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.128 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
