config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;42.5;110;T13;1.3329647055489657e-18;`gtol` termination condition is satisfied.;7;2.407610386432474e-08;1.632767408756658e-09;1;True;;True;0;zulässig;feasible;True;True;True;98.03383790367593;114.90449557139232;143.0877402;56.99955435;0.18607138309696322;0.2391857374679634;0.22377880115383808;0.24301059844741454;100.10952563576387;109.26798741050314;100.87225105956662;108.45595423339135;72.03734951828808;0.47824193350179006;22.440040008668113;39.00215032915378;0.003492469;0.04581529;10.010952561563863;10.926798741207921;4.034890042455268;7.230396948704316;6.542367065;102.1121444706232;0.009880499;2690.6007796095055;257.5115182261333;233.23148402986308;0.010320805;1.0342423950332185;0.5873641255432709;0.22795695786959036;5.717154749618203e-09;-2.72E-09;1.0870337519008899e-08;-1.61E-09;-1.82E-09;-1.58E-09;2.8266100571272545e-09;2.0125241917412495e-08;5.717154749618203e-11;-2.72E-11;1.0870337519008899e-10;-1.61E-09;-1.82E-11;-1.58E-11;2.8266100571272545e-11;2.0125241917412494e-10;146;110;106.99784967084622;106.99784967084622;103.76999389009052;49.004046869672834;7.3589958086313345;13.234334237428754;53.10809760095037;14.499554354596398;3.2890975082461864;4.885705200223015;8.964011767170291;46.76732101710979;5.146594075972757;8.170214578;2.166872849258958;1;94505.45799420452;17335.278070639448;5.451626308450586;0.025916204909796292;0.025916204909796292;0.025916204909796292;0.004995734;3.2890975082461864;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.03383790367593;2672.4570937743083;0.044563200404888814;94505.45799420452;0;0;135;2.166872849258958;146;2.166872849258958;110;8;106.99784967084622;8;106.99784967084622;8;103.76999389009052;8;42.5;4;49.004046869672834;4;98.03383790367593;2672.4570937743083;0.008291936;94505.45799420452;0;0;102.1121444706232;257.51151822613315;1.0445632004048888;17335.278070639448;0.5815606750486684;0.22377880115383808;153.35899580863133;341.36991618614337;1.0082919363345648;94505.45799420452;0.6024811462658524;0.2391857374679634;98.03383790367593;2672.4570937743083;0.036271264;94505.45799420452;0;0;114.90449557139232;257.51151822613315;1.0445632004048888;94505.45799420452;0.5815606750486684;0.22377880115383808;148.23433423742875;326.4756072255975;1.0445632004048888;94505.45799420452;0.5815606750486684;0.22377880115383808;143.0877402;322.04068973013227;1;94505.45799420452;0.6074768799584647;0.24301059844741454;106.73428099373206;250.00334021756134;1;94505.45799420452;0.6074768799584647;0.24301059844741454;106.71090249175381;249.95752492768963;1;17335.278070639448;0.6074768799584647;0.24301059844741454;102.1121444706232;2690.6007796095055;0.044563200404888814;17335.278070639448;0;0;56.99955435;238.62277045117145;0.044563200404888814;17335.278070639448;0;0;57.002672872980725;238.7011415987286;0.044563200404888814;94505.45799420452;0;0;"Zustand 3: Temperatur 421.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.861 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;42.5;112.5;T13;1.3543779162860048e-21;`gtol` termination condition is satisfied.;7;7.890113359949162e-10;5.2045709069739935e-11;1;True;;True;0;zulässig;feasible;True;True;True;99.16854855497024;116.93302291535394;144.2118077772936;58.594667919563165;0.1736694223424105;0.2397641585535696;0.22246127537351848;0.24374867708527076;112.8434575860224;121.28869126733727;113.73953937433032;120.34125859201933;70.09224688997438;0.48207054387367665;20.183242633947955;36.885105338521726;0.004016598;0.047334289;11.284345758537539;12.128869126743155;4.549581574976444;8.022750572798085;6.365714600092843;103.6017194668525;0.010366891;2693.297293454334;261.19685085678424;235.7194093787485;0.010880529;1.0386655232588569;0.5857826070288804;0.22681124203510697;1.809326022339519e-10;-1.88E-10;3.398668013687711e-10;-5.14E-11;-8.08E-11;-9.43E-11;4.8061110646813177e-11;6.47006004328432e-10;1.809326022339519e-12;-1.88E-12;3.398668013687711e-12;-5.14E-11;-8.08E-13;-9.43E-13;4.806111064681318e-13;6.4700600432843206e-12;146;112.5;109.11489466147827;109.11489466147827;105.53330958433486;49.71956495638915;8.870888574602702;14.100262717672706;53.88215451046335;16.094667919563165;3.705394646915977;5.513175194625774;9.946346106508031;46.935335223327456;4.88845494;8.114259613174397;2.4424990819485366;1;98445.42913830961;18684.530780137036;5.268819982515375;0.028722335;0.028722335;0.028722335;0.005190673;3.705394646915977;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.16854855497024;2674.2560978607653;0.049546053;98445.42913830961;0;0;135;2.4424990819485366;146;2.4424990819485366;112.5;8;109.11489466147827;8;109.11489466147827;8;105.53330958433486;8;42.5;4;49.71956495638915;4;99.16854855497024;2674.2560978607653;0.008604634;98445.42913830961;0;0;103.6017194668525;261.1968508567841;1.0495460525415283;18684.530780137036;0.5797098627280246;0.22246127537351848;154.8708885746027;344.6206561790078;1.0086046343242339;98445.42913830961;0.6032415253621023;0.2397641585535696;99.16854855497024;2674.2560978607653;0.040941418217294384;98445.42913830961;0;0;116.93302291535394;261.1968508567841;1.0495460525415283;98445.42913830961;0.5797098627280246;0.22246127537351848;149.1002627176727;327.9802442297976;1.0495460525415283;98445.42913830961;0.5797098627280246;0.22246127537351848;144.2118077772936;324.5749950949009;1;98445.42913830961;0.6084321980455895;0.24374867708527076;108.81876330217955;254.48274820510744;1;98445.42913830961;0.6084321980455895;0.24374867708527076;108.79460535308402;254.4354139159019;1;18684.530780137036;0.6084321980455895;0.24374867708527076;103.6017194668525;2693.297293454334;0.049546053;18684.530780137036;0;0;58.594667919563165;245.2982088516614;0.049546053;18684.530780137036;0;0;58.59797436;245.3792768233651;0.049546053;98445.42913830961;0;0;"Zustand 3: Temperatur 422.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;42.5;115;T13;2.633668716165889e-24;`gtol` termination condition is satisfied.;7;4.598211887843938e-11;2.2950680670367443e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.30917384136745;118.95547520663308;145.34368276810886;60.18373033330056;0.16364507251611926;0.24036614965687733;0.22118663607398129;0.2445146963725971;125.52108066334239;133.26379392050225;126.5592897377748;132.17211950095452;68.15607025327712;0.4851404822965469;18.33990538521185;34.766645527909986;0.004571743;0.048893602;12.552108066331517;13.326379392051738;5.06237159;8.811474633;6.189872785449509;105.0938607665903;0.010850636827350517;2695.994810025677;264.9253134;238.25729623142718;0.011442277656430244;1.0430836306836606;0.5842491597043467;0.22570545873125833;8.824940778140444e-12;-2.89E-11;1.0231815394945443e-11;-2.25E-12;-7.69E-12;-1.51E-11;-7.99E-12;2.722799763432704e-11;8.824940778140444e-14;-2.89E-13;1.0231815394945443e-13;-2.25E-12;-7.69E-14;-1.51E-13;-7.99E-14;2.722799763432704e-13;146;115;111.23335447209001;111.23335447209001;107.29966043932353;50.432368685744166;10.398046274416174;14.984909755566036;54.66149208084613;17.68373033330056;4.119262491361667;6.139493705499717;10.92418063072256;47.112427581020995;4.641226987457173;8.049777556;2.716906507864554;1;102542.12441613336;20116.655191347672;5.097374461149859;0.03151105;0.03151105;0.03151105;0.005389706;4.119262491361667;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;100.30917384136745;2676.057449793817;0.054525908340090856;102542.12441613336;0;0;135;2.716906507864554;146;2.716906507864554;115;8;111.23335447209001;8;111.23335447209001;8;107.29966043932353;8;42.5;4;50.432368685744166;4;100.30917384136745;2676.057449793817;0.008922896;102542.12441613336;0;0;105.0938607665903;264.9253134105636;1.0545259083400909;20116.655191347672;0.577909684;0.22118663607398129;156.39804627441617;347.90713808885715;1.0089228962243215;102542.12441613336;0.6040310285465453;0.24036614965687733;100.30917384136745;2676.057449793817;0.045603012;102542.12441613336;0;0;118.95547520663308;264.9253134105636;1.0545259083400909;102542.12441613336;0.577909684;0.22118663607398129;149.98490975556604;329.5572676510813;1.0545259083400909;102542.12441613336;0.577909684;0.22118663607398129;145.34368276810886;327.1332944629024;1;102542.12441613336;0.6094207347282877;0.2445146963725971;110.90569765064316;258.97722420963413;1;102542.12441613336;0.6094207347282877;0.2445146963725971;110.88073750863833;258.92833060751195;1;20116.655191347672;0.6094207347282877;0.2445146963725971;105.0938607665903;2695.994810025677;0.054525908340090856;20116.655191347672;0;0;60.18373033330056;251.94943824929592;0.054525908340090856;20116.655191347672;0;0;60.187232858302536;252.03328358339715;0.054525908340090856;102542.12441613336;0;0;"Zustand 3: Temperatur 423.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;42.5;117.5;T13;1.5637419961329314e-26;`gtol` termination condition is satisfied.;7;1.0645957776086056e-11;1.7684693925159867e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.45420818648302;120.97088127205637;146.47917794236275;61.768463954007586;0.15538461604599804;0.24098338463299324;0.21994426673283568;0.2453001832186299;138.15710061645166;145.20627498464958;139.3463022033382;143.96142363075003;66.22298784607969;0.48765737;16.804419429844007;32.647211375099346;0.005159255;0.050490511815900564;13.815710061645099;14.520627498465524;5.5738520881335445;9.597428242050352;6.014311985949097;106.58742679961426;0.011331951882605324;2698.6908680771608;268.6890087039397;240.83672380660363;0.012006295;1.0475018597968127;0.5827496022478622;0.22462894418490245;8.242295734817162e-13;-7.22E-12;5.115907697472721e-13;-1.41E-13;-3.98E-13;-5.66E-12;-5.26E-12;6.821210263296962e-13;8.242295734817162e-15;-7.22E-14;5.115907697472721e-15;-1.41E-13;-3.98E-15;-5.66E-14;-5.26E-14;6.8212102632969615e-15;146;117.5;113.35278862490065;113.35278862490065;109.06822244541405;51.14323065384821;11.936011775294332;15.883097228079464;55.44419614576606;19.268463954007586;4.5311973879404945;6.765361825286391;11.898580438417639;47.29605162292762;4.403919285716711;7.976295272554182;2.990413433256529;1;106795.6011;21636.90721592464;4.935807137409456;0.03428538;0.03428538;0.03428538;0.005592732;4.403919285716711;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.45420818648302;2677.858562086715;0.059508155;106795.6011;0;0;135;2.990413433256529;146;2.990413433256529;117.5;8;113.35278862490065;8;113.35278862490065;8;109.06822244541405;8;42.5;4;51.14323065384821;4;101.45420818648302;2677.858562086715;0.009246652;106795.6011;0;0;106.58742679961426;268.6890087039402;1.0595081552311196;21636.90721592464;0.576145912;0.21994426673283568;157.93601177529433;351.21750127997905;1.0092466518521932;106795.6011;0.6048385605544015;0.24098338463299324;101.45420818648302;2677.858562086715;0.050261503;106795.6011;0;0;120.97088127205637;268.6890087039402;1.0595081552311196;106795.6011;0.576145912;0.21994426673283568;150.88309722807946;331.19252745376417;1.0595081552311196;106795.6011;0.576145912;0.21994426673283568;146.47917794236275;329.70386140568223;1;106795.6011;0.6104312921504885;0.2453001832186299;112.99458599950219;263.48087355960337;1;106795.6011;0.6104312921504885;0.2453001832186299;112.9688026120595;263.4303830477875;1;21636.90721592464;0.6104312921504885;0.2453001832186299;106.58742679961426;2698.6908680771608;0.059508155;21636.90721592464;0;0;61.768463954007586;258.5837193898437;0.059508155;21636.90721592464;0;0;61.77217082248643;258.67041767813487;0.059508155;106795.6011;0;0;"Zustand 3: Temperatur 424.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;42.5;120;T13;8.518713277977211e-28;`gtol` termination condition is satisfied.;7;3.9359133372647655e-12;4.1276417669117585e-14;1;True;;True;0;zulässig;feasible;True;True;True;102.60265768218756;122.97858125439842;147.61561220918918;63.35000224382185;0.14847028383248403;0.24161036240736883;0.21872714908474747;0.24609951960329074;150.76131787335373;157.12467617935516;152.1104493009177;155.71764131293136;64.28934657671093;0.4897581555104868;15.50474426941279;30.52709670538445;0.005780387;0.052123052;15.076131787335322;15.712467617935692;6.084417972036757;10.381176087528923;5.838700431092194;108.0816598;0.011810928;2701.383773650164;272.4825546607303;243.45210150563764;0.012572689823570737;1.0519236980319042;0.5812745346866274;0.22357463987777249;-1.42E-13;-2.12E-12;1.1368683772161603e-13;-1.24E-14;-1.22E-12;-1.76E-12;-2.47E-12;5.115907697472721e-13;-1.42E-15;-2.12E-14;1.1368683772161603e-15;-1.24E-14;-1.22E-14;-1.76E-14;-2.47E-14;5.115907697472721e-15;146;120;115.47290329461555;115.47290329461555;110.83844968411165;51.852659296390186;13.481842070658331;16.79141264172671;56.229000539647814;20.850002243821848;4.941533839604631;7.391243458577549;12.870245612427993;47.484527842869966;4.175800432537528;7.893488611622956;3.263231989;1;111207.32492671488;23250.419675617817;4.783024413246848;0.037047315;0.037047315;0.037047315;0.005799647;4.175800432537528;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.60265768218756;2679.6576812902044;0.064496388;111207.32492671488;0;0;135;3.263231989;146;3.263231989;120;8;115.47290329461555;8;115.47290329461555;8;110.83844968411165;8;42.5;4;51.852659296390186;4;102.60265768218756;2679.6576812902044;0.009575797;111207.32492671488;0;0;108.0816598;272.4825546607296;1.064496387855475;23250.419675617817;0.5744091432110598;0.21872714908474747;159.48184207065833;354.5439357624751;1.0095757970110724;111207.32492671488;0.6056568114148618;0.24161036240736883;102.60265768218756;2679.6576812902044;0.054920590844402616;111207.32492671488;0;0;122.97858125439842;272.4825546607296;1.064496387855475;111207.32492671488;0.5744091432110598;0.21872714908474747;151.7914126417267;332.8766971962695;1.064496387855475;111207.32492671488;0.5744091432110598;0.21872714908474747;147.61561220918918;332.2791185076476;1;111207.32492671488;0.6114564580993315;0.24609951960329074;115.08509264277546;267.9897719309365;1;111207.32492671488;0.6114564580993315;0.24609951960329074;115.05846616039537;267.93764887906883;1;23250.419675617817;0.6114564580993315;0.24609951960329074;108.0816598;2701.383773650164;0.064496388;23250.419675617817;0;0;63.35000224382185;265.2058510749672;0.064496388;23250.419675617817;0;0;63.353921841241686;265.2954744970558;0.064496388;111207.32492671488;0;0;"Zustand 3: Temperatur 424.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;42.5;122.5;T13;1.964180195872869e-17;`gtol` termination condition is satisfied.;6;5.839385849445497e-07;6.267663353870993e-09;1;True;;True;0;zulässig;feasible;True;True;True;103.7538401490333;124.97810781415927;148.7512189928098;64.92911998588352;0.14260708576015738;0.24224330183736764;0.2175304536742834;0.2469088252312283;163.3405414279494;169.02483627121725;164.8585981553963;167.4465535282762;62.35281233;0.49153779470574177;14.389915826147558;28.40650589748202;0.006436328;0.053789691;16.33405408628869;16.90248362222799;6.5943439269499695;11.163103564375369;5.662826140564286;109.57603611044584;0.012287585;2704.0722992884325;276.3021082215959;246.09955970172925;0.013141487299301424;1.0563516224646157;0.5798174717979635;0.22253768251812311;3.6158382954454282e-09;-2.33E-08;1.20297727335128e-07;-2.28E-09;-1.84E-08;4.893735194855253e-08;6.264568241931556e-08;5.650625212183513e-07;3.6158382954454283e-11;-2.33E-10;1.20297727335128e-09;-2.28E-09;-1.84E-10;4.893735194855253e-10;6.264568241931557e-10;5.6506252121835135e-09;146;122.5;117.59349410251798;117.59349410251798;112.60996572370021;52.56100215900102;15.033516349445563;17.70751813341144;57.01503395144482;22.429119985883517;5.350507505734868;8.017457992072138;13.839653953484685;47.67670488603483;3.9562991406016295;7.801126811025142;3.5355095547175193;1;115779.64925410821;24962.31557727979;4.638177451754058;0.039798212;0.039798212;0.039798212;0.00601035;3.9562991406016295;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.7538401490333;2681.453561689966;0.06949311;115779.64925410821;0;0;135;3.5355095547175193;146;3.5355095547175193;122.5;8;117.59349410251798;8;117.59349410251798;8;112.60996572370021;8;42.5;4;52.56100215900102;4;103.7538401490333;2681.453561689966;0.00991021;115779.64925410821;0;0;109.57603611044584;276.3021082215954;1.069493109763917;24962.31557727979;0.5726929154338481;0.2175304536742834;161.03351634944556;357.8810986449917;1.009910209863843;115779.64925410821;0.606480778;0.24224330183736764;103.7538401490333;2681.453561689966;0.059582899900074135;115779.64925410821;0;0;124.97810781415927;276.3021082215954;1.069493109763917;115779.64925410821;0.5726929154338481;0.2175304536742834;152.70751813341144;334.60338361888023;1.069493109763917;115779.64925410821;0.5726929154338481;0.2175304536742834;148.7512189928098;334.8540080226673;1;115779.64925410821;0.6124911270671103;0.2469088252312283;117.17698100313413;272.50119569843844;1;115779.64925410821;0.6124911270671103;0.2469088252312283;117.14949249426513;272.44740600761804;1;24962.31557727979;0.6124911270671103;0.2469088252312283;109.57603611044584;2704.0722992884325;0.06949311;24962.31557727979;0;0;64.92911998588352;271.81913281724326;0.06949311;24962.31557727979;0;0;64.93326083766539;271.9117510395601;0.06949311;115779.64925410821;0;0;"Zustand 3: Temperatur 425.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;42.5;125;T13;2.8747374015183165e-18;`gtol` termination condition is satisfied.;6;2.21280838270747e-07;2.3978062480185158e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.90727255589206;126.96911893229532;149.88481331902318;66.50636291311054;0.13758039195507893;0.24287951318257095;0.21635074717279518;0.24772532906830488;175.8996662741569;180.91086778516464;177.5956925177082;179.1522241628401;60.41188571491858;0.49306431250071503;13.422795642608277;26.28558608683653;0.007128226;0.055489155;17.589966605979946;18.09108677664296;7.103827701011148;11.943481609243138;5.486552936225894;111.07018146682213;0.012761902199235753;2706.755514755173;280.1448168514782;248.77632684764535;0.013712665552789716;1.0607874629320453;0.5783737919011812;0.22151461089348692;1.4820784599578474e-09;-1.06E-08;4.36770051237545e-08;-9.24E-10;-7.57E-09;1.8735050844043144e-08;2.4193042236220208e-08;2.143574420188088e-07;1.4820784599578475e-11;-1.06E-10;4.3677005123754496e-10;-9.24E-10;-7.57E-11;1.8735050844043145e-10;2.419304223622021e-10;2.143574420188088e-09;146;125;119.71441391316347;119.71441391316347;114.3825024797456;53.26850403483121;16.589600557261065;18.62976161171207;57.801677431990925;24.006362913110536;5.758290673386284;8.644232446341334;14.807141357271405;47.87176878723966;3.744948292688889;7.699040887094327;3.807352084;1;120515.52266136058;26777.772853971856;4.5005805120004565;0.042539025202903535;0.042539025202903535;0.042539025202903535;0.006224747;3.744948292688889;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.90727255589206;2683.245281521837;0.074500128;120515.52266136058;0;0;135;3.807352084;146;3.807352084;125;8;119.71441391316347;8;119.71441391316347;8;114.3825024797456;8;42.5;4;53.26850403483121;4;104.90727255589206;2683.245281521837;0.010249757;120515.52266136058;0;0;111.07018146682213;280.14481685147894;1.074500128484835;26777.772853971856;0.5709926421343372;0.21635074717279518;162.58960055726106;361.22521654797004;1.0102497568776474;120515.52266136058;0.6073069199809246;0.24287951318257095;104.90727255589206;2683.245281521837;0.064250372;120515.52266136058;0;0;126.96911893229532;280.14481685147894;1.074500128484835;120515.52266136058;0.5709926421343372;0.21635074717279518;153.62976161171207;336.3680635;1.074500128484835;120515.52266136058;0.5709926421343372;0.21635074717279518;149.88481331902318;337.42507546064604;1;120515.52266136058;0.6135316673372407;0.24772532906830488;119.27007804520099;277.01318974720954;1;120515.52266136058;0.6135316673372407;0.24772532906830488;119.24170932661372;276.95770059268676;1;26777.772853971856;0.6135316673372407;0.24772532906830488;111.07018146682213;2706.755514755173;0.074500128;26777.772853971856;0;0;66.50636291311054;278.42590694798304;0.074500128;26777.772853971856;0;0;66.51073369250594;278.52158766528595;0.074500128;120515.52266136058;0;0;"Zustand 3: Temperatur 426.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;42.5;127.5;T13;4.963678131364272e-19;`gtol` termination condition is satisfied.;6;9.09790978553716e-08;9.963611926770604e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.06260328919507;128.95135697066604;151.01559156223442;68.08212571491566;0.13323018508286005;0.243517036;0.2151855166794408;0.2485469913949704;188.44232165832847;192.7857451547319;190.32540386227203;190.8375854;58.46561053645302;0.49438777359559544;12.575643486349174;24.16444654;0.007857193;0.057220318;18.84423215701266;19.278574514704218;7.6130161546271005;12.722505695345776;5.309793980680981;112.56382066035468;0.013233833986077574;2709.432685217094;284.00849016418493;251.48035710830027;0.014286172500638905;1.0652326211965184;0.5769401045362521;0.22050288962129294;5.612079689853999e-10;-5.43E-09;1.7180354916490614e-08;-4.06E-10;-3.41E-09;7.689720860071247e-09;1.0089365787280258e-08;8.820188668323681e-08;5.6120796898539996e-12;-5.43E-11;1.7180354916490615e-10;-4.06E-10;-3.41E-11;7.689720860071247e-11;1.0089365787280258e-10;8.82018866832368e-10;146;127.5;121.8355535;121.8355535;116.15586341361467;53.97534197349597;18.14905072581189;19.55694305845668;58.58847868685871;25.582125714915662;6.165013663079947;9.271732796;15.772950167284932;48.069128167193185;3.541351496222262;7.587104171127976;4.078838131132651;1;125418.31280230082;28702.064941870627;4.369661662194218;0.045270445;0.045270445;0.045270445;0.006442742;3.541351496222262;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.06260328919507;2685.0321324529505;0.079518794;125418.31280230082;0;0;135;4.078838131132651;146;4.078838131132651;127.5;8;121.8355535;8;121.8355535;8;116.15586341361467;8;42.5;4;53.97534197349597;4;106.06260328919507;2685.0321324529505;0.010594303601838034;125418.31280230082;0;0;112.56382066035468;284.0084901641851;1.0795187936971573;28702.064941870627;0.5693049749729091;0.2151855166794408;164.1490507258119;364.5735612672571;1.010594303601838;125418.31280230082;0.608132678;0.243517036;106.06260328919507;2685.0321324529505;0.06892449;125418.31280230082;0;0;128.95135697066604;284.0084901641851;1.0795187936971573;125418.31280230082;0.5693049749729091;0.2151855166794408;154.55694305845668;338.1674458746446;1.0795187936971573;125418.31280230082;0.5693049749729091;0.2151855166794408;151.01559156223442;339.98991868580896;1;125418.31280230082;0.6145754198285451;0.2485469913949704;121.36425279953806;281.52430814991715;1;125418.31280230082;0.6145754198285451;0.2485469913949704;121.33498633692005;281.46708783195106;1;28702.064941870627;0.6145754198285451;0.2485469913949704;112.56382066035468;2709.432685217094;0.079518794;28702.064941870627;0;0;68.08212571491566;285.02788490101796;0.079518794;28702.064941870627;0;0;68.08673524642148;285.12669416033964;0.079518794;125418.31280230082;0;0;"Zustand 3: Temperatur 427.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;42.5;130;T13;9.751954525961403e-20;`gtol` termination condition is satisfied.;6;3.9845475437719734e-08;4.4163230239558796e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.21957101162388;130.9246238373683;152.14300996505625;69.65669940045632;0.1294345957200823;0.24415440144596695;0.21403288052658898;0.24937227463109307;200.97126475430355;204.65166140269818;203.05052669704475;202.50479300332967;56.51339692815116;0.4955458725156947;11.827301315237733;22.043170437412073;0.008624317;0.05898214;20.09712647156622;20.465166139933558;8.122021067944337;13.500319533255634;5.132495702552561;114.0567465410162;0.013703320135742093;2712.103209433375;287.89139963577287;254.21010354636985;0.014861937792509439;1.0696882037272342;0.5755138661570407;0.21950061962533748;2.9967139880682225e-10;-3.08E-09;7.1348722485709e-09;-1.90E-10;-1.56E-09;3.3626008644205285e-09;4.495149141803267e-09;3.864136033371324e-08;2.9967139880682225e-12;-3.08E-11;7.134872248570901e-11;-1.90E-10;-1.56E-11;3.362600864420528e-11;4.495149141803267e-11;3.8641360333713235e-10;146;130;123.95682956258793;123.95682956258793;117.92990119939361;54.681646512065356;19.711088110832065;20.488172556413076;59.37510002895084;27.15669940045632;6.570777783966776;9.900083021571731;16.737258550964043;48.268344538831855;3.345162591356825;7.465220472219073;4.3500273756342756;1;130491.70090255767;30740.585742643812;4.244932155653026;0.047992978;0.047992978;0.047992978;0.006664241;3.345162591356825;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.21957101162388;2686.8135523834435;0.084550142;130491.70090255767;0;0;135;4.3500273756342756;146;4.3500273756342756;130;8;123.95682956258793;8;123.95682956258793;8;117.92990119939361;8;42.5;4;54.681646512065356;4;107.21957101162388;2686.8135523834435;0.010943713;130491.70090255767;0;0;114.0567465410162;287.8913996357715;1.0845501415197436;30740.585742643812;0.5676274154065322;0.21403288052658898;165.71108811083207;367.92411517532287;1.0109437133856838;130491.70090255767;0.6089561523048318;0.24415440144596695;107.21957101162388;2686.8135523834435;0.073606428;130491.70090255767;0;0;130.9246238373683;287.8913996357715;1.0845501415197436;130491.70090255767;0.5676274154065322;0.21403288052658898;155.48817255641308;339.99908443950113;1.0845501415197436;130491.70090255767;0.5676274154065322;0.21403288052658898;152.14300996505625;342.5468538085625;1;130491.70090255767;0.6156203937096407;0.24937227463109307;123.45940336514923;286.0334569;1;130491.70090255767;0.6156203937096407;0.24937227463109307;123.42922221603322;285.9744747405951;1;30740.585742643812;0.6156203937096407;0.24937227463109307;114.0567465410162;2712.103209433375;0.084550142;30740.585742643812;0;0;69.65669940045632;291.62634535965583;0.084550142;30740.585742643812;0;0;69.66155666056176;291.7283477532179;0.084550142;130491.70090255767;0;0;"Zustand 3: Temperatur 428.638 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.861 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;42.5;132.5;T13;2.1599950959191728e-20;`gtol` termination condition is satisfied.;6;1.852191170124008e-08;2.0784586096043253e-10;1;True;;True;0;zulässig;feasible;True;True;True;108.37797770736154;132.88876442396537;153.26670507645724;71.23030233748165;0.1260991387742364;0.24479048954230384;0.21289139936733692;0.25019999320916797;213.48863870548394;216.5102621354255;215.7732377218549;214.1554588404183;54.55490550702448;0.4965675480900612;11.161338457038147;19.92182255124567;0.009430658;0.06077362;21.348863868751586;21.65102621339658;8.630929508904888;14.27703058922461;4.954627279235086;115.54879988307641;0.014170292959654784;2714.766579262253;291.79214796360463;256.9643706304048;0.015439880206220113;1.0741551091267498;0.5740931284169941;0.21850634883024994;1.4407675053007551e-10;-1.91E-09;3.1034232961246744e-09;-9.43E-11;-7.67E-10;1.4597105746361194e-09;2.049148406513268e-09;1.7968091015063692e-08;1.4407675053007552e-12;-1.91E-11;3.1034232961246746e-11;-9.43E-11;-7.67E-12;1.4597105746361195e-11;2.0491484065132682e-11;1.7968091015063692e-10;146;132.5;126.07817744875433;126.07817744875433;119.70450307850376;55.387515603299164;21.275120555996182;21.422777389808743;60.16128427977725;28.730302337481646;6.975663861;10.529377565677919;17.700199741392794;48.46908662510066;3.156072313351501;7.333316069662601;4.620966205746405;1;135739.61227471018;32898.86712147831;4.125966154806935;0.050707006;0.050707006;0.050707006;0.006889157;3.156072313351501;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.37797770736154;2688.5890814574477;0.089594989;135739.61227471018;0;0;135;4.620966205746405;146;4.620966205746405;132.5;8;126.07817744875433;8;126.07817744875433;8;119.70450307850376;8;42.5;4;55.387515603299164;4;108.37797770736154;2688.5890814574477;0.011297850993374407;135739.61227471018;0;0;115.54879988307641;291.7921479636024;1.089594989;32898.86712147831;0.5659580606012006;0.21289139936733692;167.27512055599618;371.27536159523675;1.0112978509933743;135739.61227471018;0.6097759097305006;0.24479048954230384;108.37797770736154;2688.5890814574477;0.078297138;135739.61227471018;0;0;132.88876442396537;291.7921479636024;1.089594989;135739.61227471018;0.5659580606012006;0.21289139936733692;156.42277738980874;341.8611241;1.089594989;135739.61227471018;0.5659580606012006;0.21289139936733692;153.26670507645724;345.0946964864347;1;135739.61227471018;0.6166650670036735;0.25019999320916797;125.55544835430277;290.5397909795543;1;135739.61227471018;0.6166650670036735;0.25019999320916797;125.52433613927451;290.4790173591959;1;32898.86712147831;0.6166650670036735;0.25019999320916797;115.54879988307641;2714.766579262253;0.089594989;32898.86712147831;0;0;71.23030233748165;298.22226414671763;0.089594989;32898.86712147831;0;0;71.23541645;298.32752291723665;0.089594989;135739.61227471018;0;0;"Zustand 3: Temperatur 429.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;42.5;135;T13;4.886810922718008e-18;`gtol` termination condition is satisfied.;7;2.504327514622414e-08;3.1262792334396517e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.5376710108834;134.84365568867605;154.3864416736871;72.80310059180914;0.12314939909732704;0.24542442726048586;0.21175995230403818;0.2510292153035045;225.99614188375352;228.36279882019517;228.4952657916201;225.79080388202766;52.58997160648423;0.49747539484559966;10.56479411801474;17.80045433903632;0.010277255495507495;0.06259377;22.59961418603339;22.836279881442515;9.139810631639453;15.05272025879444;4.776173755471422;117.03985614740765;0.014634681332753523;2717.4223531154735;295.70958303170914;259.7422174280857;0.016019912428530292;1.0786340854468124;0.5726763730588498;0.21751894797442994;-4.90E-09;2.363947260164423e-09;-2.38E-09;3.1163883695839445e-09;6.338041202980094e-10;5.770004918304039e-09;1.1104361874458846e-10;2.3419630679200054e-08;-4.90E-11;2.363947260164423e-11;-2.38E-11;3.1163883695839445e-09;6.338041202980094e-12;5.7700049183040394e-11;1.1104361874458846e-12;2.341963067920005e-10;146;135;128.19954566096368;128.19954566096368;121.47958125971286;56.09302373929734;22.840689529843587;22.36024114936356;60.94683240811031;30.30310059180914;7.379737816892543;11.159689513556032;18.66187465008028;48.67110042090496;2.973799475676458;7.191334398066942;4.891691382765227;1;141166.17138092112;35182.59093586654;4.012387025112772;0.053412819078993534;0.053412819078993534;0.053412819078993534;0.007117406;2.973799475676458;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.5376710108834;2690.358333209566;0.094653998;141166.17138092112;0;0;135;4.891691382765227;146;4.891691382765227;135;8;128.19954566096368;8;128.19954566096368;8;121.47958125971286;8;42.5;4;56.09302373929734;4;109.5376710108834;2690.358333209566;0.011656582960508121;141166.17138092112;0;0;117.03985614740765;295.70958303171193;1.0946539978753427;35182.59093586654;0.5642954368323364;0.21175995230403818;168.8406895298436;374.62614319996555;1.0116565829605082;141166.17138092112;0.6105908498981762;0.24542442726048586;109.5376710108834;2690.358333209566;0.082997415;141166.17138092112;0;0;134.84365568867605;295.70958303171193;1.0946539978753427;141166.17138092112;0.5642954368323364;0.21175995230403818;157.36024114936356;343.75213502399276;1.0946539978753427;141166.17138092112;0.5642954368323364;0.21175995230403818;154.3864416736871;347.6326188;1;141166.17138092112;0.6177082559113299;0.2510292153035045;127.65232129060911;295.0426471990366;1;141166.17138092112;0.6177082559113299;0.2510292153035045;127.62026218310746;294.98005342913353;1;35182.59093586654;0.6177082559113299;0.2510292153035045;117.03985614740765;2717.4223531154735;0.094653998;35182.59093586654;0;0;72.80310059180914;304.81639936649196;0.094653998;35182.59093586654;0;0;72.80848084;304.9249764549002;0.094653998;141166.17138092112;0;0;"Zustand 3: Temperatur 430.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;100;nan;45;100;T13;5.996678464927665e-23;`gtol` termination condition is satisfied.;8;2.930564306769173e-10;1.095141859754038e-11;1;True;;True;0;zulässig;feasible;True;True;True;94.47213644315968;106.86540880402777;138.59429740128724;51.99404405811157;0.3240586402103323;0.23264003845327022;0.22649509121902864;0.23570584181580614;39.95284318163675;52.70680045807582;40.21624131619089;52.40036516;79.97579998;0.4313788282825536;46.736588547455106;47.19691194393425;0.00150328;0.041533883;3.995284318136586;5.270680045803532;1.6086496526469913;3.493357677394737;7.263329971391233;96.86582393320788;0.007591043;2681.017674373105;242.19980678968778;223.5450268525065;0.007753465;1.013643048;0.5898222593099947;0.2297484357407726;-2.15E-11;2.9473312679328956e-11;5.4797055781818926e-11;1.055255882675965e-11;1.610800381968147e-11;4.050093593832571e-11;7.844391802791506e-11;2.708944180085382e-10;-2.15E-13;2.9473312679328953e-13;5.479705578181893e-13;1.055255882675965e-11;1.6108003819681472e-13;4.050093593832571e-13;7.844391802791506e-13;2.708944180085382e-12;146;100;98.80308805606575;98.80308805606575;97.24355337865506;48.13730955107593;1.064036918767215;10.025843126154712;48.72851438213195;6.9940440581115695;1.319480459611043;1.9372641228578686;4.330951612906063;45.24693456976456;6.431545724867476;8.163913132839355;0.8647801554466829;1;82977.79059792985;13627.216542652479;6.089122480604435;0.012524339313453092;0.012524339313453092;0.012524339313453092;0.004116915;1.064036918767215;9;deltaT_abs_1_K;Absorber ΔT1;absorber;True;True;True;True;True;True;True;True;94.47213644315968;2666.7661921513904;0.021396512477255936;82977.79059792985;0;0;135;0.8647801554466829;146;0.8647801554466829;100;8;98.80308805606575;8;98.80308805606575;8;97.24355337865506;8;45;4;48.13730955107593;4;94.47213644315968;2666.7661921513904;0.006933725;82977.79059792985;0;0;96.86582393320788;242.19980678968915;1.021396512477256;13627.216542652479;0.5853448933215756;0.22649509121902864;147.06403691876721;326.4780984875074;1.006933724738623;82977.79059792985;0.5937523174920667;0.23264003845327022;94.47213644315968;2666.7661921513904;0.014462787738632969;82977.79059792985;0;0;106.86540880402777;242.19980678968915;1.021396512477256;82977.79059792985;0.5853448933215756;0.22649509121902864;145.0258431261547;320.50025035401165;1.021396512477256;82977.79059792985;0.5853448933215756;0.22649509121902864;138.59429740128724;310.25118503702015;1;82977.79059792985;0.5978692326350287;0.23570584181580614;98.70149567118841;230.27538505497745;1;82977.79059792985;0.5978692326350287;0.23570584181580614;98.68051954038896;230.23385117237675;1;13627.216542652479;0.5978692326350287;0.23570584181580614;96.86582393320788;2681.017674373105;0.021396512477255936;13627.216542652479;0;0;51.99404405811157;217.68162771119682;0.021396512477255936;13627.216542652479;0;0;51.99661881;217.75188588535588;0.021396512477255936;82977.79059792985;0;0;"Zustand 3: Temperatur 418.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 411.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5979 <= w_crit=0.6956, T=371.85 K >= T_crit=295.61 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5979 <= w_crit=0.6955, T=371.83 K >= T_crit=295.61 K).;"Zustand 20: Temperatur 420.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;102.5;nan;45;102.5;T13;3.6123374752292215e-23;`gtol` termination condition is satisfied.;7;5.496725863637447e-10;8.499808792236707e-12;1;True;;True;0;zulässig;feasible;True;True;True;95.49617304329746;108.8602600347063;139.4447878001796;53.71447122765716;0.27048093244736005;0.23265689791690808;0.22445460635681372;0.23585245878833494;53.72087855239448;65.67186198;54.08336654066187;65.2646877;77.62276772542997;0.45011943339833965;37.43921385643672;45.109624004186344;0.001932252;0.042754042695031996;5.3720878551867095;6.5671861983893605;2.163334661628208;4.350979180061028;7.049629705609529;98.2853539;0.008104141;2683.5810728543292;245.4025473755162;225.48176394899616;0.008320602;1.0183893602325271;0.5872654109649316;0.2278852878222595;1.9966250874858815e-11;-6.60E-11;1.2016698747174814e-10;-6.48E-12;-4.33E-11;-3.44E-11;-4.13E-11;5.273861347632192e-10;1.9966250874858816e-13;-6.60E-13;1.2016698747174815e-12;-6.48E-12;-4.33E-13;-3.44E-13;-4.13E-13;5.273861347632192e-12;146;102.5;100.89037599581366;100.89037599581366;98.94797457614476;48.90903940380116;2.2584623940758775;10.528016590990603;49.376314496177145;8.714471227657157;1.7746400350769704;2.605022095835352;5.394202952516196;45.23077370663168;6.083228790811006;8.113332048;1.1627895790561575;1;86165.43368157439;14816.502471972679;5.8155042895290165;0.015558716897617342;0.015558716897617342;0.015558716897617342;0.004289749;1.7746400350769704;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.49617304329746;2668.409129794258;0.026709962549816613;86165.43368157439;0;0;135;1.1627895790561575;146;1.1627895790561575;102.5;8;100.89037599581366;8;100.89037599581366;8;98.94797457614476;8;45;4;48.90903940380116;4;95.49617304329746;2668.409129794258;0.007224536;86165.43368157439;0;0;98.2853539;245.40254737551652;1.0267099625498166;14816.502471972679;0.5825061292616515;0.22445460635681372;148.25846239407588;328.92943287880627;1.0072245355761085;86165.43368157439;0.5937750968543211;0.23265689791690808;95.49617304329746;2668.409129794258;0.019485427;86165.43368157439;0;0;108.8602600347063;245.40254737551652;1.0267099625498166;86165.43368157439;0.5825061292616515;0.22445460635681372;145.5280165909906;321.0059510209386;1.0267099625498166;86165.43368157439;0.5825061292616515;0.22445460635681372;139.4447878001796;312.0277785789773;1;86165.43368157439;0.5980648461592688;0.23585245878833494;100.74692798650318;234.4050108535673;1;86165.43368157439;0.5980648461592688;0.23585245878833494;100.72535996492303;234.36225681087225;1;14816.502471972679;0.5980648461592688;0.23585245878833494;98.2853539;2683.5810728543292;0.026709962549816613;14816.502471972679;0;0;53.71447122765716;224.8781876902281;0.026709962549816613;14816.502471972679;0;0;53.71720086951308;224.9505296876772;0.026709962549816613;86165.43368157439;0;0;"Zustand 3: Temperatur 418.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.5981 <= w_crit=0.6988, T=373.90 K >= T_crit=295.71 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.5981 <= w_crit=0.6988, T=373.88 K >= T_crit=295.71 K).;"Zustand 20: Temperatur 421.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
