config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;105;nan;45;105;T13;2.636337647493963e-26;`gtol` termination condition is satisfied.;7;2.2132545249453337e-11;2.296230671119068e-13;1;True;;True;0;zulässig;feasible;True;True;True;96.57163142249101;110.87674827187925;140.43574137153314;55.37647194030842;0.235978354;0.2329442961069604;0.22277165593151954;0.23627672737710106;66.99641083336309;78.19662436670508;67.46482506822377;77.68173996002257;75.47358770357326;0.4615776530455626;31.387334228576968;43.007881698459016;0.0023786;0.044091571;6.699641083336182;7.819662436670813;2.6985930027297362;5.178782664001792;6.854443115783616;99.74164403591408;0.008603535;2686.214953897253;248.85973648280697;227.7078855283942;0.008877643;1.0229823418515565;0.5851814090004903;0.2263771150838946;-1.36E-12;-8.55E-12;-2.27E-13;-6.12E-14;-1.96E-11;-3.06E-12;-4.32E-12;1.2647660696529783e-12;-1.36E-14;-8.55E-14;-2.27E-15;-6.12E-14;-1.96E-13;-3.06E-14;-4.32E-14;1.2647660696529783e-14;146;105;102.99211830154098;102.99211830154098;100.68016175511173;49.65456097420861;3.602145122460854;11.20525527667752;50.08708306170547;10.37647194030842;2.213021936996199;3.250474265626906;6.4204868790499745;45.300794858066524;5.769513905144379;8.067538611491784;1.4501387626269064;1;89621.9811;16048.59879040386;5.584411590586095;0.018483468;0.018483468;0.018483468;0.004467077;2.213021936996199;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.57163142249101;2670.1287628642663;0.031859985;89621.9811;0;0;135;1.4501387626269064;146;1.4501387626269064;105;8;102.99211830154098;8;102.99211830154098;8;100.68016175511173;8;45;4;49.65456097420861;4;96.57163142249101;2670.1287628642663;0.007518267;89621.9811;0;0;99.74164403591408;248.8597364828065;1.0318599850728813;16048.59879040386;0.5801467804229594;0.22277165593151954;149.60214512246085;331.76855596985587;1.0075182668334084;89621.9811;0.5941631709257722;0.2329442961069604;96.57163142249101;2670.1287628642663;0.024341718239473023;89621.9811;0;0;110.87674827187925;248.8597364828065;1.0318599850728813;89621.9811;0.5801467804229594;0.22277165593151954;146.20525527667752;322.00298149219844;1.0318599850728813;89621.9811;0.5801467804229594;0.22277165593151954;140.43574137153314;314.1881399817996;1;89621.9811;0.598630248;0.23627672737710106;102.80920966038747;238.7145523;1;89621.9811;0.598630248;0.23627672737710106;102.7869780630038;238.67046070689653;1;16048.59879040386;0.598630248;0.23627672737710106;99.74164403591408;2686.214953897253;0.031859985;16048.59879040386;0;0;55.37647194030842;231.8313693529948;0.031859985;16048.59879040386;0;0;55.3793669;231.9060272816344;0.031859985;89621.9811;0;0;"Zustand 3: Temperatur 419.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.959 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 422.752 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;107.5;nan;45;107.5;T13;3.121461631772913e-18;`gtol` termination condition is satisfied.;6;2.3576964658769463e-07;2.498584251840595e-09;1;True;;True;0;zulässig;feasible;True;True;True;97.67408653036296;112.9003049376442;141.49559139993693;57.00815781638022;0.2116446854050405;0.2333692522780403;0.22127628772030142;0.2368441809287914;80.01358067612972;90.49293551844589;80.59581281779833;89.86234983625755;73.42326074977885;0.4694030454764255;27.076405226081196;40.89868490529159;0.002848378;0.045505165;8.001358044842661;9.049293550531887;3.2238325128757337;5.990823321302984;6.668234272987714;101.21635320715461;0.009095388;2688.8821646367924;252.45658584777743;230.09294297937086;0.009431304;1.027501221;0.5833423353834041;0.22505389147373378;1.9346373392181704e-09;-6.66E-09;5.675747161149047e-08;-8.27E-10;-4.10E-09;1.3127021247782977e-08;1.6712789374651038e-08;2.2770311147723987e-07;1.9346373392181705e-11;-6.66E-11;5.675747161149047e-10;-8.27E-10;-4.10E-11;1.3127021247782977e-10;1.6712789374651038e-10;2.277031114772399e-09;146;107.5;105.10131509470841;105.10131509470841;102.42684039720075;50.38648425705037;5.023071373192579;11.973456137970857;50.82986895010424;12.00815781638022;2.6423346697898182;3.884961888;7.427228564345455;45.415613285912514;5.477864738033929;8.019699171922014;1.7318956856305132;1;93283.96852643117;17342.326107760888;5.378976727;0.021348351;0.021348351;0.021348351;0.004648798;2.6423346697898182;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.67408653036296;2671.8852950012697;0.036932525;93283.96852643117;0;0;135;1.7318956856305132;146;1.7318956856305132;107.5;8;105.10131509470841;8;105.10131509470841;8;102.42684039720075;8;45;4;50.38648425705037;4;97.67408653036296;2671.8852950012697;0.007816573;93283.96852643117;0;0;101.21635320715461;252.45658584777746;1.036932524522744;17342.326107760888;0.5780366102957762;0.22127628772030142;151.02307137319258;334.80576871959613;1.0078165725338302;93283.96852643117;0.5947361640430341;0.2333692522780403;97.67408653036296;2671.8852950012697;0.029115951988913976;93283.96852643117;0;0;112.9003049376442;252.45658584777746;1.036932524522744;93283.96852643117;0.5780366102957762;0.22127628772030142;146.97345613797086;323.2647233238128;1.036932524522744;93283.96852643117;0.5780366102957762;0.22127628772030142;141.49559139993693;316.53781714184356;1;93283.96852643117;0.5993849615805689;0.2368441809287914;104.88060576572218;243.11455639399935;1;93283.96852643117;0.5993849615805689;0.2368441809287914;104.85766533021018;243.06905122910956;1;17342.326107760888;0.5993849615805689;0.2368441809287914;101.21635320715461;2688.8821646367924;0.036932525;17342.326107760888;0;0;57.00815781638022;238.6587724417156;0.036932525;17342.326107760888;0;0;57.011227111288235;238.73589626688909;0.036932525;93283.96852643117;0;0;"Zustand 3: Temperatur 420.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 424.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;110;nan;45;110;T13;8.59013024250273e-21;`gtol` termination condition is satisfied.;6;1.2151462259829286e-08;1.3107349268637598e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.79254824823602;114.92426677942973;142.59232523384685;58.62217468325139;0.19349017;0.23387207122096143;0.2198923668887583;0.23749442180848848;92.87784401223092;102.65609379521617;93.58228219815464;101.90133473763925;71.42482317037532;0.4751183013087814;23.82861533788165;38.78518697018319;0.003344831;0.046976041141417554;9.287784400047103;10.265609379470867;3.743291287940012;6.793422315797514;6.486737975191936;102.70123905427158;0.009582328;2691.5659035147487;256.14165921711594;232.57883760667315;0.009984464;1.0319818857777567;0.5816455510689634;0.22383939327048613;1.4382806057255948e-10;-6.66E-10;2.839385615516221e-09;-4.91E-11;-3.46E-10;5.07498043589294e-10;6.765361604266218e-10;1.1759894391616399e-08;1.4382806057255947e-12;-6.66E-12;2.839385615516221e-11;-4.91E-11;-3.46E-12;5.07498043589294e-12;6.765361604266218e-12;1.17598943916164e-10;146;110;107.21481302981681;107.21481302981681;104.18203521024424;51.11048177352478;6.488864508908819;12.794864372069014;51.59075728;13.622174683251387;3.0660671948907066;4.513573975545228;8.422264781580793;45.55660841103452;5.202539138222164;7.966651368976045;2.0103429439876823;1;97125.07452513506;18708.560963687796;5.191477565465834;0.02417564;0.02417564;0.02417564;0.004834798;3.0660671948907066;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.79254824823602;2673.6607429420283;0.04196635;97125.07452513506;0;0;135;2.0103429439876823;146;2.0103429439876823;110;8;107.21481302981681;8;107.21481302981681;8;104.18203521024424;8;45;4;51.11048177352478;4;98.79254824823602;2673.6607429420283;0.008120076;97125.07452513506;0;0;102.70123905427158;256.14165921711566;1.0419663495264135;18708.560963687796;0.5760720323830143;0.2198923668887583;152.48886450890882;337.9559759916899;1.008120076097608;97125.07452513506;0.5954128748423159;0.23387207122096143;98.79254824823602;2673.6607429420283;0.033846273;97125.07452513506;0;0;114.92426677942973;256.14165921711566;1.0419663495264135;97125.07452513506;0.5760720323830143;0.2198923668887583;147.79486437206901;324.6897684749998;1.0419663495264135;97125.07452513506;0.5760720323830143;0.2198923668887583;142.59232523384685;318.9898755453472;1;97125.07452513506;0.6002476726463913;0.23749442180848848;106.95761541045368;247.56505237511573;1;97125.07452513506;0.6002476726463913;0.23749442180848848;106.9339328051093;247.5180763339743;1;18708.560963687796;0.6002476726463913;0.23749442180848848;102.70123905427158;2691.5659035147487;0.04196635;18708.560963687796;0;0;58.62217468325139;245.4133323790433;0.04196635;18708.560963687796;0;0;58.62542679920972;245.49303506210504;0.04196635;97125.07452513506;0;0;"Zustand 3: Temperatur 420.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.108 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 425.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;112.5;nan;45;112.5;T13;4.040628414887399e-23;`gtol` termination condition is satisfied.;6;8.037977002645187e-10;8.989581096900343e-12;1;True;;True;0;zulässig;feasible;True;True;True;99.92136581305078;116.94515004346255;143.70962352858328;60.225020009711784;0.17941125557425155;0.23442210807861377;0.21858084624981405;0.23819641328577143;105.6435496040391;114.73506385635397;106.47885384654148;113.84739514711514;69.45441905;0.47948689766456587;21.284994176620273;36.669013507337525;0.003870115;0.048494352;10.564354960326584;11.473506385636483;4.259154153863725;7.5898263431411275;6.307787651524997;104.19206273611303;0.010065603559403618;2694.2574430436566;259.88839184258427;235.13584877025968;0.010538500261929373;1.036442954922043;0.5800382182011905;0.22269449761529217;1.5944578990456648e-11;-1.29E-10;1.688817974354606e-10;-4.03E-12;-5.16E-11;-1.09E-11;-1.78E-12;7.732552376182866e-10;1.594457899045665e-13;-1.29E-12;1.6888179743546062e-12;-4.03E-12;-5.16E-13;-1.09E-13;-1.78E-14;7.732552376182866e-12;146;112.5;109.33098649266248;109.33098649266248;105.9426711609031;51.82946808668771;7.982887527143646;13.650101855229252;52.36259464942532;15.225020009711784;3.4860268131877206;5.138923756549445;9.409620679611692;45.71420792678458;4.940478326645973;7.906724954443007;2.286656917836344;1;101133.72350786882;20155.07861863984;5.017778666183829;0.026976741392684245;0.026976741392684245;0.026976741392684245;0.005024963;3.4860268131877206;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.92136581305078;2675.445795106233;0.046981455183972454;101133.72350786882;0;0;135;2.286656917836344;146;2.286656917836344;112.5;8;109.33098649266248;8;109.33098649266248;8;105.9426711609031;8;45;4;51.82946808668771;4;99.92136581305078;2675.445795106233;0.008429002;101133.72350786882;0;0;104.19206273611303;259.8883918425848;1.0469814551839725;20155.07861863984;0.5741997834474745;0.21858084624981405;153.98288752714365;341.17552705154867;1.008429001863262;101133.72350786882;0.5961515622154834;0.23442210807861377;99.92136581305078;2675.445795106233;0.038552453;101133.72350786882;0;0;116.94515004346255;259.8883918425848;1.0469814551839725;101133.72350786882;0.5741997834474745;0.21858084624981405;148.65010185522925;326.2261657431201;1.0469814551839725;101133.72350786882;0.5741997834474745;0.21858084624981405;143.70962352858328;321.4999586129277;1;101133.72350786882;0.6011765248401587;0.23819641328577143;109.03842508901954;252.04553956089583;1;101133.72350786882;0.6011765248401587;0.23819641328577143;109.01397318681228;251.9970452088736;1;20155.07861863984;0.6011765248401587;0.23819641328577143;104.19206273611303;2694.2574430436566;0.046981455183972454;20155.07861863984;0;0;60.225020009711784;252.12227700700726;0.046981455183972454;20155.07861863984;0;0;60.22846323411852;252.20465237650004;0.046981455183972454;101133.72350786882;0;0;"Zustand 3: Temperatur 421.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.188 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115;nan;45;115;T13;5.799357432305413e-25;`gtol` termination condition is satisfied.;6;9.305290661314417e-11;1.076973298861714e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.05733832977882;118.96094302747593;144.83835708479126;61.82036980641254;0.16817707890743827;0.23500201906467275;0.21731963835801027;0.2389325664166308;118.34160301579311;126.75754794378659;119.3166011768107;125.72806957401079;67.49879921090088;0.48293889703127274;19.234757677812784;34.55108932073841;0.004425888;0.05005432;11.834160301571604;12.675754794380557;4.772664047072877;8.381871304935359;6.130180022608579;105.68641974859929;0.010545842276868958;2696.951755503874;263.68155265085716;237.74716895455532;0.011094112364463227;1.0408951051110185;0.5784903566555476;0.221597055;4.447997525858227e-12;-3.99E-11;1.5290879673557356e-11;-5.42E-13;-1.12E-11;-1.90E-11;-1.96E-11;7.707967597525567e-11;4.447997525858227e-14;-3.99E-13;1.5290879673557356e-13;-5.42E-13;-1.12E-13;-1.90E-13;-1.96E-13;7.707967597525567e-13;146;115;111.44891067926159;111.44891067926159;107.70700384670175;52.54509214;9.495719484658139;14.528209361974746;53.141327609088194;16.820369806412543;3.9032476815348787;5.762490930662295;10.391572349482772;45.88299145769537;4.6898522771834905;7.8389459843374425;2.5615065587834005;1;105305.1230454483;21688.30905758113;4.855386501818545;0.029758092;0.029758092;0.029758092;0.005219182;3.9032476815348787;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;101.05733832977882;2677.235119419108;0.051989217475481686;105305.1230454483;0;0;135;2.5615065587834005;146;2.5615065587834005;115;8;111.44891067926159;8;111.44891067926159;8;107.70700384670175;8;45;4;52.54509214;4;101.05733832977882;2677.235119419108;0.008743395;105305.1230454483;0;0;105.68641974859929;263.6815526508565;1.0519892174754817;21688.30905758113;0.5723896885955686;0.21731963835801027;155.49571948465814;344.43974439358624;1.008743395;105305.1230454483;0.5969285982373871;0.23500201906467275;101.05733832977882;2677.235119419108;0.043245822745771635;105305.1230454483;0;0;118.96094302747593;263.6815526508565;1.0519892174754817;105305.1230454483;0.5723896885955686;0.21731963835801027;149.52820936197475;327.84456695710725;1.0519892174754817;105305.1230454483;0.5723896885955686;0.21731963835801027;144.83835708479126;324.0431936061114;1;105305.1230454483;0.6021477805966868;0.2389325664166308;111.12199704313849;256.54439439521497;1;105305.1230454483;0.6021477805966868;0.2389325664166308;111.09675231846512;256.4943400749322;1;21688.30905758113;0.6021477805966868;0.2389325664166308;105.68641974859929;2696.951755503874;0.051989217475481686;21688.30905758113;0;0;61.82036980641254;258.80103697140277;0.051989217475481686;21688.30905758113;0;0;61.824012389006384;258.88616786382363;0.051989217475481686;105305.1230454483;0;0;"Zustand 3: Temperatur 422.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;117.5;nan;45;117.5;T13;1.7631724227461357e-26;`gtol` termination condition is satisfied.;6;1.7607456032055006e-11;1.8778564496500449e-13;1;True;;True;0;zulässig;feasible;True;True;True;102.19851701558673;120.97039299737054;145.97306575290054;63.41045800527246;0.1590131924840014;0.23560124988034492;0.2160953026244545;0.23969215601455499;130.9909279790137;138.74038086730422;132.1145619698089;137.56008109837674;65.55013017543831;0.48573691055518853;17.54490418062024;32.43198101;0.005013557;0.051652221;13.099092797900672;13.874038086730978;5.284582478792489;9.170672073;5.953203659596544;107.18284230946705;0.011023363260843315;2699.6457016401196;267.5116832863614;240.40255270895295;0.011651657559139883;1.045344948960067;0.5769836728763189;0.22053357241176696;9.094947017729282e-13;-1.33E-11;2.8421709430404007e-13;-6.53E-14;-3.33E-12;-5.57E-12;-6.51E-12;6.963318810448982e-12;9.094947017729283e-15;-1.33E-13;2.842170943040401e-15;-6.53E-14;-3.33E-14;-5.57E-14;-6.51E-14;6.963318810448982e-14;146;117.5;113.5680189889938;113.5680189889938;109.47396895630402;53.258356;11.021625983608487;15.422525473413714;53.924486305460846;18.41045800527246;4.318368091;6.385176679526751;11.369501973407068;46.059660719127066;4.449459720513175;7.762702305748974;2.8353014714072224;1;109637.97511178529;23314.072165726655;4.702652300826319;0.032523596;0.032523596;0.032523596;0.00541735;4.318368091;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;102.19851701558673;2679.0254176610083;0.056996606519206905;109637.97511178529;0;0;135;2.8353014714072224;146;2.8353014714072224;117.5;8;113.5680189889938;8;113.5680189889938;8;109.47396895630402;8;45;4;53.258356;4;102.19851701558673;2679.0254176610083;0.009063212;109637.97511178529;0;0;107.18284230946705;267.5116832863603;1.056996606519207;23314.072165726655;0.5706233722546277;0.2160953026244545;157.0216259836085;347.73363451860433;1.0090632123633736;109637.97511178529;0.5977296176134441;0.23560124988034492;102.19851701558673;2679.0254176610083;0.047933394;109637.97511178529;0;0;120.97039299737054;267.5116832863603;1.056996606519207;109637.97511178529;0.5706233722546277;0.2160953026244545;150.4225254734137;329.5271427222248;1.056996606519207;109637.97511178529;0.5706233722546277;0.2160953026244545;145.97306575290054;326.60464200699727;1;109637.97511178529;0.6031469680736876;0.23969215601455499;113.20769069162156;261.05451183155986;1;109637.97511178529;0.6031469680736876;0.23969215601455499;113.18163190878596;261.00285961008245;1;23314.072165726655;0.6031469680736876;0.23969215601455499;107.18284230946705;2699.6457016401196;0.056996606519206905;23314.072165726655;0;0;63.41045800527246;265.4590133405095;0.056996606519206905;23314.072165726655;0;0;63.414308237176954;265.54697571163905;0.056996606519206905;109637.97511178529;0;0;"Zustand 3: Temperatur 423.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120;nan;45;120;T13;8.482952961407802e-17;`gtol` termination condition is satisfied.;5;4.967409777054424e-07;1.3025323766730562e-08;1;True;;True;0;zulässig;feasible;True;True;True;103.3436473952587;122.97267214424147;147.1103198597687;64.99671895;0.15140542598896217;0.236213014;0.21489918410643144;0.24046825862222046;143.6038020433574;150.69437178799117;144.8850974991488;149.35415654029453;63.603573669243964;0.488051136;16.126912337714558;30.31205647318893;0.005634381;0.053285443233359354;14.360380156832246;15.069437176888245;5.795403900713475;9.956943765;5.7764191570799195;108.68038185239948;0.011498318739288464;2702.337187785941;271.3725251785988;243.09537900424252;0.012211308212939809;1.049796841832087;0.5755063563161869;0.21949535321137026;3.183945551654688e-08;-2.74E-08;1.2073064681317192e-07;-1.20E-08;-1.87E-08;1.9108711057924666e-08;6.237809202502831e-08;4.750349376081431e-07;3.183945551654688e-10;-2.74E-10;1.2073064681317191e-09;-1.20E-08;-1.87E-10;1.9108711057924665e-10;6.237809202502831e-10;4.750349376081431e-09;146;120;115.68794352681107;115.68794352681107;111.24287934406419;53.96990308261854;12.55691825998349;16.328769569322503;54.710478769780934;19.99671895;4.731806396603645;7.0075616744115905;12.344296131552369;46.24209413838565;4.218449709553795;7.677586043368194;3.1083074035358744;1;114132.94903678275;25037.92336578065;4.558403161852007;0.035275754520248004;0.035275754520248004;0.035275754520248004;0.005619354;4.218449709553795;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.3436473952587;2680.8145191332533;0.06200815;114132.94903678275;0;0;135;3.1083074035358744;146;3.1083074035358744;120;8;115.68794352681107;8;115.68794352681107;8;111.24287934406419;8;45;4;53.96990308261854;4;103.3436473952587;2680.8145191332533;0.00938837;114132.94903678275;0;0;108.68038185239948;271.37252517859883;1.062008150045027;25037.92336578065;0.5688890007947768;0.21489918410643144;158.5569182599835;351.0475750369855;1.0093883703723547;114132.94903678275;0.598545401;0.236213014;103.3436473952587;2680.8145191332533;0.05261978;114132.94903678275;0;0;122.97267214424147;271.37252517859883;1.062008150045027;114132.94903678275;0.5688890007947768;0.21489918410643144;151.3287695693225;331.2624363;1.062008150045027;114132.94903678275;0.5688890007947768;0.21489918410643144;147.1103198597687;329.1748602052712;1;114132.94903678275;0.6041647553150248;0.24046825862222046;115.29508610087328;265.5712865678667;1;114132.94903678275;0.6041647553150248;0.24046825862222046;115.26819360339636;265.5180011246334;1;25037.92336578065;0.6041647553150248;0.24046825862222046;108.68038185239948;2702.337187785941;0.06200815;25037.92336578065;0;0;64.99671895;272.1022641740416;0.06200815;25037.92336578065;0;0;65.00078520567854;272.19312933462606;0.06200815;114132.94903678275;0;0;"Zustand 3: Temperatur 424.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.445 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;122.5;nan;45;122.5;T13;6.113191540902314e-18;`gtol` termination condition is satisfied.;5;1.738637579337502e-07;3.4966245268550965e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.49188712428963;124.96720823413858;148.2478918802999;66.58011239792575;0.1449976707788625;0.23683272444828035;0.21372546277304483;0.2412562055150549;156.18855551471057;162.62675336574094;157.6366030929787;161.11746425148166;61.656061270036496;0.4899970589110193;14.919377198620582;28.19156556824339;0.006289532;0.054952011;15.618855534696332;16.262675335637027;6.305464123955644;10.741164282013255;5.599547837;110.17839789001567;0.011970766638171258;2705.0247396410728;275.25972217422566;245.8211701278248;0.01277313;1.054253796237897;0.5740504460994194;0.21847654215370435;7.128839740744297e-09;-9.73E-09;3.6865571928501595e-08;-3.03E-09;-5.91E-09;9.370666020913632e-09;2.128282972080342e-08;1.6774725963841775e-07;7.128839740744298e-11;-9.73E-11;3.6865571928501595e-10;-3.03E-09;-5.91E-11;9.370666020913632e-11;2.128282972080342e-10;1.6774725963841774e-09;146;122.5;117.80843443175661;117.80843443175661;113.0132718052244;54.68016389081794;14.0991104;17.244072653022272;55.49823399919774;21.580112397925745;5.143850016144484;7.630036541740935;13.316547307466976;46.428868645444425;3.9961807727223686;7.583313552879019;3.3807046648205747;1;118791.91354613075;26865.329029253222;4.421755393979361;0.03801624;0.03801624;0.03801624;0.005825121;3.9961807727223686;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.49188712428963;2682.600921949998;0.067026927;118791.91354613075;0;0;135;3.3807046648205747;146;3.3807046648205747;122.5;8;117.80843443175661;8;117.80843443175661;8;113.0132718052244;8;45;4;54.68016389081794;4;104.49188712428963;2682.600921949998;0.009718748;118791.91354613075;0;0;110.17839789001567;275.2597221742232;1.067026926572542;26865.329029253222;0.5671786221706251;0.21372546277304483;160.0991104;354.3750977;1.0097187482324845;118791.91354613075;0.5993697414509228;0.23683272444828035;104.49188712428963;2682.600921949998;0.057308178;118791.91354613075;0;0;124.96720823413858;275.2597221742232;1.067026926572542;118791.91354613075;0.5671786221706251;0.21372546277304483;152.24407265302227;333.0427637588301;1.067026926572542;118791.91354613075;0.5671786221706251;0.21372546277304483;148.2478918802999;331.74765712654414;1;118791.91354613075;0.6051948620323712;0.2412562055150549;117.38389468125956;270.0915958636365;1;118791.91354613075;0.6051948620323712;0.2412562055150549;117.35614998385552;270.0366439;1;26865.329029253222;0.6051948620323712;0.2412562055150549;110.17839789001567;2705.0247396410728;0.067026927;26865.329029253222;0;0;66.58011239792575;278.73486359054414;0.067026927;26865.329029253222;0;0;66.58440315977998;278.8286994968753;0.067026927;118791.91354613075;0;0;"Zustand 3: Temperatur 425.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125;nan;45;125;T13;3.063327912058598e-19;`gtol` termination condition is satisfied.;5;5.026456324767736e-08;7.82729571698757e-10;1;True;;True;0;zulässig;feasible;True;True;True;105.64264785154171;126.95358817556223;149.38429226832704;68.16130577695714;0.13953524465512818;0.23745720648691238;0.21257006476447649;0.24205271587477564;168.75108263360795;174.54255532383206;170.37502638515048;172.8549811327936;59.705606798965405;0.49165597103215297;13.878263643114007;26.070685309081853;0.006980124;0.056650316;16.87510825848103;17.454255532063012;6.815001055470431;11.523665408465973;5.422409321880242;111.67644003223745;0.012440710058450405;2707.7072637207807;279.17010032490117;248.57677086741822;0.013337126957449374;1.058717996487058;0.5726103560528721;0.21747303674012353;1.2057768117301748e-09;-3.33E-09;9.268831036024494e-09;-6.00E-10;-1.61E-09;3.2019329410104547e-09;5.803997282782802e-09;4.8797630824992666e-08;1.2057768117301748e-11;-3.33E-11;9.268831036024494e-11;-6.00E-10;-1.61E-11;3.2019329410104545e-11;5.803997282782802e-11;4.879763082499266e-10;146;125;119.92931469091815;119.92931469091815;114.78482120482312;55.38943781689477;15.646475649226431;18.16643515247864;56.28700221534268;23.161305776957136;5.554705516400816;8.252874658680696;14.286666839376437;46.61899155922998;3.7821428841515967;7.479679244575152;3.652620836;1;123617.50260348275;28801.768851331137;4.292010787308624;0.040746212;0.040746212;0.040746212;0.006034531;3.7821428841515967;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.64264785154171;2684.383536186795;0.072055123;123617.50260348275;0;0;135;3.652620836;146;3.652620836;125;8;119.92931469091815;8;119.92931469091815;8;114.78482120482312;8;45;4;55.38943781689477;4;105.64264785154171;2684.383536186795;0.010054229278484815;123617.50260348275;0;0;111.67644003223745;279.17010032490015;1.0720551234445075;28801.768851331137;0.5654866766367523;0.21257006476447649;161.64647564922643;357.7117305068799;1.0100542292784849;123617.50260348275;0.6001983576279175;0.23745720648691238;105.64264785154171;2684.383536186795;0.062000894;123617.50260348275;0;0;126.95358817556223;279.17010032490015;1.0720551234445075;123617.50260348275;0.5654866766367523;0.21257006476447649;153.16643515247864;334.86276527586983;1.0720551234445075;123617.50260348275;0.5654866766367523;0.21257006476447649;149.38429226832704;334.31883872605664;1;123617.50260348275;0.6062328889280378;0.24205271587477564;119.47390893098708;274.6132319;1;123617.50260348275;0.6062328889280378;0.24205271587477564;119.44529448359918;274.5565816119864;1;28801.768851331137;0.6062328889280378;0.24205271587477564;111.67644003223745;2707.7072637207807;0.072055123;28801.768851331137;0;0;68.16130577695714;285.35966399382676;0.072055123;28801.768851331137;0;0;68.16582964559313;285.45653600038816;0.072055123;123617.50260348275;0;0;"Zustand 3: Temperatur 426.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.595 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;127.5;nan;45;127.5;T13;6.739113245627501e-21;`gtol` termination condition is satisfied.;5;9.335269831484263e-09;1.1609576431229093e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.79550819365318;128.9315058;150.5185143718531;69.74077437;0.13483067593203235;0.23808416463920262;0.21143006107814546;0.2428554208826666;181.29567429000406;186.4453593864384;183.10470329436367;184.5702441839689;57.75092833984721;0.49308682991159736;12.971120379589502;23.94954474090366;0.007707224;0.058378975;18.129567428090546;18.644535938588763;7.3241881317879765;12.304682945538975;5.244887188227715;113.17418280988431;0.012908119416847356;2710.3839159221725;283.10126797743766;251.35989223073207;0.013903262399034055;1.0631910803204687;0.5711820617104371;0.2164818852601144;1.2423839734765352e-10;-1.01E-09;1.4580905371985864e-09;-6.90E-11;-3.36E-10;5.507843070517993e-10;8.842846455081599e-10;9.098584996536374e-09;1.2423839734765351e-12;-1.01E-11;1.4580905371985863e-11;-6.90E-11;-3.36E-12;5.507843070517992e-12;8.842846455081599e-12;9.098584996536375e-11;146;127.5;122.05045525909634;122.05045525909634;116.55729322981153;56.09793805871658;17.197771060152036;19.094428126086484;57.076244751167735;24.740774371503505;5.9645260104866225;8.876272449212024;15.254947065443162;46.81175315662438;3.5759137542333974;7.366530840529265;3.924148794155932;1;128612.88261720106;30852.790372526375;4.168598077006596;0.043466498;0.043466498;0.043466498;0.006247497;3.5759137542333974;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.79550819365318;2686.161542;0.077094343;128612.88261720106;0;0;135;3.924148794155932;146;3.924148794155932;127.5;8;122.05045525909634;8;122.05045525909634;8;116.55729322981153;8;45;4;56.09793805871658;4;106.79550819365318;2686.161542;0.010394682339406316;128612.88261720106;0;0;113.17418280988431;283.1012679774362;1.0770943427195028;30852.790372526375;0.5638091754491177;0.21143006107814546;163.19777106015204;361.05426974950683;1.0103946823394063;128612.88261720106;0.6010281763484391;0.23808416463920262;106.79550819365318;2686.161542;0.06669966;128612.88261720106;0;0;128.9315058;283.1012679774362;1.0770943427195028;128612.88261720106;0.5638091754491177;0.21143006107814546;154.09442812608648;336.7186031070913;1.0770943427195028;128612.88261720106;0.5638091754491177;0.21143006107814546;150.5185143718531;336.88551824849435;1;128612.88261720106;0.6072756732495922;0.2428554208826666;121.56497494536274;279.1345899087714;1;128612.88261720106;0.6072756732495922;0.2428554208826666;121.53547398951338;279.0762109340462;1;30852.790372526375;0.6072756732495922;0.2428554208826666;113.17418280988431;2710.3839159221725;0.077094343;30852.790372526375;0;0;69.74077437;291.9787151048521;0.077094343;30852.790372526375;0;0;69.74554007318716;292.07868642878043;0.077094343;128612.88261720106;0;0;"Zustand 3: Temperatur 427.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.348 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130;nan;45;130;T13;1.9149646677191245e-24;`gtol` termination condition is satisfied.;5;1.8200903439405437e-10;1.95702052504266e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.95015831062449;130.90072762548067;151.64987193304592;71.31886520096492;0.13074284542310505;0.23871190682171736;0.21030328689337346;0.24366256040435946;193.82554760130444;198.33778067506043;195.82889006413916;196.2658296245041;55.79120722593941;0.4943334808365144;12.173477380775584;21.828240775718427;0.00847186;0.060136728;19.38255476011588;19.833778067506643;7.833155602566006;13.084388641634188;5.066907085346894;114.6713843573529;0.013372946;2713.0540179803047;287.0513643148646;254.1688255503866;0.014471477246523534;1.0676743196133947;0.5697625831871385;0.21550090538686023;7.695177828281885e-12;-1.07E-10;1.5518253349000588e-11;-7.19E-13;-1.10E-11;-6.00E-12;-8.73E-12;1.4563283912139013e-10;7.695177828281885e-14;-1.07E-12;1.5518253349000588e-13;-7.19E-13;-1.10E-13;-6.00E-14;-8.73E-14;1.4563283912139014e-12;146;130;124.17175922428157;124.17175922428157;118.33051429498084;56.805820278277395;18.752081768994117;20.02700344662759;57.86556407907551;26.31886520096492;6.373428730737885;9.500374866928667;16.221600913657085;47.006632705699246;3.3771315135816735;7.243752841931325;4.195358173188407;1;133781.60129749766;33024.04639901186;4.051036014214802;0.046177699;0.046177699;0.046177699;0.006463929;3.3771315135816735;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.95015831062449;2687.9343007283705;0.082145797;133781.60129749766;0;0;135;4.195358173188407;146;4.195358173188407;130;8;124.17175922428157;8;124.17175922428157;8;118.33051429498084;8;45;4;56.805820278277395;4;107.95015831062449;2687.9343007283705;0.010739975;133781.60129749766;0;0;114.6713843573529;287.0513643148646;1.0821457968599182;33024.04639901186;0.5621431789604264;0.21030328689337346;164.75208176899412;364.400374;1.010739975221014;133781.60129749766;0.60185695;0.23871190682171736;107.95015831062449;2687.9343007283705;0.071405822;133781.60129749766;0;0;130.90072762548067;287.0513643148646;1.0821457968599182;133781.60129749766;0.5621431789604264;0.21030328689337346;155.0270034466276;338.60745535900094;1.0821457968599182;133781.60129749766;0.5621431789604264;0.21030328689337346;151.64987193304592;339.4456771630408;1;133781.60129749766;0.6083208783454982;0.24366256040435946;123.65697478354934;283.65446993710907;1;133781.60129749766;0.6083208783454982;0.24366256040435946;123.62657126926212;283.59433320938007;1;33024.04639901186;0.6083208783454982;0.24366256040435946;114.6713843573529;2713.0540179803047;0.082145797;33024.04639901186;0;0;71.31886520096492;298.5935311792279;0.082145797;33024.04639901186;0;0;71.32388159;298.6966631753152;0.082145797;133781.60129749766;0;0;"Zustand 3: Temperatur 428.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;132.5;nan;45;132.5;T13;2.0231641341377936e-22;`gtol` termination condition is satisfied.;5;1.9988293889572633e-09;2.0115487238134668e-11;1;True;;True;0;zulässig;feasible;True;True;True;109.10636565991399;132.86107190886287;152.7778988005952;72.89583646812025;0.12716342091247487;0.23933915744623613;0.20918810617847455;0.244472796;206.34317335836784;210.22176499330234;208.5500921206646;207.94364881391553;53.825939307877256;0.4954292299695777;11.466518463719153;19.706847979781685;0.009275031;0.061922386;20.634317335647353;21.02217649929835;8.342003684826196;13.862909920903672;4.888423226761247;116.16786084620247;0.013835129964585352;2715.717005832962;291.0189033796215;257.0022653998882;0.015041697590875813;1.0721687319012205;0.5683496654282224;0.21452844832151285;-5.72E-11;3.318447738820396e-10;2.4868995751603507e-10;2.2586377212974185e-12;9.72022462519817e-12;3.1883473639027216e-10;3.604441189963836e-10;1.894306933536427e-09;-5.72E-13;3.3184477388203957e-12;2.4868995751603507e-12;2.2586377212974185e-12;9.72022462519817e-14;3.1883473639027217e-12;3.604441189963836e-12;1.894306933536427e-11;146;132.5;126.29315202021832;126.29315202021832;120.1043529483756;57.51320029722035;20.308719789979477;20.96337649500083;58.65466054898212;27.89583646812025;6.781505867541227;10.125291174015842;17.186786360304325;47.203240425208946;3.185477694;7.111256316376853;4.466302453644325;1;139127.49546523098;35321.31852303146;3.9389100204317717;0.048880266;0.048880266;0.048880266;0.00668374;3.185477694;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.10636565991399;2689.7012969187303;0.087210429;139127.49546523098;0;0;135;4.466302453644325;146;4.466302453644325;132.5;8;126.29315202021832;8;126.29315202021832;8;120.1043529483756;8;45;4;57.51320029722035;4;109.10636565991399;2689.7012969187303;0.011089976553461159;139127.49546523098;0;0;116.16786084620247;291.0189033796219;1.0872104294920963;35321.31852303146;0.5604864739416944;0.20918810617847455;166.30871978997948;367.74829859954167;1.0110899765534611;139127.49546523098;0.6026829997203335;0.23933915744623613;109.10636565991399;2689.7012969187303;0.076120453;139127.49546523098;0;0;132.86107190886287;291.0189033796219;1.0872104294920963;139127.49546523098;0.5604864739416944;0.20918810617847455;155.96337649500083;340.5272026451309;1.0872104294920963;139127.49546523098;0.5604864739416944;0.20918810617847455;152.7778988005952;341.9978942901917;1;139127.49546523098;0.6093667400586602;0.244472796;125.74981559248602;288.1719549822572;1;139127.49546523098;0.6093667400586602;0.244472796;125.71849413245877;288.1100325966597;1;35321.31852303146;0.6093667400586602;0.244472796;116.16786084620247;2715.717005832962;0.087210429;35321.31852303146;0;0;72.89583646812025;305.2052560616322;0.087210429;35321.31852303146;0;0;72.90111252316666;305.3116083808369;0.087210429;139127.49546523098;0;0;"Zustand 3: Temperatur 429.113 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;135;nan;45;135;T13;2.600647579372822e-21;`gtol` termination condition is satisfied.;5;6.850485615758077e-09;7.212000526029961e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.26395263616865;134.81239462095374;153.9022835201676;74.47188331;0.12400782145946486;0.23996493618599649;0.20808325818113801;0.24528508804739912;218.85048987739282;222.09878290903467;221.2702788413796;219.60514145187898;51.85483798217114;0.49639984404623716;10.835528197997828;17.585424965517234;0.010117704388831776;0.063734789;21.885048987076885;22.20987829080669;8.850811153657158;14.640342763389999;4.709409583370452;117.66346979465129;0.014294606136785874;2718.3723959186336;295.00267218960187;259.85919429023545;0.015613840960929215;1.0766751533296102;0.5669415694092586;0.21356324488741313;-1.99E-10;6.374278882503859e-10;7.796643330948427e-10;2.2548407585532004e-11;-4.94E-11;9.677876278146869e-10;1.029007989927777e-09;6.623963599849958e-09;-1.99E-12;6.374278882503859e-12;7.796643330948427e-12;2.2548407585532004e-11;-4.94E-13;9.677876278146868e-12;1.0290079899277771e-11;6.623963599849958e-11;146;135;128.41457503448277;128.41457503448277;121.8787077293673;58.22016564934728;21.86715811320272;21.902949616709407;59.44330414530401;29.471883313240596;7.188831653378543;10.751105239831475;18.150622398314113;47.401279590540696;3.0006660965418064;6.968972122634511;4.737023590419757;1;144654.63113292796;37750.533208372144;3.8318566345666105;0.051574538;0.051574538;0.051574538;0.006906848;3.0006660965418064;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.26395263616865;2691.462104265131;0.092288994;144654.63113292796;0;0;135;4.737023590419757;146;4.737023590419757;135;8;128.41457503448277;8;128.41457503448277;8;121.8787077293673;8;45;4;58.22016564934728;4;110.26395263616865;2691.462104265131;0.011444557;144654.63113292796;0;0;117.66346979465129;295.00267218960056;1.0922889942905394;37750.533208372144;0.5588373629719819;0.20808325818113801;167.86715811320272;371.0967233605317;1.0114445571266548;144654.63113292796;0.6035050530937388;0.23996493618599649;110.26395263616865;2691.462104265131;0.080844437;144654.63113292796;0;0;134.81239462095374;295.00267218960056;1.0922889942905394;144654.63113292796;0.5588373629719819;0.20808325818113801;156.9029496167094;342.4762238350163;1.0922889942905394;144654.63113292796;0.5588373629719819;0.20808325818113801;153.9022835201676;344.54116920483665;1;144654.63113292796;0.6104119011726433;0.24528508804739912;127.84342249831923;292.6863312224664;1;144654.63113292796;0.6104119011726433;0.24528508804739912;127.81116834662146;292.6225964338854;1;37750.533208372144;0.6104119011726433;0.24528508804739912;117.66346979465129;2718.3723959186336;0.092288994;37750.533208372144;0;0;74.47188331;311.8147709667906;0.092288994;37750.533208372144;0;0;74.47742813882661;311.9244016379948;0.092288994;144654.63113292796;0;0;"Zustand 3: Temperatur 430.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.961 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
