config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;17.5;107.5;T15;2.11E-18;`gtol` termination condition is satisfied.;5;1.24E-07;2.06E-09;1;True;;True;0;zulässig;feasible;True;True;True;93.85752274;109.2257548;146.6781156;39.43142558;0.155880747;0.278483529;0.250021432;0.284463579;159.1060041;165.2742336;159.2733147;165.0609044;89.31256708;0.49056188;15.14923627;38.5;0.004918737;0.04110004;15.9106004;16.52742336;6.370932586;11.00406029;8.111286733;90.07027635;0.013273585;2668.934827;258.7049004;226.2821421;0.014149773;1.051860155;0.624732428;0.256683385;2.31E-09;-5.98E-09;3.89E-08;-1.64E-09;-8.43E-09;8.84E-09;1.21E-08;1.16E-07;2.31E-11;-5.98E-11;3.89E-10;-1.64E-09;-8.43E-11;8.84E-11;1.21E-10;1.16E-09;146;102.5874731;97.84719586;107.5;102.5874731;27.337752;14.88112263;16.986497;62.73252435;21.93142558;5.145568183;7.776919511;13.64247726;63.15392342;5.308381412;11.76076235;3.443852904;1;81112.12614;7163.986244;11.32220574;0.04069116;0.04069116;0.04069116;0.006692799;5.145568183;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.85752274;2665.777567;0.066009928;81112.12614;0;0;135;3.443852904;146;3.443852904;102.5874731;8;97.84719586;8;107.5;8;102.5874731;8;17.5;4;27.337752;4;93.85752274;2665.777567;0.010289677;81112.12614;0;0;90.07027635;258.7049004;1.066009928;7163.986244;0.616439989;0.250021432;160.8811226;371.836688;1.010289677;81112.12614;0.65043835;0.278483529;93.85752274;2665.777567;0.055720251;81112.12614;0;0;109.2257548;258.7049004;1.066009928;81112.12614;0.616439989;0.250021432;151.986497;342.4870161;1.066009928;81112.12614;0.616439989;0.250021432;146.6781156;348.2327775;1;81112.12614;0.657131149;0.284463579;97.4649924;258.9202104;1;81112.12614;0.657131149;0.284463579;97.4419049;258.8791104;1;7163.986244;0.657131149;0.284463579;90.07027635;2668.934827;0.066009928;7163.986244;0;0;39.43142558;165.1564134;0.066009928;7163.986244;0;0;39.43354967;165.2309285;0.066009928;81112.12614;0;0;"Zustand 3: Temperatur 425.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6571 <= w_crit=0.6942, T=370.61 K >= T_crit=324.46 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6571 <= w_crit=0.6941, T=370.59 K >= T_crit=324.46 K).;"Zustand 20: Temperatur 434.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;17.5;110;T15;1.30E-21;`gtol` termination condition is satisfied.;5;5.08E-09;5.09E-11;1;True;;True;0;zulässig;feasible;True;True;True;95.37019445;111.0634729;147.7667377;41.01585686;0.150540003;0.277683612;0.247307505;0.283862522;171.5403874;177.2144363;171.6992208;177.0066308;88.32049297;0.491934353;14.1031401;36;0.005574611;0.043397449;17.15403874;17.72144363;6.867968832;11.80044205;8.021187457;91.23447214;0.013891815;2671.059392;260.7767762;226.821882;0.01487683;1.056029365;0.621635257;0.254174994;-1.32E-10;2.46E-10;1.35E-09;3.58E-12;-1.58E-10;6.46E-10;6.17E-10;4.80E-09;-1.32E-12;2.46E-12;1.35E-11;3.58E-12;-1.58E-12;6.46E-12;6.17E-12;4.80E-11;146;104.7319455;99.62184965;110;104.7319455;28.04847835;16.44042751;17.88800706;63.18599379;23.51585686;5.544173807;8.387377518;14.62980555;63.71376472;5.121269329;11.85138753;3.712995399;1;85767.88279;7794.376408;11.00381587;0.04346547;0.04346547;0.04346547;0.006933245;5.121269329;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.37019445;2668.207302;0.070906195;85767.88279;0;0;135;3.712995399;146;3.712995399;104.7319455;8;99.62184965;8;110;8;104.7319455;8;17.5;4;28.04847835;4;95.37019445;2668.207302;0.010674219;85767.88279;0;0;91.23447214;260.7767762;1.070906195;7794.376408;0.612999615;0.247307505;162.4404275;374.4203028;1.010674219;85767.88279;0.64953184;0.277683612;95.37019445;2668.207302;0.060231976;85767.88279;0;0;111.0634729;260.7767762;1.070906195;85767.88279;0.612999615;0.247307505;152.8880071;343.249446;1.070906195;85767.88279;0.612999615;0.247307505;147.7667377;349.9359186;1;85767.88279;0.656465085;0.283862522;99.21208541;261.6154256;1;85767.88279;0.656465085;0.283862522;99.18777171;261.5720281;1;7794.376408;0.656465085;0.283862522;91.23447214;2671.059392;0.070906195;7794.376408;0;0;41.01585686;171.7793705;0.070906195;7794.376408;0;0;41.01818079;171.85799;0.070906195;85767.88279;0;0;"Zustand 3: Temperatur 426.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6565 <= w_crit=0.6962, T=372.36 K >= T_crit=323.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6565 <= w_crit=0.6962, T=372.34 K >= T_crit=323.77 K).;"Zustand 20: Temperatur 435.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;17.5;112.5;T15;1.11E-18;`gtol` termination condition is satisfied.;5;9.99E-08;1.49E-09;1;True;;True;0;zulässig;feasible;True;True;True;96.88244584;112.891763;148.8538382;42.60071212;0.145899793;0.276891632;0.244643972;0.28327001;183.9475241;189.1578341;184.0958336;188.9574426;87.31684468;0.493086473;13.18888142;33.5;0.006285829;0.045796118;18.3947524;18.9157834;7.363833345;12.59716284;7.930037025;92.40091651;0.014512232;2673.184664;262.9373827;227.444229;0.015612571;1.060208871;0.618564012;0.251711457;-4.42E-09;-2.75E-10;2.47E-08;1.11E-09;-5.55E-09;1.23E-08;9.07E-09;9.53E-08;-4.42E-11;-2.75E-12;2.47E-10;1.11E-09;-5.55E-11;1.23E-10;9.07E-11;9.53E-10;146;106.8762666;101.3972239;112.5;106.8762666;28.75939488;17.9993766;18.79587614;63.64152162;25.10071212;5.941908781;8.996307416;15.61755416;64.27301728;4.942037891;11.93181525;3.981548141;1;90642.11013;8472.249207;10.69870679;0.046219785;0.046219785;0.046219785;0.00717538;4.942037891;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;96.88244584;2670.624627;0.075821441;90642.11013;0;0;135;3.981548141;146;3.981548141;106.8762666;8;101.3972239;8;112.5;8;106.8762666;8;17.5;4;28.75939488;4;96.88244584;2670.624627;0.011062333;90642.11013;0;0;92.40091651;262.9373827;1.075821441;8472.249207;0.609587268;0.244643972;163.9993766;377.0200508;1.011062333;90642.11013;0.648631672;0.276891632;96.88244584;2670.624627;0.064759109;90642.11013;0;0;112.891763;262.9373827;1.075821441;90642.11013;0.609587268;0.244643972;153.7958761;344.1003354;1.075821441;90642.11013;0.609587268;0.244643972;148.8538382;351.6474342;1;90642.11013;0.655807053;0.28327001;100.9599478;264.3305895;1;90642.11013;0.655807053;0.28327001;100.9343578;264.2847934;1;8472.249207;0.655807053;0.28327001;92.40091651;2673.184664;0.075821441;8472.249207;0;0;42.60071212;178.4044203;0.075821441;8472.249207;0;0;42.60324931;178.4873233;0.075821441;90642.11013;0;0;"Zustand 3: Temperatur 426.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;17.5;115;T15;1.32E-17;`gtol` termination condition is satisfied.;5;2.13E-07;5.14E-09;1;True;;True;0;zulässig;feasible;True;True;True;98.39409994;114.7104712;149.938908;44.18630053;0.141830895;0.276105192;0.242027056;0.282683446;196.3298833;201.1067568;196.4658043;200.9154812;86.30151973;0.494059208;12.38286212;31;0.007055746;0.048298825;19.63298831;20.11067568;7.858632174;13.39436541;7.83782613;93.56946623;0.015134558;2675.310182;265.183374;228.1466345;0.016356776;1.064399998;0.615515048;0.249288955;-1.44E-08;-1.18E-10;4.71E-08;4.68E-09;-1.21E-08;2.92E-08;1.69E-08;2.04E-07;-1.44E-10;-1.18E-12;4.71E-10;4.68E-09;-1.21E-10;2.92E-10;1.69E-10;2.04E-09;146;109.0203726;103.173176;115;109.0203726;29.47064028;19.55706865;19.70910419;64.09882595;26.68630053;6.338956029;9.603709793;16.60590006;64.83130753;4.770196189;12.00213719;4.249564574;1;95741.94154;9200.683579;10.40595959;0.048954716;0.048954716;0.048954716;0.007419037;4.770196189;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.39409994;2673.029013;0.080756774;95741.94154;0;0;135;4.249564574;146;4.249564574;109.0203726;8;103.173176;8;115;8;109.0203726;8;17.5;4;29.47064028;4;98.39409994;2673.029013;0.011453806;95741.94154;0;0;93.56946623;265.183374;1.080756774;9200.683579;0.606199499;0.242027056;165.5570687;379.633042;1.011453806;95741.94154;0.647735178;0.276105192;98.39409994;2673.029013;0.069302969;95741.94154;0;0;114.7104712;265.183374;1.080756774;95741.94154;0.606199499;0.242027056;154.7091042;345.0362343;1.080756774;95741.94154;0.606199499;0.242027056;149.938908;353.3649304;1;95741.94154;0.655154215;0.282683446;102.708334;267.0634107;1;95741.94154;0.655154215;0.282683446;102.6814166;267.0151119;1;9200.683579;0.655154215;0.282683446;93.56946623;2675.310182;0.080756774;9200.683579;0;0;44.18630053;185.0329418;0.080756774;9200.683579;0;0;44.18906505;185.1203122;0.080756774;95741.94154;0;0;"Zustand 3: Temperatur 427.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.858 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;17.5;117.5;T15;5.08E-17;`gtol` termination condition is satisfied.;5;3.02E-07;1.01E-08;1;True;;True;0;zulässig;feasible;True;True;True;99.90502577;116.5195096;151.0216366;45.77285788;0.138233591;0.275322446;0.239453689;0.282100792;208.6893328;213.0629813;208.8111869;212.8823309;85.27461175;0.4948839;11.66683005;28.5;0.007887844;0.050908403;20.86893325;21.30629813;8.352447476;14.1921554;7.744563273;94.74003849;0.015758494;2677.435597;267.511989;228.9271828;0.017109204;1.068603882;0.612485457;0.246904383;-2.62E-08;7.95E-10;5.96E-08;9.61E-09;-1.66E-08;4.57E-08;2.18E-08;2.90E-07;-2.62E-10;7.95E-12;5.96E-10;9.61E-09;-1.66E-10;4.57E-10;2.18E-10;2.90E-09;146;111.1642163;104.9495977;117.5;111.1642163;30.18232032;21.11281444;20.62693743;64.55771818;28.27285788;6.735476775;10.20955919;17.59497423;65.38835182;4.605300854;12.06247272;4.517085125;1;101074.7349;9982.900428;10.12478645;0.051670728;0.051670728;0.051670728;0.00766405;4.605300854;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.90502577;2675.420005;0.085713085;101074.7349;0;0;135;4.517085125;146;4.517085125;111.1642163;8;104.9495977;8;117.5;8;111.1642163;8;17.5;4;30.18232032;4;99.90502577;2675.420005;0.011848428;101074.7349;0;0;94.74003849;267.511989;1.085713085;9982.900428;0.602833608;0.239453689;167.1128144;382.257083;1.011848428;101074.7349;0.646840287;0.275322446;99.90502577;2675.420005;0.073864658;101074.7349;0;0;116.5195096;267.511989;1.085713085;101074.7349;0.602833608;0.239453689;155.6269374;346.0544814;1.085713085;101074.7349;0.602833608;0.239453689;151.0216366;355.0867082;1;101074.7349;0.654504336;0.282100792;104.4570369;269.8120964;1;101074.7349;0.654504336;0.282100792;104.4287396;269.761188;1;9982.900428;0.654504336;0.282100792;94.74003849;2677.435597;0.085713085;9982.900428;0;0;45.77285788;191.6660033;0.085713085;9982.900428;0;0;45.77586452;191.7580295;0.085713085;101074.7349;0;0;"Zustand 3: Temperatur 428.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;17.5;120;T15;1.15E-16;`gtol` termination condition is satisfied.;5;3.66E-07;1.52E-08;1;True;;True;0;zulässig;feasible;True;True;True;101.4151255;118.3188408;152.1018516;47.36056735;0.135029684;0.274541939;0.236921323;0.281520416;221.027314;225.0278883;221.1336134;224.8591754;84.23635028;0.49558495;11.02643856;26;0.008785729;0.053627725;22.10273136;22.50278883;8.845344537;14.99061169;7.650269304;95.91259276;0.016383733;2679.560633;269.9208849;229.7844057;0.017869592;1.072821523;0.609472869;0.24455516;-3.72E-08;2.36E-09;6.50E-08;1.47E-08;-1.96E-08;5.99E-08;2.41E-08;3.51E-07;-3.72E-10;2.36E-11;6.50E-10;1.47E-08;-1.96E-10;5.99E-10;2.41E-10;3.51E-09;146;113.3077626;106.7264051;120;113.3077626;30.89451716;22.66607625;21.548799;65.01807559;29.86056735;7.131616515;10.81381234;18.58487446;65.94393102;4.446947426;12.11296401;4.784140996;1;106648.0527;10822.27075;9.85449867;0.054368183;0.054368183;0.054368183;0.007910257;4.446947426;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.4151255;2677.797206;0.090691114;106648.0527;0;0;135;4.784140996;146;4.784140996;113.3077626;8;106.7264051;8;120;8;113.3077626;8;17.5;4;30.89451716;4;101.4151255;2677.797206;0.012245993;106648.0527;0;0;95.91259276;269.9208849;1.090691114;10822.27075;0.599487428;0.236921323;168.6660763;384.890481;1.012245993;106648.0527;0.645945354;0.274541939;101.4151255;2677.797206;0.078445122;106648.0527;0;0;118.3188408;269.9208849;1.090691114;106648.0527;0.599487428;0.236921323;156.548799;347.1529713;1.090691114;106648.0527;0.599487428;0.236921323;152.1018516;356.8115624;1;106648.0527;0.653855611;0.281520416;106.2058768;272.5752121;1;106648.0527;0.653855611;0.281520416;106.1761461;272.5215844;1;10822.27075;0.653855611;0.281520416;95.91259276;2679.560633;0.090691114;10822.27075;0;0;47.36056735;198.3044495;0.090691114;10822.27075;0;0;47.36383162;198.4013248;0.090691114;106648.0527;0;0;"Zustand 3: Temperatur 429.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;17.5;122.5;T15;1.96E-16;`gtol` termination condition is satisfied.;5;4.06E-07;1.98E-08;1;True;;True;0;zulässig;feasible;True;True;True;102.9243258;120.1084669;153.1794777;48.94957364;0.132157;0.273762505;0.234427795;0.28094098;233.3449618;237.0025681;233.4344137;236.8469033;83.18706004;0.496181654;10.45025009;23.5;0.009753141;0.056459699;23.33449614;23.7002568;9.33737655;15.78979355;7.554973711;97.08711852;0.01700996;2681.68507;272.4080226;230.7171556;0.018637669;1.077053821;0.606475312;0.242239098;-4.58E-08;4.08E-09;6.61E-08;1.94E-08;-2.16E-08;7.14E-08;2.45E-08;3.89E-07;-4.58E-10;4.08E-11;6.61E-10;1.94E-08;-2.16E-10;7.14E-10;2.45E-10;3.89E-09;146;115.450985;108.5035322;122.5;115.450985;31.60729572;24.21642728;22.47424199;65.4798228;31.44957364;7.527509138;11.41641371;19.57567423;66.49787323;4.294764325;12.15377208;5.05075675;1;112469.6481;11722.32289;9.594484738;0.057047361;0.057047361;0.057047361;0.008157503;4.294764325;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.9243258;2680.160257;0.09569149;112469.6481;0;0;135;5.05075675;146;5.05075675;115.450985;8;108.5035322;8;122.5;8;115.450985;8;17.5;4;31.60729572;4;102.9243258;2680.160257;0.0126463;112469.6481;0;0;97.08711852;272.4080226;1.09569149;11722.32289;0.596159191;0.234427795;170.2164273;387.5319123;1.0126463;112469.6481;0.645049049;0.273762505;102.9243258;2680.160257;0.08304519;112469.6481;0;0;120.1084669;272.4080226;1.09569149;112469.6481;0.596159191;0.234427795;157.474242;348.3299959;1.09569149;112469.6481;0.596159191;0.234427795;153.1794777;358.5386461;1;112469.6481;0.653206552;0.28094098;107.9546948;275.351586;1;112469.6481;0.653206552;0.28094098;107.9234759;275.2951263;1;11722.32289;0.653206552;0.28094098;97.08711852;2681.68507;0.09569149;11722.32289;0;0;48.94957364;204.9489611;0.09569149;11722.32289;0;0;48.95311179;205.0508839;0.09569149;112469.6481;0;0;"Zustand 3: Temperatur 430.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;17.5;125;T15;2.80E-16;`gtol` termination condition is satisfied.;5;4.28E-07;2.37E-08;1;True;;True;0;zulässig;feasible;True;True;True;104.4325713;121.8884203;154.2545083;50.53999268;0.12956549;0.272983192;0.231971239;0.28036137;245.6431873;248.9878942;245.7146982;248.846182;82.1271327;0.496689482;9.92903141;21;0.010793949;0.059407258;24.56431869;24.89878941;9.82858793;16.58974546;7.458712067;98.26362685;0.017636862;2683.808719;274.9715878;231.7245173;0.019413154;1.081301604;0.603491115;0.239954313;-5.19E-08;5.12E-09;6.48E-08;2.33E-08;-2.26E-08;7.99E-08;2.37E-08;4.10E-07;-5.19E-10;5.12E-11;6.48E-10;2.33E-08;-2.26E-10;7.99E-10;2.37E-10;4.10E-09;146;117.5938636;110.2809262;125;117.5938636;32.32070799;25.76352343;23.40291678;65.94291886;33.03999268;7.92327983;12.01729933;20.56742868;67.05004192;4.148408475;12.18507338;5.316952106;1;118547.4561;12686.74927;9.344194764;0.059708485;0.059708485;0.059708485;0.008405641;4.148408475;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.4325713;2682.508827;0.100714758;118547.4561;0;0;135;5.316952106;146;5.316952106;117.5938636;8;110.2809262;8;125;8;117.5938636;8;17.5;4;32.32070799;4;104.4325713;2682.508827;0.013049157;118547.4561;0;0;98.26362685;274.9715878;1.100714758;12686.74927;0.592847426;0.231971239;171.7635234;390.1803308;1.013049157;118547.4561;0.64415027;0.272983192;104.4325713;2682.508827;0.087665601;118547.4561;0;0;121.8884203;274.9715878;1.100714758;118547.4561;0.592847426;0.231971239;158.4029168;349.5841357;1.100714758;118547.4561;0.592847426;0.231971239;154.2545083;360.2673763;1;118547.4561;0.652555911;0.28036137;109.7033469;278.1402435;1;118547.4561;0.652555911;0.28036137;109.6705838;278.0808363;1;12686.74927;0.652555911;0.28036137;98.26362685;2683.808719;0.100714758;12686.74927;0;0;50.53999268;211.6000964;0.100714758;12686.74927;0;0;50.54382172;211.7072698;0.100714758;118547.4561;0;0;"Zustand 3: Temperatur 431.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.914 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;17.5;127.5;T15;3.56E-16;`gtol` termination condition is satisfied.;5;4.37E-07;2.67E-08;1;True;;True;0;zulässig;feasible;True;True;True;105.939821;123.6587579;155.326986;52.13191854;0.127214433;0.27220321;0.229550019;0.279780645;257.9227362;260.9845756;257.9754166;260.8575097;81.05700707;0.497120987;9.455244976;18.5;0.01191216;0.062473359;25.79227358;26.09845755;10.31901666;17.39050065;7.361524223;99.44214441;0.018264124;2685.931418;277.6099356;232.8057446;0.020195763;1.085565642;0.60051884;0.237699156;-5.57E-08;6.20E-09;6.25E-08;2.63E-08;-2.30E-08;8.59E-08;2.23E-08;4.18E-07;-5.57E-10;6.20E-11;6.25E-10;2.63E-08;-2.30E-10;8.59E-10;2.23E-10;4.18E-09;146;119.7363836;112.0585439;127.5;119.7363836;33.03479617;27.3070835;24.33454802;66.40734824;34.63191854;8.319047169;12.61639945;21.560179;67.60032738;4.007562015;12.20705696;5.582743209;1;124889.5871;13719.41268;9.103129267;0.062351731;0.062351731;0.062351731;0.008654529;4.007562015;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.939821;2684.842611;0.105761406;124889.5871;0;0;135;5.582743209;146;5.582743209;119.7363836;8;112.0585439;8;127.5;8;119.7363836;8;17.5;4;33.03479617;4;105.939821;2684.842611;0.013454377;124889.5871;0;0;99.44214441;277.6099356;1.105761406;13719.41268;0.58955089;0.229550019;173.3070835;392.8349037;1.013454377;124889.5871;0.643248092;0.27220321;105.939821;2684.842611;0.092307028;124889.5871;0;0;123.6587579;277.6099356;1.105761406;124889.5871;0.58955089;0.229550019;159.334548;350.9141825;1.105761406;124889.5871;0.58955089;0.229550019;155.326986;361.9973674;1;124889.5871;0.651902621;0.279780645;111.451701;280.9403602;1;124889.5871;0.651902621;0.279780645;111.4173365;280.8778869;1;13719.41268;0.651902621;0.279780645;99.44214441;2685.931418;0.105761406;13719.41268;0;0;52.13191854;218.2583201;0.105761406;13719.41268;0;0;52.13605626;218.3709524;0.105761406;124889.5871;0;0;"Zustand 3: Temperatur 432.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;17.5;130;T15;4.17E-16;`gtol` termination condition is satisfied.;5;4.37E-07;2.89E-08;1;True;;True;0;zulässig;feasible;True;True;True;107.4460445;125.4195558;156.3969882;53.72542839;0.125070368;0.271421895;0.227162685;0.279197995;270.1842318;272.9931939;270.2173999;272.8812529;79.97715481;0.49748647;9.022675476;16;0.01311192;0.065660974;27.01842314;27.29931938;10.808696;18.19208353;7.263453015;100.6227092;0.018891435;2688.053021;280.3215504;233.9602145;0.020985209;1.089846662;0.597557233;0.235472169;-5.75E-08;6.92E-09;5.95E-08;2.85E-08;-2.22E-08;9.06E-08;2.10E-08;4.17E-07;-5.75E-10;6.92E-11;5.95E-10;2.85E-08;-2.22E-10;9.06E-10;2.10E-10;4.17E-09;146;121.8785341;113.8363496;130;121.8785341;33.74959488;28.84687473;25.26891789;66.87311433;36.22542839;8.714924645;13.21364042;22.55395547;68.14864072;3.871929724;12.21992192;5.848143545;1;131504.3226;14824.35244;8.870830827;0.064977237;0.064977237;0.064977237;0.00890403;3.871929724;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.4460445;2687.161318;0.110831871;131504.3226;0;0;135;5.848143545;146;5.848143545;121.8785341;8;113.8363496;8;130;8;121.8785341;8;17.5;4;33.74959488;4;107.4460445;2687.161318;0.013861783;131504.3226;0;0;100.6227092;280.3215504;1.110831871;14824.35244;0.586268519;0.227162685;174.8468747;395.4949648;1.013861783;131504.3226;0.642341726;0.271421895;107.4460445;2687.161318;0.096970088;131504.3226;0;0;125.4195558;280.3215504;1.110831871;131504.3226;0.586268519;0.227162685;160.2689179;352.3190839;1.110831871;131504.3226;0.586268519;0.227162685;156.3969882;363.7283835;1;131504.3226;0.651245756;0.279197995;113.1996339;283.7512287;1;131504.3226;0.651245756;0.279197995;113.1636095;283.6855677;1;14824.35244;0.651245756;0.279197995;100.6227092;2688.053021;0.110831871;14824.35244;0;0;53.72542839;224.9240249;0.110831871;14824.35244;0;0;53.72989342;225.0423295;0.110831871;131504.3226;0;0;"Zustand 3: Temperatur 433.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;17.5;132.5;T15;4.60E-16;`gtol` termination condition is satisfied.;5;4.29E-07;3.03E-08;1;True;;True;0;zulässig;feasible;True;True;True;108.9512202;127.1709047;157.4646169;55.32058614;0.123105564;0.27063868;0.224807934;0.278612717;282.4282049;285.0142308;282.4413913;284.9176737;78.88807004;0.49779447;8.626151185;13.5;0.014397512;0.068973093;28.24282045;28.50142307;11.29765565;18.99451158;7.164543319;101.8053675;0.019518491;2690.173392;283.1050166;235.1873937;0.021781203;1.094145353;0.594605186;0.233272049;-5.78E-08;7.14E-09;5.68E-08;3.00E-08;-2.17E-08;9.33E-08;1.89E-08;4.09E-07;-5.78E-10;7.14E-11;5.68E-10;3.00E-08;-2.17E-10;9.33E-10;1.89E-10;4.09E-09;146;124.0203073;115.6143135;132.5;124.0203073;34.46513278;30.38270231;26.20585387;67.34023471;37.82058614;9.111021799;13.80894605;23.54877976;68.6949094;3.74123695;12.2238752;6.113164609;1;138400.112;16005.7903;8.646877752;0.067585112;0.067585112;0.067585112;0.009154015;3.74123695;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.9512202;2689.464671;0.115926556;138400.112;0;0;135;6.113164609;146;6.113164609;124.0203073;8;115.6143135;8;132.5;8;124.0203073;8;17.5;4;34.46513278;4;108.9512202;2689.464671;0.014271204;138400.112;0;0;101.8053675;283.1050166;1.115926556;16005.7903;0.58299939;0.224807934;176.3827023;398.1599805;1.014271204;138400.112;0.641430486;0.27063868;108.9512202;2689.464671;0.101655352;138400.112;0;0;127.1709047;283.1050166;1.115926556;138400.112;0.58299939;0.224807934;161.2058539;353.7979037;1.115926556;138400.112;0.58299939;0.224807934;157.4646169;365.4603038;1;138400.112;0.650584501;0.278612717;114.9470295;286.5722337;1;138400.112;0.650584501;0.278612717;114.9092855;286.5032606;1;16005.7903;0.650584501;0.278612717;101.8053675;2690.173392;0.115926556;16005.7903;0;0;55.32058614;231.5975472;0.115926556;16005.7903;0;0;55.32539792;231.7217423;0.115926556;138400.112;0;0;"Zustand 3: Temperatur 434.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;17.5;135;T15;4.86E-16;`gtol` termination condition is satisfied.;5;4.16E-07;3.12E-08;1;True;;True;0;zulässig;feasible;True;True;True;110.4553334;128.9129069;158.5299917;56.91744515;0.121296854;0.269853078;0.222484583;0.278024191;294.6551174;297.0480883;294.6480687;296.9669508;77.79026165;0.498052125;8.261333159;11;0.015773362;0.072412714;29.4655117;29.70480882;11.78592275;19.79779672;7.064841352;102.9901715;0.020144992;2692.2924;285.9589977;236.4868133;0.02258346;1.098462379;0.591661712;0.231097619;-5.69E-08;7.30E-09;5.40E-08;3.09E-08;-1.99E-08;9.50E-08;1.70E-08;3.96E-07;-5.69E-10;7.30E-11;5.40E-10;3.09E-08;-1.99E-10;9.50E-10;1.70E-10;3.96E-09;146;126.1616979;117.3924101;135;126.1616979;35.18143382;31.91440147;27.14521957;67.80873765;39.41744515;9.507445068;14.40223866;24.54466664;69.23907388;3.615227874;12.21912964;6.377816394;1;145585.5708;17268.13632;8.430879171;0.07017544;0.07017544;0.07017544;0.009404361;3.615227874;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.4553334;2691.752405;0.121045839;145585.5708;0;0;135;6.377816394;146;6.377816394;126.1616979;8;117.3924101;8;135;8;126.1616979;8;17.5;4;35.18143382;4;110.4553334;2691.752405;0.014682479;145585.5708;0;0;102.9901715;285.9589977;1.121045839;17268.13632;0.579742691;0.222484583;177.9144015;400.8295243;1.014682479;145585.5708;0.64051377;0.269853078;110.4553334;2691.752405;0.106363359;145585.5708;0;0;128.9129069;285.9589977;1.121045839;145585.5708;0.579742691;0.222484583;162.1452196;355.3497925;1.121045839;145585.5708;0.579742691;0.222484583;158.5299917;367.1930964;1;145585.5708;0.649918132;0.278024191;116.6937773;289.4028347;1;145585.5708;0.649918132;0.278024191;116.6542528;289.3304219;1;17268.13632;0.649918132;0.278024191;102.9901715;2692.2924;0.121045839;17268.13632;0;0;56.91744515;238.2791784;0.121045839;17268.13632;0;0;56.92262401;238.4094874;0.121045839;145585.5708;0;0;"Zustand 3: Temperatur 435.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;20;100;T15;2.67E-19;`gtol` termination condition is satisfied.;7;9.23E-09;7.30E-10;1;True;;True;0;zulässig;feasible;True;True;True;89.89471556;103.7911939;142.8509812;36.25475479;0.184328099;0.275495395;0.254872961;0.280626619;114.0063179;122.4950987;114.198379;122.2642601;91.47022685;0.482132477;20.50816611;46;0.003134577;0.035642911;11.40063178;12.24950987;4.567935158;8.150950675;8.307243445;87.40038841;0.01112594;2664.028282;251.0953696;223.9471734;0.011668453;1.037092611;0.629503897;0.260595881;2.24E-09;-1.10E-09;4.66E-09;-7.25E-10;-9.52E-10;-6.87E-10;1.35E-09;7.32E-09;2.24E-11;-1.10E-11;4.66E-11;-7.25E-10;-9.52E-12;-6.87E-12;1.35E-11;7.32E-11;146;96.36118273;92.96242146;100;96.36118273;27.29137492;9.241961273;13.87181167;60.10901349;16.25475479;3.699993057;5.562033045;10.10528444;60.10473325;6.020830441;11.11006858;2.467669218;1;69901.59992;6031.584814;11.58925922;0.030353766;0.030353766;0.030353766;0.005815601;3.699993057;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;89.89471556;2659.358491;0.048761064;69901.59992;0;0;135;2.467669218;146;2.467669218;96.36118273;8;92.96242146;8;100;8;96.36118273;8;20;4;27.29137492;4;89.89471556;2659.358491;0.008988034;69901.59992;0;0;87.40038841;251.0953696;1.048761064;6031.584814;0.622500074;0.254872961;155.2419613;359.8108551;1.008988034;69901.59992;0.647038239;0.275495395;89.89471556;2659.358491;0.03977303;69901.59992;0;0;103.7911939;251.0953696;1.048761064;69901.59992;0.622500074;0.254872961;148.8718117;338.3127826;1.048761064;69901.59992;0.622500074;0.254872961;142.8509812;339.1424422;1;69901.59992;0.65285384;0.280626619;92.68112527;247.6722154;1;69901.59992;0.65285384;0.280626619;92.66118968;247.6365724;1;6031.584814;0.65285384;0.280626619;87.40038841;2664.028282;0.048761064;6031.584814;0;0;36.25475479;151.8784503;0.048761064;6031.584814;0;0;36.25644948;151.9427347;0.048761064;69901.59992;0;0;"Zustand 3: Temperatur 422.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6529 <= w_crit=0.6907, T=365.83 K >= T_crit=320.23 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6529 <= w_crit=0.6907, T=365.81 K >= T_crit=320.23 K).;"Zustand 20: Temperatur 428.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;20;102.5;T15;3.22E-21;`gtol` termination condition is satisfied.;7;1.04E-09;8.02E-11;1;True;;True;0;zulässig;feasible;True;True;True;91.40339437;105.6461227;143.935759;37.84697122;0.174485382;0.274658834;0.252003691;0.279978931;126.5830019;134.4939699;126.777349;134.2582968;90.49480808;0.484926116;18.6447308;43.5;0.003642053;0.03768385;12.65830019;13.44939699;5.07109396;8.950553123;8.218656792;88.55342786;0.011734961;2666.137451;252.9411513;224.2861207;0.012364359;1.041270097;0.626279237;0.257945297;2.47E-10;-2.00E-10;5.16E-10;-7.96E-11;-1.56E-10;-1.09E-10;1.26E-10;8.09E-10;2.47E-12;-2.00E-12;5.16E-12;-7.96E-11;-1.56E-12;-1.09E-12;1.26E-12;8.09E-12;146;98.50421736;94.73108197;102.5;98.50421736;28.00559345;10.78330246;14.7389868;60.54783442;17.84697122;4.105291716;6.177654108;11.09660563;60.6553827;5.80322779;11.22617707;2.739891815;1;74006.56479;6578.120389;11.25041203;0.033195967;0.033195967;0.033195967;0.006046289;4.105291716;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.40339437;2661.811296;0.053634456;74006.56479;0;0;135;2.739891815;146;2.739891815;98.50421736;8;94.73108197;8;102.5;8;98.50421736;8;20;4;28.00559345;4;91.40339437;2661.811296;0.009358429;74006.56479;0;0;88.55342786;252.9411513;1.053634456;6578.120389;0.618929875;0.252003691;156.7833025;362.3399589;1.009358429;74006.56479;0.646079553;0.274658834;91.40339437;2661.811296;0.044276028;74006.56479;0;0;105.6461227;252.9411513;1.053634456;74006.56479;0.618929875;0.252003691;149.7389868;338.8293904;1.053634456;74006.56479;0.618929875;0.252003691;143.935759;340.8205206;1;74006.56479;0.652125842;0.279978931;94.41994563;250.3257126;1;74006.56479;0.652125842;0.279978931;94.39892564;250.2880287;1;6578.120389;0.652125842;0.279978931;88.55342786;2666.137451;0.053634456;6578.120389;0;0;37.84697122;158.5335884;0.053634456;6578.120389;0;0;37.84883466;158.6014935;0.053634456;74006.56479;0;0;"Zustand 3: Temperatur 422.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6521 <= w_crit=0.6918, T=367.57 K >= T_crit=319.56 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6521 <= w_crit=0.6917, T=367.55 K >= T_crit=319.56 K).;"Zustand 20: Temperatur 429.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;20;105;T15;9.95E-23;`gtol` termination condition is satisfied.;7;1.99E-10;1.41E-11;1;True;;True;0;zulässig;feasible;True;True;True;92.91317515;107.4934866;145.0248391;39.43709559;0.166320032;0.273847332;0.249207925;0.279357618;139.1111079;146.4770754;139.3051679;146.2390007;89.51261396;0.487178949;17.08848561;41;0.004195403;0.039819311;13.91111079;14.64770754;5.572206716;9.749266712;8.129454809;89.71072006;0.012346386;2668.251509;254.8969815;224.728301;0.013068883;1.045450053;0.623105666;0.255362841;4.43E-11;-6.57E-11;9.33E-11;-1.40E-11;-5.09E-11;-3.24E-11;1.13E-11;1.43E-10;4.43E-13;-6.57E-13;9.33E-13;-1.40E-11;-5.09E-13;-3.24E-13;1.13E-13;1.43E-12;146;100.6476488;96.50166165;105;100.6476488;28.71887353;12.33126161;15.62045771;60.99184652;19.43709559;4.508814338;6.79094159;12.08682485;61.2085093;5.595618581;11.33250042;3.011062942;1;78313.60232;7166.161138;10.92825026;0.036013289;0.036013289;0.036013289;0.00627913;4.508814338;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.91317515;2664.254866;0.058518936;78313.60232;0;0;135;3.011062942;146;3.011062942;100.6476488;8;96.50166165;8;105;8;100.6476488;8;20;4;28.71887353;4;92.91317515;2664.254866;0.009732871;78313.60232;0;0;89.71072006;254.8969815;1.058518936;7166.161138;0.615412563;0.249207925;158.3312616;364.9069009;1.009732871;78313.60232;0.645146722;0.273847332;92.91317515;2664.254866;0.048786065;78313.60232;0;0;107.4934866;254.8969815;1.058518936;78313.60232;0.615412563;0.249207925;150.6204577;339.4609991;1.058518936;78313.60232;0.615412563;0.249207925;145.0248391;342.527643;1;78313.60232;0.651425852;0.279357618;96.16098615;253.015029;1;78313.60232;0.651425852;0.279357618;96.13883445;252.9752097;1;7166.161138;0.651425852;0.279357618;89.71072006;2668.251509;0.058518936;7166.161138;0;0;39.43709559;165.1801137;0.058518936;7166.161138;0;0;39.43913949;165.2518068;0.058518936;78313.60232;0;0;"Zustand 3: Temperatur 423.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6514 <= w_crit=0.6930, T=369.31 K >= T_crit=318.94 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6514 <= w_crit=0.6930, T=369.29 K >= T_crit=318.94 K).;"Zustand 20: Temperatur 431.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;20;107.5;T15;1.08E-23;`gtol` termination condition is satisfied.;7;7.71E-11;4.66E-12;1;True;;True;0;zulässig;feasible;True;True;True;94.42343306;109.3325981;146.1156983;41.02615599;0.159438366;0.273053456;0.2464756;0.278754992;151.5990871;158.4521629;151.7904689;158.2139317;88.52150591;0.489022371;15.76845869;38.5;0.004797677;0.042051628;15.15990871;15.84521629;6.071618757;10.54759545;8.03944327;90.87149856;0.012960123;2670.368807;256.9540966;225.2652547;0.013782024;1.049635715;0.619972595;0.252838396;1.55E-11;-3.76E-11;3.06E-11;-4.59E-12;-1.79E-11;-1.41E-11;1.51E-12;5.31E-11;1.55E-13;-3.76E-13;3.06E-13;-4.59E-12;-1.79E-13;-1.41E-13;1.51E-14;5.31E-13;146;102.791252;98.27367855;107.5;102.791252;29.43167636;13.88293235;16.51288817;61.4398222;21.02615599;4.910943924;7.402179988;13.07656694;61.76285933;5.397189846;11.4289585;3.281365521;1;82828.66174;7798.625727;10.62093049;0.038807704;0.038807704;0.038807704;0.006513966;4.910943924;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.42343306;2666.687921;0.063417739;82828.66174;0;0;135;3.281365521;146;3.281365521;102.791252;8;98.27367855;8;107.5;8;102.791252;8;20;4;29.43167636;4;94.42343306;2666.687921;0.010111221;82828.66174;0;0;90.87149856;256.9540966;1.063417739;7798.625727;0.611937674;0.2464756;159.8829324;367.5023909;1.010111221;82828.66174;0.644231412;0.273053456;94.42343306;2666.687921;0.053306518;82828.66174;0;0;109.3325981;256.9540966;1.063417739;82828.66174;0.611937674;0.2464756;151.5128882;340.1965541;1.063417739;82828.66174;0.611937674;0.2464756;146.1156983;344.2548185;1;82828.66174;0.650745378;0.278754992;97.90363962;255.7333126;1;82828.66174;0.650745378;0.278754992;97.88030811;255.691261;1;7798.625727;0.650745378;0.278754992;90.87149856;2670.368807;0.063417739;7798.625727;0;0;41.02615599;171.822422;0.063417739;7798.625727;0;0;41.02839271;171.898074;0.063417739;82828.66174;0;0;"Zustand 3: Temperatur 424.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6507 <= w_crit=0.6946, T=371.05 K >= T_crit=318.34 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6507 <= w_crit=0.6946, T=371.03 K >= T_crit=318.34 K).;"Zustand 20: Temperatur 433.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;20;110;T15;1.45E-24;`gtol` termination condition is satisfied.;7;3.37E-11;1.70E-12;1;True;;True;0;zulässig;feasible;True;True;True;95.93374038;111.1629951;147.2067109;42.61486395;0.153560888;0.272272034;0.243799481;0.278165652;164.0527722;170.4245944;164.2392663;170.1882649;87.52025481;0.490548047;14.63418261;36;0.005452011;0.044383305;16.40527722;17.04245944;6.569570653;11.34588433;7.94851055;92.03526924;0.013575989;2672.488215;259.1061416;225.8911676;0.014503679;1.053829485;0.616872507;0.250364672;6.01E-12;-2.44E-11;9.04E-12;-1.67E-12;-9.35E-12;-8.07E-12;-1.11E-12;1.63E-11;6.01E-14;-2.44E-13;9.04E-14;-1.67E-12;-9.35E-14;-8.07E-14;-1.11E-14;1.63E-13;146;104.9348731;100.0467997;110;104.9348731;30.1443211;15.43629871;17.41398159;61.89094815;22.61486395;5.311975313;8.011530424;14.06625962;62.31756661;5.207270723;11.51553695;3.550925805;1;87558.17592;8478.523999;10.32705409;0.041580584;0.041580584;0.041580584;0.006750633;5.207270723;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;95.93374038;2669.109512;0.068333164;87558.17592;0;0;135;3.550925805;146;3.550925805;104.9348731;8;100.0467997;8;110;8;104.9348731;8;20;4;30.1443211;4;95.93374038;2669.109512;0.010493301;87558.17592;0;0;92.03526924;259.1061416;1.068333164;8478.523999;0.608497853;0.243799481;161.4362987;370.1200028;1.010493301;87558.17592;0.643327804;0.272272034;95.93374038;2669.109512;0.057839863;87558.17592;0;0;111.1629951;259.1061416;1.068333164;87558.17592;0.608497853;0.243799481;152.4139816;341.02839;1.068333164;87558.17592;0.608497853;0.243799481;147.2067109;345.9960131;1;87558.17592;0.650078437;0.278165652;99.6474581;258.4757583;1;87558.17592;0.650078437;0.278165652;99.62289775;258.4313749;1;8478.523999;0.650078437;0.278165652;92.03526924;2672.488215;0.068333164;8478.523999;0;0;42.61486395;178.4635798;0.068333164;8478.523999;0;0;42.61730646;178.5433655;0.068333164;87558.17592;0;0;"Zustand 3: Temperatur 425.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6501 <= w_crit=0.6969, T=372.80 K >= T_crit=317.78 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6501 <= w_crit=0.6968, T=372.77 K >= T_crit=317.78 K).;"Zustand 20: Temperatur 434.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;20;112.5;T15;2.05E-25;`gtol` termination condition is satisfied.;7;1.83E-11;6.41E-13;1;True;;True;0;zulässig;feasible;True;True;True;97.44379596;112.9843672;148.2968205;44.20372802;0.148483405;0.271499346;0.241174155;0.277585663;176.4763221;182.3982023;176.6559019;182.165644;86.50820898;0.491821977;13.64872625;33.5;0.006161644;0.046816964;17.64763221;18.23982023;7.066236076;12.14437626;7.856597461;93.2017112;0.014193745;2674.608931;261.3483044;226.6019163;0.015233677;1.058033233;0.613799864;0.247936206;2.29E-12;-1.49E-11;3.41E-12;-6.14E-13;-3.52E-12;-5.17E-12;-2.50E-12;7.19E-12;2.29E-14;-1.49E-13;3.41E-14;-6.14E-13;-3.52E-14;-5.17E-14;-2.50E-14;7.19E-14;146;107.0784035;101.8207873;112.5;107.0784035;30.85703585;16.98991573;18.32210796;62.34467534;24.20372802;5.712146376;8.619076129;15.05620404;62.8720135;5.025287475;11.59227096;3.819833813;1;92508.94211;9208.980329;10.04551414;0.044332909;0.044332909;0.044332909;0.006988963;5.025287475;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;97.44379596;2671.518904;0.07326691;92508.94211;0;0;135;3.819833813;146;3.819833813;107.0784035;8;101.8207873;8;112.5;8;107.0784035;8;20;4;30.85703585;4;97.44379596;2671.518904;0.01087892;92508.94211;0;0;93.2017112;261.3483044;1.07326691;9208.980329;0.605087745;0.241174155;162.9899157;372.7551503;1.01087892;92508.94211;0.642431691;0.271499346;97.44379596;2671.518904;0.06238799;92508.94211;0;0;112.9843672;261.3483044;1.07326691;92508.94211;0.605087745;0.241174155;153.322108;341.9510027;1.07326691;92508.94211;0.605087745;0.241174155;148.2968205;347.7470827;1;92508.94211;0.649420655;0.277585663;101.3920963;261.2388737;1;92508.94211;0.649420655;0.277585663;101.3662571;261.1920567;1;9208.980329;0.649420655;0.277585663;93.2017112;2674.608931;0.07326691;9208.980329;0;0;44.20372802;185.1057997;0.07326691;9208.980329;0;0;44.20638996;185.1898983;0.07326691;92508.94211;0;0;"Zustand 3: Temperatur 426.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.542 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
