config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;20;115;T15;3.13E-26;`gtol` termination condition is satisfied.;7;1.17E-11;2.50E-13;1;True;;True;0;zulässig;feasible;True;True;True;98.95338301;114.796512;149.3853444;45.79312168;0.144053135;0.270732636;0.238595432;0.277012071;188.8727874;194.3758012;189.0436116;194.1486918;85.48509546;0.492892957;12.78440847;31;0.006929928;0.049355308;18.88727874;19.43758012;7.561744463;12.94324612;7.763679214;94.37061759;0.014813118;2676.730364;263.6767984;227.3944965;0.015971805;1.062248475;0.61075045;0.245548765;9.24E-13;-1.03E-11;1.02E-12;-2.22E-13;-4.23E-12;-2.27E-12;-9.38E-13;1.68E-12;9.24E-15;-1.03E-13;1.02E-14;-2.22E-13;-4.23E-14;-2.27E-14;-9.38E-15;1.68E-14;146;109.2217651;103.5954672;115;109.2217651;31.56998817;18.54271862;19.23608107;62.80062942;25.79312168;6.111656772;9.224849573;16.04661699;63.42574776;4.850736631;11.65923445;4.088155573;1;97688.0508;9993.249722;9.77540375;0.047065403;0.047065403;0.047065403;0.007228793;4.850736631;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.95338301;2673.9155;0.078220279;97688.0508;0;0;135;4.088155573;146;4.088155573;109.2217651;8;103.5954672;8;115;8;109.2217651;8;20;4;31.56998817;4;98.95338301;2673.9155;0.011267876;97688.0508;0;0;94.37061759;263.6767984;1.078220279;9993.249722;0.601703331;0.238595432;164.5427186;375.4044752;1.011267876;97688.0508;0.641539941;0.270732636;98.95338301;2673.9155;0.066952403;97688.0508;0;0;114.796512;263.6767984;1.078220279;97688.0508;0.601703331;0.238595432;154.2360811;342.960315;1.078220279;97688.0508;0.601703331;0.238595432;149.3853444;349.505137;1;97688.0508;0.648768734;0.277012071;103.1372775;264.0200415;1;97688.0508;0.648768734;0.277012071;103.1101084;263.9706862;1;9993.249722;0.648768734;0.277012071;94.37061759;2676.730364;0.078220279;9993.249722;0;0;45.79312168;191.7507255;0.078220279;9993.249722;0;0;45.79601736;191.8393205;0.078220279;97688.0508;0;0;"Zustand 3: Temperatur 427.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;20;117.5;T15;6.51E-27;`gtol` termination condition is satisfied.;7;8.23E-12;1.14E-13;1;True;;True;0;zulässig;feasible;True;True;True;100.4623428;116.5993049;150.4718516;47.38332564;0.140153431;0.269969811;0.236059975;0.276442595;201.2444627;206.3595065;201.4048789;206.1393289;84.45089617;0.493797872;12.02005423;28.5;0.007760331;0.052001103;20.12444627;20.63595065;8.056195155;13.74262193;7.669754168;95.54185878;0.015433812;2678.852068;266.0885393;228.2666646;0.016717817;1.066476483;0.607720965;0.243198973;1.99E-13;-6.79E-12;-5.68E-14;-7.90E-14;8.53E-14;2.84E-14;2.84E-14;4.63E-12;1.99E-15;-6.79E-14;-5.68E-16;-7.90E-14;8.53E-16;2.84E-16;2.84E-16;4.63E-14;146;111.3649009;105.3707081;117.5;111.3649009;32.28330396;20.0939037;20.15501979;63.25855482;27.38332564;6.510679733;9.828849321;17.03765721;63.97843084;4.683168182;11.71653233;4.355940752;1;103102.8417;10834.72984;9.515958706;0.049778604;0.049778604;0.049778604;0.007469959;4.683168182;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.4623428;2676.298802;0.0831943;103102.8417;0;0;135;4.355940752;146;4.355940752;111.3649009;8;105.3707081;8;117.5;8;111.3649009;8;20;4;32.28330396;4;100.4623428;2676.298802;0.011659967;103102.8417;0;0;95.54185878;266.0885393;1.0831943;10834.72984;0.598341514;0.236059975;166.0939037;378.065466;1.011659967;103102.8417;0.640650158;0.269969811;100.4623428;2676.298802;0.071534334;103102.8417;0;0;116.5993049;266.0885393;1.0831943;103102.8417;0.598341514;0.236059975;155.1550198;344.0532185;1.0831943;103102.8417;0.598341514;0.236059975;150.4718516;351.268142;1;103102.8417;0.648120117;0.276442595;104.8827726;266.8172459;1;103102.8417;0.648120117;0.276442595;104.8542212;266.7652448;1;10834.72984;0.648120117;0.276442595;95.54185878;2678.852068;0.0831943;10834.72984;0;0;47.38332564;198.3996097;0.0831943;10834.72984;0;0;47.38647009;198.4928893;0.0831943;103102.8417;0;0;"Zustand 3: Temperatur 428.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;20;120;T15;1.52E-27;`gtol` termination condition is satisfied.;7;4.79E-12;5.52E-14;1;True;;True;0;zulässig;feasible;True;True;True;101.9705577;118.3926804;151.556084;48.97455514;0.136693673;0.269209248;0.233565057;0.275875434;213.5931148;218.3509402;213.7416631;218.1389783;83.40576787;0.494565151;11.3391784;26;0.008656447;0.054757159;21.35931148;21.83509402;8.549666524;14.54259856;7.57483656;96.71535863;0.016055519;2680.973693;268.5809371;229.2167069;0.017471452;1.070718359;0.604708761;0.24088407;2.70E-13;-4.28E-12;2.27E-13;-2.74E-14;2.84E-14;1.34E-12;1.25E-12;-1.08E-12;2.70E-15;-4.28E-14;2.27E-15;-2.74E-14;2.84E-16;1.34E-14;1.25E-14;-1.08E-14;146;113.5077685;107.1464095;120;113.5077685;32.99707978;21.64285167;21.07825859;63.71827886;28.97455514;6.90936973;10.43105085;18.0294423;64.5298044;4.522174638;11.76429462;4.623227594;1;108760.8757;11736.97066;9.266520205;0.052472924;0.052472924;0.052472924;0.007712306;4.522174638;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.9705577;2678.668376;0.088189811;108760.8757;0;0;135;4.623227594;146;4.623227594;113.5077685;8;107.1464095;8;120;8;113.5077685;8;20;4;32.99707978;4;101.9705577;2678.668376;0.012054989;108760.8757;0;0;96.71535863;268.5809371;1.088189811;11736.97066;0.594999848;0.233565057;167.6428517;380.7362114;1.012054989;108760.8757;0.639760466;0.269209248;101.9705577;2678.668376;0.076134822;108760.8757;0;0;118.3926804;268.5809371;1.088189811;108760.8757;0.594999848;0.233565057;156.0782586;345.2272786;1.088189811;108760.8757;0.594999848;0.233565057;151.556084;353.034664;1;108760.8757;0.647472772;0.275875434;106.6283857;269.6288961;1;108760.8757;0.647472772;0.275875434;106.5983988;269.574139;1;11736.97066;0.647472772;0.275875434;96.71535863;2680.973693;0.088189811;11736.97066;0;0;48.97455514;205.0534281;0.088189811;11736.97066;0;0;48.9779641;205.1515851;0.088189811;108760.8757;0;0;"Zustand 3: Temperatur 429.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;20;122.5;T15;7.01E-28;`gtol` termination condition is satisfied.;7;3.62E-12;3.74E-14;1;True;;True;0;zulässig;feasible;True;True;True;103.4779399;120.1766175;152.6379045;50.56697809;0.133602391;0.268449659;0.231108396;0.275309134;225.9201343;230.3513678;226.0555514;230.1487024;82.34998903;0.495217071;10.72874897;23.5;0.009621995;0.057626328;22.59201343;23.03513678;9.042222056;15.34324682;7.478951678;97.89107876;0.016677924;2683.094955;271.1517575;230.2432844;0.018232431;1.074975081;0.601711665;0.238601749;4.83E-13;-3.08E-12;-2.84E-13;-9.55E-15;1.71E-13;1.36E-12;1.14E-12;-3.13E-13;4.83E-15;-3.08E-14;-2.84E-15;-9.55E-15;1.71E-15;1.36E-14;1.14E-14;-3.13E-15;146;115.6503362;108.9224924;122.5;115.6503362;33.71139094;23.18907646;22.00528806;64.17968782;30.56697809;7.307867621;11.03141369;19.02206007;65.07966819;4.367383591;11.80267181;4.890046197;1;114669.9162;12703.6827;9.026509786;0.055148682;0.055148682;0.055148682;0.007955678;4.367383591;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.4779399;2681.023841;0.093207512;114669.9162;0;0;135;4.890046197;146;4.890046197;115.6503362;8;108.9224924;8;122.5;8;115.6503362;8;20;4;33.71139094;4;103.4779399;2681.023841;0.012452747;114669.9162;0;0;97.89107876;271.1517575;1.093207512;12703.6827;0.591676363;0.231108396;169.1890765;383.4152368;1.012452747;114669.9162;0.638869367;0.268449659;103.4779399;2681.023841;0.080754766;114669.9162;0;0;120.1766175;271.1517575;1.093207512;114669.9162;0.591676363;0.231108396;157.0052881;346.4805383;1.093207512;114669.9162;0.591676363;0.231108396;152.6379045;354.8036993;1;114669.9162;0.646825045;0.275309134;108.3739457;272.4537103;1;114669.9162;0.646825045;0.275309134;108.3424686;272.3960839;1;12703.6827;0.646825045;0.275309134;97.89107876;2683.094955;0.093207512;12703.6827;0;0;50.56697809;211.712956;0.093207512;12703.6827;0;0;50.57066805;211.816188;0.093207512;114669.9162;0;0;"Zustand 3: Temperatur 430.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;20;125;T15;2.87E-17;`gtol` termination condition is satisfied.;6;6.20E-07;7.57E-09;1;True;;True;0;zulässig;feasible;True;True;True;104.9844237;121.9511302;153.7172614;52.16072759;0.130822483;0.267690009;0.228688048;0.274742499;238.2266403;242.3617921;238.3478633;242.1692969;81.28392295;0.495771348;10.1783238;21;0.010660824;0.060611485;23.82266398;24.2361792;9.533914534;16.14461979;7.382132522;99.06900768;0.017300711;2685.21562;273.7990266;231.345326;0.019000471;1.079247533;0.59872786;0.236350047;1.55E-09;-2.95E-08;1.65E-07;-4.35E-09;-4.06E-08;6.78E-08;7.46E-08;5.87E-07;1.55E-11;-2.95E-10;1.65E-09;-4.35E-09;-4.06E-10;6.78E-10;7.46E-10;5.87E-09;146;117.7925805;110.698894;125;117.7925805;34.42629715;24.73219082;22.93571384;64.64271053;32.16072759;7.706304252;11.62988636;20.01557629;65.62786465;4.218452462;11.83183099;5.156420787;1;120837.9165;13738.74449;8.795411881;0.057806123;0.057806123;0.057806123;0.008199927;4.218452462;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.9844237;2683.36485;0.098248004;120837.9165;0;0;135;5.156420787;146;5.156420787;117.7925805;8;110.698894;8;125;8;117.7925805;8;20;4;34.42629715;4;104.9844237;2683.36485;0.012853048;120837.9165;0;0;99.06900768;273.7990266;1.098248004;13738.74449;0.588369442;0.228688048;170.7321908;386.1013938;1.012853048;120837.9165;0.637975638;0.267690009;104.9844237;2683.36485;0.085394956;120837.9165;0;0;121.9511302;273.7990266;1.098248004;120837.9165;0.588369442;0.228688048;157.9357138;347.8113832;1.098248004;120837.9165;0.588369442;0.228688048;153.7172614;356.5745567;1;120837.9165;0.646175566;0.274742499;110.1192992;275.2906338;1;120837.9165;0.646175566;0.274742499;110.0862762;275.2300223;1;13738.74449;0.646175566;0.274742499;99.06900768;2685.21562;0.098248004;13738.74449;0;0;52.16072759;218.3788215;0.098248004;13738.74449;0;0;52.1647158;218.4873308;0.098248004;120837.9165;0;0;"Zustand 3: Temperatur 431.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;20;127.5;T15;1.02E-17;`gtol` termination condition is satisfied.;6;3.66E-07;4.52E-09;1;True;;True;0;zulässig;feasible;True;True;True;106.4899603;123.7162595;154.7941653;53.75590993;0.128307734;0.266929443;0.226302331;0.274174529;250.5135479;254.3830142;250.6197182;254.2013514;80.20799437;0.496242259;9.679435358;18.5;0.011776915;0.063715531;25.05135476;25.43830142;10.02478873;16.94675676;7.284417658;100.2491539;0.017923565;2687.335481;276.5209681;232.5219572;0.019775281;1.08353653;0.595755805;0.23412727;8.85E-10;-1.92E-08;9.43E-08;-2.66E-09;-2.48E-08;4.06E-08;4.53E-08;3.47E-07;8.85E-12;-1.92E-10;9.43E-10;-2.66E-09;-2.48E-10;4.06E-10;4.53E-10;3.47E-09;146;119.9344836;112.4755634;127.5;119.9344836;35.14184608;26.27187956;23.86923;65.10730783;33.75590993;8.104802748;12.22640949;21.01003971;66.17426917;4.075064746;11.85195288;5.422371167;1;127273.0127;14846.20883;8.572761847;0.060445441;0.060445441;0.060445441;0.008444918;4.075064746;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.4899603;2685.691082;0.103311811;127273.0127;0;0;135;5.422371167;146;5.422371167;119.9344836;8;112.4755634;8;127.5;8;119.9344836;8;20;4;35.14184608;4;106.4899603;2685.691082;0.013255704;127273.0127;0;0;100.2491539;276.5209681;1.103311811;14846.20883;0.585077737;0.226302331;172.2718796;388.7937738;1.013255704;127273.0127;0.637078259;0.266929443;106.4899603;2685.691082;0.090056107;127273.0127;0;0;123.7162595;276.5209681;1.103311811;127273.0127;0.585077737;0.226302331;158.86923;349.2184536;1.103311811;127273.0127;0.585077737;0.226302331;154.7941653;358.346782;1;127273.0127;0.645523178;0.274174529;111.8643066;278.1387876;1;127273.0127;0.645523178;0.274174529;111.8296808;278.0750721;1;14846.20883;0.645523178;0.274174529;100.2491539;2687.335481;0.103311811;14846.20883;0;0;53.75590993;225.051539;0.103311811;14846.20883;0;0;53.76021442;225.1655329;0.103311811;127273.0127;0;0;"Zustand 3: Temperatur 432.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.014 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;20;130;T15;3.70E-18;`gtol` termination condition is satisfied.;6;2.18E-07;2.72E-09;1;True;;True;0;zulässig;feasible;True;True;True;107.9945135;125.4720673;155.8686688;55.35261181;0.126020435;0.266167257;0.223949764;0.273604372;262.7816274;266.4156876;262.8720948;266.2453044;79.12266814;0.496641441;9.225143008;16;0.012974384;0.066941383;26.27816272;26.64156875;10.51488379;17.74968696;7.185849309;101.4315398;0.018546177;2689.454357;279.3159526;233.7724419;0.020556571;1.087842832;0.592794167;0.231931932;3.91E-10;-1.29E-08;5.40E-08;-1.63E-09;-1.46E-08;2.48E-08;2.80E-08;2.07E-07;3.91E-12;-1.29E-10;5.40E-10;-1.63E-09;-1.46E-10;2.48E-10;2.80E-10;2.07E-09;146;122.0760326;114.2524584;130;122.0760326;35.85807664;27.80788604;24.80559577;65.57346319;35.35261181;8.503480654;12.82091852;22.00548654;66.71878116;3.936926951;11.86322868;5.687914013;1;133983.5154;16030.31;8.358136273;0.063066784;0.063066784;0.063066784;0.008690511;3.936926951;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.9945135;2688.002239;0.108399404;133983.5154;0;0;135;5.687914013;146;5.687914013;122.0760326;8;114.2524584;8;130;8;122.0760326;8;20;4;35.85807664;4;107.9945135;2688.002239;0.01366054;133983.5154;0;0;101.4315398;279.3159526;1.108399404;16030.31;0.581800102;0.223949764;173.807886;391.4916659;1.01366054;133983.5154;0.636176375;0.266167257;107.9945135;2688.002239;0.094738864;133983.5154;0;0;125.4720673;279.3159526;1.108399404;133983.5154;0.581800102;0.223949764;159.8055958;350.7005707;1.108399404;133983.5154;0.581800102;0.223949764;155.8686688;360.1200913;1;133983.5154;0.644866886;0.273604372;113.6088387;280.9974232;1;133983.5154;0.644866886;0.273604372;113.572552;280.9304818;1;16030.31;0.644866886;0.273604372;101.4315398;2689.454357;0.108399404;16030.31;0;0;55.35261181;231.7315402;0.108399404;16030.31;0;0;55.35725145;231.8512307;0.108399404;133983.5154;0;0;"Zustand 3: Temperatur 432.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;20;132.5;T15;1.35E-18;`gtol` termination condition is satisfied.;6;1.30E-07;1.64E-09;1;True;;True;0;zulässig;feasible;True;True;True;109.4980572;127.2186321;156.9408566;56.95090406;0.123929471;0.265402855;0.221629029;0.273031295;275.0315354;278.4603458;275.1058618;278.3014699;78.02843856;0.496978481;8.80970281;13.5;0.014257482;0.070291973;27.50315352;27.84603458;11.00423447;18.55343133;7.086472366;102.6161985;0.01916824;2691.57208;282.1824672;235.0961477;0.02134405;1.092167157;0.589841782;0.229762716;1.88E-10;-8.85E-09;3.11E-08;-9.97E-10;-9.25E-09;1.50E-08;1.71E-08;1.24E-07;1.88E-12;-8.85E-11;3.11E-10;-9.97E-10;-9.25E-11;1.50E-10;1.71E-10;1.24E-09;146;124.2172182;116.0295437;132.5;124.2172182;36.57502058;29.3399965;25.74462296;66.04117791;36.95090406;8.902450981;13.41334521;23.00194276;67.26131962;3.803766403;11.86585796;5.953063536;1;140977.9078;17295.46926;8.151146739;0.065670269;0.065670269;0.065670269;0.008936575;3.803766403;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.4980572;2690.298035;0.113511207;140977.9078;0;0;135;5.953063536;146;5.953063536;124.2172182;8;116.0295437;8;132.5;8;124.2172182;8;20;4;36.57502058;4;109.4980572;2690.298035;0.014067384;140977.9078;0;0;102.6161985;282.1824672;1.113511207;17295.46926;0.578535553;0.221629029;175.3399965;394.1945059;1.014067384;140977.9078;0.635269247;0.265402855;109.4980572;2690.298035;0.099443823;140977.9078;0;0;127.2186321;282.1824672;1.113511207;140977.9078;0.578535553;0.221629029;160.744623;352.2566955;1.113511207;140977.9078;0.578535553;0.221629029;156.9408566;361.8943362;1;140977.9078;0.644205822;0.273031295;115.3527741;283.8658977;1;140977.9078;0.644205822;0.273031295;115.3147672;283.7956057;1;17295.46926;0.644205822;0.273031295;102.6161985;2691.57208;0.113511207;17295.46926;0;0;56.95090406;238.4191893;0.113511207;17295.46926;0;0;56.95589853;238.5447935;0.113511207;140977.9078;0;0;"Zustand 3: Temperatur 433.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.503 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;20;135;T15;3.20E-19;`gtol` termination condition is satisfied.;7;1.92E-08;8.01E-10;1;True;;True;0;zulässig;feasible;True;True;True;111.0005737;128.9560447;158.010835;58.55084512;0.122008966;0.264635725;0.219338939;0.272454658;287.2638435;290.5174295;287.3218066;290.3700656;76.92581895;0.497261356;8.428319416;11;0.015630599;0.07377024;28.72638435;29.05174295;11.49287227;19.35800437;6.986333447;103.8031707;0.019789457;2693.688491;285.1190908;236.4925164;0.022137429;1.096510186;0.586897622;0.227618446;1.42E-09;-2.59E-09;5.31E-09;-7.77E-10;-1.75E-09;8.41E-10;3.39E-09;1.78E-08;1.42E-11;-2.59E-11;5.31E-11;-7.77E-10;-1.75E-11;8.41E-12;3.39E-11;1.78E-10;146;126.3580338;117.8067895;135;126.3580338;37.29270414;30.86803164;26.68616438;66.51046651;38.55084512;9.301823243;14.00361887;23.99942634;67.80181878;3.675329346;11.86004652;6.217832111;1;148264.8419;18646.30109;7.951434506;0.068255984;0.068255984;0.068255984;0.009182986;3.675329346;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.0005737;2692.5782;0.118647615;148264.8419;0;0;135;6.217832111;146;6.217832111;126.3580338;8;117.8067895;8;135;8;126.3580338;8;20;4;37.29270414;4;111.0005737;2692.5782;0.014476073;148264.8419;0;0;103.8031707;285.1190908;1.118647615;18646.30109;0.575283237;0.219338939;176.8680316;396.9018492;1.014476073;148264.8419;0.634356235;0.264635725;111.0005737;2692.5782;0.104171542;148264.8419;0;0;128.9560447;285.1190908;1.118647615;148264.8419;0.575283237;0.219338939;161.6861644;353.8858927;1.118647615;148264.8419;0.575283237;0.219338939;158.010835;363.669471;1;148264.8419;0.643539221;0.272454658;117.0959982;286.743652;1;148264.8419;0.643539221;0.272454658;117.0562105;286.6698818;1;18646.30109;0.643539221;0.272454658;103.8031707;2693.688491;0.118647615;18646.30109;0;0;58.55084512;245.1147988;0.118647615;18646.30109;0;0;58.55621499;245.2465385;0.118647615;148264.8419;0;0;"Zustand 3: Temperatur 434.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.206 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;22.5;100;T15;5.19E-19;`gtol` termination condition is satisfied.;8;8.63E-08;1.02E-09;1;True;;True;0;zulässig;feasible;True;True;True;90.46759209;103.9314388;142.2986292;37.83646892;0.191260453;0.270148049;0.251275631;0.275033209;106.4495025;115.5749378;106.6519295;115.3330031;90.68783667;0.47953481;21.69141594;46;0.003011388;0.036496357;10.64495025;11.55749378;4.266077181;7.68886687;8.236187475;88.20349843;0.010815662;2665.473739;249.2210245;222.8019125;0.011314276;1.034786909;0.62477496;0.256718001;1.06E-09;-3.39E-09;2.79E-08;-5.40E-10;-4.02E-09;5.64E-09;6.25E-09;8.11E-08;1.06E-11;-3.39E-11;2.79E-10;-5.40E-10;-4.02E-11;5.64E-11;6.25E-11;8.11E-10;146;96.56747015;93.39330558;100;96.56747015;29.37946058;8.288230405;13.41096743;58.82403785;15.33646892;3.459055385;5.189807149;9.532407915;58.72920917;6.112338258;10.80285809;2.304101786;1;71437.3848;6574.379688;10.86602664;0.028491345;0.028491345;0.028491345;0.005650661;3.459055385;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;90.46759209;2660.291153;0.046101186;71437.3848;0;0;135;2.304101786;146;2.304101786;96.56747015;8;93.39330558;8;100;8;96.56747015;8;22.5;4;29.37946058;4;90.46759209;2660.291153;0.008817334;71437.3848;0;0;88.20349843;249.2210245;1.046101186;6574.379688;0.618017605;0.251275631;154.2882304;355.5270456;1.008817334;71437.3848;0.640858289;0.270148049;90.46759209;2660.291153;0.037283852;71437.3848;0;0;103.9314388;249.2210245;1.046101186;71437.3848;0.618017605;0.251275631;148.4109674;335.912291;1.046101186;71437.3848;0.618017605;0.251275631;142.2986292;335.2051714;1;71437.3848;0.64650895;0.275033209;93.12858075;244.5173347;1;71437.3848;0.64650895;0.275033209;93.10841476;244.4808383;1;6574.379688;0.64650895;0.275033209;88.20349843;2665.473739;0.046101186;6574.379688;0;0;37.83646892;158.4896906;0.046101186;6574.379688;0;0;37.83826097;158.5550119;0.046101186;71437.3848;0;0;"Zustand 3: Temperatur 421.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6465 <= w_crit=0.6910, T=366.28 K >= T_crit=314.98 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6465 <= w_crit=0.6909, T=366.26 K >= T_crit=314.98 K).;"Zustand 20: Temperatur 427.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;22.5;102.5;T15;4.68E-21;`gtol` termination condition is satisfied.;6;6.63E-09;9.68E-11;1;True;;True;0;zulässig;feasible;True;True;True;91.97260457;105.7769696;143.3799474;39.4350458;0.180114257;0.269317462;0.248431848;0.274384977;119.0634399;127.621741;119.2716976;127.3713988;89.69627681;0.482735749;19.6079605;43.5;0.003517248;0.038567265;11.90634399;12.7621741;4.770867906;8.491426585;8.146134904;89.35378633;0.011423402;2667.573603;251.1360918;223.2131806;0.012005992;1.038993703;0.621529336;0.254089638;1.65E-10;-5.03E-10;2.19E-09;-7.04E-11;-4.73E-10;2.96E-10;4.51E-10;6.20E-09;1.65E-12;-5.03E-12;2.19E-11;-7.04E-11;-4.73E-12;2.96E-12;4.51E-12;6.20E-11;146;98.70918456;95.15943165;102.5;98.70918456;30.0965322;9.818206816;14.27143678;59.25725413;16.9350458;3.867022514;5.805645321;10.52739543;59.27217271;5.891489354;10.91355575;2.577130734;1;75606.60014;7165.374816;10.55166018;0.03133571;0.03133571;0.03133571;0.005877858;3.867022514;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.97260457;2662.733868;0.050999695;75606.60014;0;0;135;2.577130734;146;2.577130734;98.70918456;8;95.15943165;8;102.5;8;98.70918456;8;22.5;4;30.0965322;4;91.97260457;2662.733868;0.009185772;75606.60014;0;0;89.35378633;251.1360918;1.050999695;7165.374816;0.614429357;0.248431848;155.8182068;358.0751282;1.009185772;75606.60014;0.639887209;0.269317462;91.97260457;2662.733868;0.041813923;75606.60014;0;0;105.7769696;251.1360918;1.050999695;75606.60014;0.614429357;0.248431848;149.2714368;336.4798624;1.050999695;75606.60014;0.614429357;0.248431848;143.3799474;336.9050581;1;75606.60014;0.645765067;0.274384977;94.86341384;247.2087813;1;75606.60014;0.645765067;0.274384977;94.84216205;247.170214;1;7165.374816;0.645765067;0.274384977;89.35378633;2667.573603;0.050999695;7165.374816;0;0;39.4350458;165.1715457;0.050999695;7165.374816;0;0;39.43701185;165.2405117;0.050999695;75606.60014;0;0;"Zustand 3: Temperatur 422.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.530 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6458 <= w_crit=0.6920, T=368.01 K >= T_crit=314.44 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6458 <= w_crit=0.6920, T=367.99 K >= T_crit=314.44 K).;"Zustand 20: Temperatur 428.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;22.5;105;T15;4.65E-24;`gtol` termination condition is satisfied.;6;1.86E-10;3.05E-12;1;True;;True;0;zulässig;feasible;True;True;True;93.47929038;107.6157512;144.467931;41.03061272;0.170965679;0.26851657;0.245666601;0.273767766;131.6205107;139.6458614;131.8320206;139.3895487;88.70069335;0.48528777;17.88695363;41;0.004068855;0.040733875;13.16205107;13.96458614;5.273280825;9.29263658;8.055716913;90.50933187;0.012033066;2669.680099;253.1665261;223.7342997;0.012705794;1.043200875;0.618342183;0.251534432;9.04E-12;-5.69E-11;5.66E-11;-2.42E-12;-3.36E-11;-1.22E-11;-1.59E-12;1.63E-10;9.04E-14;-5.69E-13;5.66E-13;-2.42E-12;-3.36E-13;-1.22E-13;-1.59E-14;1.63E-12;146;100.8515015;96.92792948;105;100.8515015;30.81225366;11.35707516;15.14883214;59.69707822;18.53061272;4.273056943;6.41859761;11.52070962;59.81873682;5.680901122;11.01492133;2.848928802;1;79981.43539;7800.465149;10.25341872;0.034153475;0.034153475;0.034153475;0.006107142;4.273056943;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.47929038;2665.168225;0.055906669;79981.43539;0;0;135;2.848928802;146;2.848928802;100.8515015;8;96.92792948;8;105;8;100.8515015;8;22.5;4;30.81225366;4;93.47929038;2665.168225;0.009558122;79981.43539;0;0;90.50933187;253.1665261;1.055906669;7800.465149;0.610901631;0.245666601;157.3570752;360.6674477;1.009558122;79981.43539;0.638947964;0.26851657;93.47929038;2665.168225;0.046348548;79981.43539;0;0;107.6157512;253.1665261;1.055906669;79981.43539;0.610901631;0.245666601;150.1488321;337.1708192;1.055906669;79981.43539;0.610901631;0.245666601;144.467931;338.6407489;1;79981.43539;0.645055107;0.273767766;96.60082987;249.9400556;1;79981.43539;0.645055107;0.273767766;96.57844458;249.8993217;1;7800.465149;0.645055107;0.273767766;90.50933187;2669.680099;0.055906669;7800.465149;0;0;41.03061272;171.8410517;0.055906669;7800.465149;0;0;41.03276471;171.9138311;0.055906669;79981.43539;0;0;"Zustand 3: Temperatur 423.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6451 <= w_crit=0.6934, T=369.75 K >= T_crit=313.95 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6451 <= w_crit=0.6933, T=369.73 K >= T_crit=313.95 K).;"Zustand 20: Temperatur 430.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;22.5;107.5;T15;5.39E-27;`gtol` termination condition is satisfied.;6;9.25E-12;1.04E-13;1;True;;True;0;zulässig;feasible;True;True;True;94.98684137;109.4469032;145.5592635;42.6244934;0.163322345;0.267736174;0.242967684;0.273172117;144.1316422;151.6572743;144.3440179;151.397231;87.69807975;0.487357251;16.44027454;38.5;0.004669285;0.042998302;14.41316422;15.16572743;5.773760716;10.09314873;7.96466045;91.6691038;0.012644636;2671.791059;255.3016951;224.3547539;0.013413762;1.047412473;0.615200232;0.249040125;1.99E-13;-6.45E-12;-5.68E-14;-4.71E-14;-4.83E-12;-3.21E-12;-2.67E-12;1.76E-12;1.99E-15;-6.45E-14;-5.68E-16;-4.71E-14;-4.83E-14;-3.21E-14;-2.67E-14;1.76E-14;146;102.99413;98.69817712;107.5;102.99413;31.52721871;12.90116277;16.0389249;60.1418851;20.1244934;4.677619624;7.029073315;12.51315863;60.36728615;5.47966143;11.10682571;3.119732515;1;84567.49554;8482.795897;9.969295096;0.036947148;0.036947148;0.036947148;0.006338371;4.677619624;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.98684137;2667.59264;0.060826235;84567.49554;0;0;135;3.119732515;146;3.119732515;102.99413;8;98.69817712;8;107.5;8;102.99413;8;22.5;4;31.52721871;4;94.98684137;2667.59264;0.009934283;84567.49554;0;0;91.6691038;255.3016951;1.060826235;8482.795897;0.607421249;0.242967684;158.9011628;363.2924129;1.009934283;84567.49554;0.638030025;0.267736174;94.98684137;2667.59264;0.050891952;84567.49554;0;0;109.4469032;255.3016951;1.060826235;84567.49554;0.607421249;0.242967684;151.0389249;337.9712944;1.060826235;84567.49554;0.607421249;0.242967684;145.5592635;340.4008415;1;84567.49554;0.644368396;0.273172117;98.34007745;252.7027618;1;84567.49554;0.644368396;0.273172117;98.31651041;252.6597635;1;8482.795897;0.644368396;0.273172117;91.6691038;2671.791059;0.060826235;8482.795897;0;0;42.6244934;178.5038342;0.060826235;8482.795897;0;0;42.62684388;178.5805985;0.060826235;84567.49554;0;0;"Zustand 3: Temperatur 424.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6444 <= w_crit=0.6951, T=371.49 K >= T_crit=313.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6444 <= w_crit=0.6951, T=371.47 K >= T_crit=313.49 K).;"Zustand 20: Temperatur 432.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;22.5;110;T15;8.58E-19;`gtol` termination condition is satisfied.;5;9.04E-08;1.31E-09;1;True;;True;0;zulässig;feasible;True;True;True;96.49471578;111.2698406;146.6518278;44.2175833;0.156841751;0.266970031;0.24032657;0.272591551;156.60423;163.6627279;156.8152733;163.4010001;86.68667378;0.489057687;15.20652461;36;0.005321688;0.045362894;15.660423;16.36627279;6.272610931;10.8934;7.872805473;92.83244031;0.013257972;2673.905022;257.5340824;225.0674618;0.014129833;1.051631413;0.612094308;0.246598133;1.35E-09;-4.42E-09;2.66E-08;-9.48E-10;-5.22E-09;6.66E-09;8.49E-09;8.54E-08;1.35E-11;-4.42E-11;2.66E-10;-9.48E-10;-5.22E-11;6.66E-11;8.49E-11;8.54E-10;146;105.136875;100.4697538;110;105.136875;32.24182904;14.44798042;16.93886969;60.59061127;21.7175833;5.08105392;7.637313461;13.50528422;60.91672952;5.287041877;11.1892217;3.389701949;1;89371.01133;9215.581043;9.697816221;0.039718423;0.039718423;0.039718423;0.006571388;5.08105392;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.49471578;2670.005976;0.065761246;89371.01133;0;0;135;3.389701949;146;3.389701949;105.136875;8;100.4697538;8;110;8;105.136875;8;22.5;4;32.24182904;4;96.49471578;2670.005976;0.010314109;89371.01133;0;0;92.83244031;257.5340824;1.065761246;9215.581043;0.603979179;0.24032657;160.4479804;365.9421941;1.010314109;89371.01133;0.637126214;0.266970031;96.49471578;2670.005976;0.055447137;89371.01133;0;0;111.2698406;257.5340824;1.065761246;89371.01133;0.603979179;0.24032657;151.9388697;338.8718812;1.065761246;89371.01133;0.603979179;0.24032657;146.6518278;342.1778294;1;89371.01133;0.643697602;0.272591551;100.0806189;255.4911556;1;89371.01133;0.643697602;0.272591551;100.0558211;255.4457927;1;9215.581043;0.643697602;0.272591551;92.83244031;2673.905022;0.065761246;9215.581043;0;0;44.2175833;185.1637235;0.065761246;9215.581043;0;0;44.22014548;185.2446479;0.065761246;89371.01133;0;0;"Zustand 3: Temperatur 425.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6437 <= w_crit=0.6976, T=373.23 K >= T_crit=313.05 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6437 <= w_crit=0.6975, T=373.21 K >= T_crit=313.05 K).;"Zustand 20: Temperatur 433.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;22.5;112.5;T15;1.37E-20;`gtol` termination condition is satisfied.;5;1.63E-08;1.66E-10;1;True;;True;0;zulässig;feasible;True;True;True;98.00253866;113.0841721;147.7442511;45.81051009;0.151277792;0.266213735;0.237737038;0.272021454;169.0434678;175.6669523;169.2511681;175.4053926;85.6654858;0.490469317;14.14151895;33.5;0.006029305;0.047830157;16.90434678;17.56669523;6.770046722;11.69369284;7.780062102;93.99890918;0.01387286;2676.020962;259.8581153;225.8674801;0.014853862;1.0558599;0.609017808;0.244202188;-3.07E-10;-8.97E-12;4.20E-09;3.05E-11;-6.47E-10;1.96E-09;1.74E-09;1.55E-08;-3.07E-12;-8.97E-14;4.20E-11;3.05E-11;-6.47E-12;1.96E-11;1.74E-11;1.55E-10;146;107.2796014;102.2423643;112.5;107.2796014;32.95636621;15.99577791;17.84668581;61.04254297;23.31051009;5.483629328;8.24345509;14.49746134;61.46630358;5.102434705;11.26212137;3.658949519;1;94398.66151;10002.13783;9.437848499;0.042468492;0.042468492;0.042468492;0.006806036;5.102434705;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.00253866;2672.407373;0.070713762;94398.66151;0;0;135;3.658949519;146;3.658949519;107.2796014;8;102.2423643;8;112.5;8;107.2796014;8;22.5;4;32.95636621;4;98.00253866;2672.407373;0.010697422;94398.66151;0;0;93.99890918;259.8581153;1.070713762;10002.13783;0.60056899;0.237737038;161.9957779;368.6113138;1.010697422;94398.66151;0.636231446;0.266213735;98.00253866;2672.407373;0.06001634;94398.66151;0;0;113.0841721;259.8581153;1.070713762;94398.66151;0.60056899;0.237737038;152.8466858;339.8659464;1.070713762;94398.66151;0.60056899;0.237737038;147.7442511;343.9666358;1;94398.66151;0.643037482;0.272021454;101.8220508;258.30115;1;94398.66151;0.643037482;0.272021454;101.7959721;258.2533199;1;10002.13783;0.643037482;0.272021454;93.99890918;2676.020962;0.070713762;10002.13783;0;0;45.81051009;191.8234259;0.070713762;10002.13783;0;0;45.81329783;191.9086894;0.070713762;94398.66151;0;0;"Zustand 3: Temperatur 425.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;22.5;115;T15;2.43E-18;`gtol` termination condition is satisfied.;5;1.42E-07;2.20E-09;1;True;;True;0;zulässig;feasible;True;True;True;99.51004373;114.8896383;148.835639;47.4037272;0.146448892;0.265464085;0.23519438;0.271458423;181.4531226;187.6733646;181.6556586;187.4136304;84.63402319;0.49165056;13.21260064;31;0.00679548;0.0504027;18.14531224;18.76733646;7.266226343;12.49424203;7.686385599;95.16822631;0.014489038;2678.138132;262.2694846;226.7512477;0.015585645;1.060099682;0.605965808;0.241847535;-6.71E-09;-6.80E-10;3.23E-08;1.69E-09;-5.51E-09;1.81E-08;1.24E-08;1.36E-07;-6.71E-11;-6.80E-12;3.23E-10;1.69E-09;-5.51E-11;1.81E-10;1.24E-10;1.36E-09;146;109.4222134;104.015795;115;109.4222134;33.67103361;17.54328722;18.76095515;61.49719271;24.9037272;5.885567082;8.847568658;15.48995627;62.01545834;4.925316195;11.32558147;3.927556766;1;99657.46924;10845.90921;9.188484556;0.045198214;0.045198214;0.045198214;0.007042153;4.925316195;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;99.51004373;2674.796154;0.075685327;99657.46924;0;0;135;3.927556766;146;3.927556766;109.4222134;8;104.015795;8;115;8;109.4222134;8;22.5;4;33.67103361;4;99.51004373;2674.796154;0.011084032;99657.46924;0;0;95.16822631;262.2694846;1.075685327;10845.90921;0.597185946;0.23519438;163.5432872;371.2958323;1.011084032;99657.46924;0.635342007;0.265464085;99.51004373;2674.796154;0.064601295;99657.46924;0;0;114.8896383;262.2694846;1.075685327;99657.46924;0.597185946;0.23519438;153.7609551;340.9486495;1.075685327;99657.46924;0.597185946;0.23519438;148.835639;345.7637604;1;99657.46924;0.64238416;0.271458423;103.5640568;261.1297372;1;99657.46924;0.64238416;0.271458423;103.5366463;261.0793345;1;10845.90921;0.64238416;0.271458423;95.16822631;2678.138132;0.075685327;10845.90921;0;0;47.4037272;198.4849158;0.075685327;10845.90921;0;0;47.40675504;198.5747018;0.075685327;99657.46924;0;0;"Zustand 3: Temperatur 426.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;22.5;117.5;T15;2.14E-17;`gtol` termination condition is satisfied.;5;2.73E-07;6.55E-09;1;True;;True;0;zulässig;feasible;True;True;True;101.0170383;116.6860738;149.9254153;48.99757029;0.142218032;0.264718685;0.232694918;0.270899881;193.836004;199.6844942;194.0317459;199.4280453;83.59212369;0.492645013;12.39508511;28.5;0.007623672;0.05308321;19.38360037;19.96844942;7.761269838;13.29520302;7.591761227;96.34020659;0.015106219;2680.255973;264.7647317;227.7161279;0.016324945;1.064352193;0.602934522;0.23953046;-1.91E-08;-7.60E-10;5.49E-08;5.95E-09;-1.01E-08;3.95E-08;2.12E-08;2.63E-07;-1.91E-10;-7.60E-12;5.49E-10;5.95E-09;-1.01E-10;3.95E-10;2.12E-10;2.63E-09;146;111.5646415;105.7898872;117.5;111.5646415;34.3859818;19.08956486;19.68063983;61.95422479;26.49757029;6.28705568;9.449680576;16.48296175;62.56378803;4.755224479;11.37969359;4.195584501;1;105154.7402;11750.47936;8.948974504;0.04790822;0.04790822;0.04790822;0.007279581;4.755224479;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.0170383;2677.171763;0.080677139;105154.7402;0;0;135;4.195584501;146;4.195584501;111.5646415;8;105.7898872;8;117.5;8;111.5646415;8;22.5;4;34.3859818;4;101.0170383;2677.171763;0.011473744;105154.7402;0;0;96.34020659;264.7647317;1.080677139;11750.47936;0.593826461;0.232694918;165.0895649;373.9928477;1.011473744;105154.7402;0.6344551;0.264718685;101.0170383;2677.171763;0.069203395;105154.7402;0;0;116.6860738;264.7647317;1.080677139;105154.7402;0.593826461;0.232694918;154.6806398;342.1163483;1.080677139;105154.7402;0.593826461;0.232694918;149.9254153;347.5667628;1;105154.7402;0.641734681;0.270899881;105.3063802;263.974639;1;105154.7402;0.641734681;0.270899881;105.2775858;263.9215558;1;11750.47936;0.641734681;0.270899881;96.34020659;2680.255973;0.080677139;11750.47936;0;0;48.99757029;205.1496724;0.080677139;11750.47936;0;0;49.00085348;205.2441684;0.080677139;105154.7402;0;0;"Zustand 3: Temperatur 427.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;22.5;120;T15;7.19E-17;`gtol` termination condition is satisfied.;5;3.74E-07;1.20E-08;1;True;;True;0;zulässig;feasible;True;True;True;102.5233806;118.4733823;151.0132204;50.59229338;0.138479852;0.263975705;0.230235697;0.27034382;206.1942632;211.7022554;206.381776;211.4503506;82.53984869;0.4934859;11.66995227;26;0.008517457;0.055874428;20.61942628;21.17022554;8.255271042;14.09669004;7.496194561;97.51473251;0.0157241;2682.374047;267.3409871;228.7601164;0.017071501;1.068618653;0.599920964;0.237247976;-3.28E-08;2.02E-10;6.59E-08;1.14E-08;-1.31E-08;5.93E-08;2.54E-08;3.61E-07;-3.28E-10;2.02E-12;6.59E-10;1.14E-08;-1.31E-10;5.93E-10;2.54E-10;3.61E-09;146;113.7068348;107.56452;120;113.7068348;35.10132473;20.63389351;20.60496581;62.41340778;28.09229338;6.688260858;10.04978753;17.47661938;63.11098692;4.591745374;11.42457693;4.463079289;1;110898.0231;12719.58574;8.718681991;0.050598986;0.050598986;0.050598986;0.007518164;4.591745374;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.5233806;2679.533728;0.085690153;110898.0231;0;0;135;4.463079289;146;4.463079289;113.7068348;8;107.56452;8;120;8;113.7068348;8;22.5;4;35.10132473;4;102.5233806;2679.533728;0.01186636;110898.0231;0;0;97.51473251;267.3409871;1.085690153;12719.58574;0.590487747;0.230235697;166.6338935;376.7001842;1.01186636;110898.0231;0.633568568;0.263975705;102.5233806;2679.533728;0.073823794;110898.0231;0;0;118.4733823;267.3409871;1.085690153;110898.0231;0.590487747;0.230235697;155.6049658;343.3662218;1.085690153;110898.0231;0.590487747;0.230235697;151.0132204;349.373933;1;110898.0231;0.641086732;0.27034382;107.0488054;266.8340843;1;110898.0231;0.641086732;0.27034382;107.0185739;266.7782098;1;12719.58574;0.641086732;0.27034382;97.51473251;2682.374047;0.085690153;12719.58574;0;0;50.59229338;211.8188309;0.085690153;12719.58574;0;0;50.59584788;211.9182292;0.085690153;110898.0231;0;0;"Zustand 3: Temperatur 428.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
