config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;22.5;122.5;T15;1.50E-16;`gtol` termination condition is satisfied.;5;4.36E-07;1.73E-08;1;True;;True;0;zulässig;feasible;True;True;True;104.0289659;120.251519;152.0988445;52.18809213;0.135151985;0.263233714;0.227814286;0.269788642;218.5295868;223.7281229;218.7076334;223.4818166;81.47741408;0.494199006;11.02230104;23.5;0.009480534;0.058779136;21.85295864;22.37281228;8.748305336;14.89878777;7.399705208;98.69173398;0.01634237;2684.492004;269.9958008;229.881651;0.017825034;1.072900124;0.596922721;0.234997627;-4.47E-08;1.63E-09;7.00E-08;1.68E-08;-1.40E-08;7.61E-08;2.65E-08;4.20E-07;-4.47E-10;1.63E-11;7.00E-10;1.68E-08;-1.40E-10;7.61E-10;2.65E-10;4.20E-09;146;115.8487555;109.3395997;122.5;115.8487555;35.81715017;22.17571671;21.53334759;62.87458381;29.68809213;7.089332073;10.64786573;18.47103414;63.6568208;4.434503055;11.46037282;4.730077636;1;116895.0843;13757.12857;8.497055449;0.053270872;0.053270872;0.053270872;0.007757748;4.434503055;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.0289659;2681.881638;0.090725158;116895.0843;0;0;135;4.730077636;146;4.730077636;115.8487555;8;109.3395997;8;122.5;8;115.8487555;8;22.5;4;35.81715017;4;104.0289659;2681.881638;0.012261685;116895.0843;0;0;98.69173398;269.9958008;1.090725158;13757.12857;0.587167589;0.227814286;168.1757167;379.4161852;1.012261685;116895.0843;0.632680712;0.263233714;104.0289659;2681.881638;0.078463472;116895.0843;0;0;120.251519;269.9958008;1.090725158;116895.0843;0.587167589;0.227814286;156.5333476;344.6960252;1.090725158;116895.0843;0.587167589;0.227814286;152.0988445;351.1840788;1;116895.0843;0.640438461;0.269788642;108.7911462;269.7066647;1;116895.0843;0.640438461;0.269788642;108.7594234;269.6478855;1;13757.12857;0.640438461;0.269788642;98.69173398;2684.492004;0.090725158;13757.12857;0;0;52.18809213;218.4932811;0.090725158;13757.12857;0;0;52.19193466;218.5977784;0.090725158;116895.0843;0;0;"Zustand 3: Temperatur 429.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;22.5;125;T15;2.42E-16;`gtol` termination condition is satisfied.;5;4.73E-07;2.20E-08;1;True;;True;0;zulässig;feasible;True;True;True;105.5337158;122.0204784;153.1821837;53.78511968;0.132169109;0.262491571;0.225428642;0.269233051;230.8433272;235.7632504;231.0108718;235.5233888;80.40514349;0.494804662;10.44028624;21;0.010516727;0.061800149;23.08433267;23.57632503;9.240434874;15.70155925;7.302322561;99.87117468;0.016960714;2686.609552;272.727028;231.0794841;0.018585259;1.077197555;0.593937803;0.232777353;-5.37E-08;3.09E-09;6.92E-08;2.15E-08;-1.34E-08;8.95E-08;2.58E-08;4.54E-07;-5.37E-10;3.09E-11;6.92E-10;2.15E-08;-1.34E-10;8.95E-10;2.58E-10;4.54E-09;146;117.9903753;111.1150518;125;117.9903753;36.53352681;23.71459519;22.46533731;63.33764787;31.28511968;7.490406901;11.24387709;19.4662842;64.20110762;4.283153627;11.48724038;4.996608813;1;123153.8913;14867.17917;8.283608474;0.055924156;0.055924156;0.055924156;0.007998188;4.283153627;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.5337158;2684.215126;0.095782814;123153.8913;0;0;135;4.996608813;146;4.996608813;117.9903753;8;111.1150518;8;125;8;117.9903753;8;22.5;4;36.53352681;4;105.5337158;2684.215126;0.012659529;123153.8913;0;0;99.87117468;272.727028;1.095782814;14867.17917;0.583864194;0.225428642;169.7145952;382.1395743;1.012659529;123153.8913;0.631790162;0.262491571;105.5337158;2684.215126;0.083123285;123153.8913;0;0;122.0204784;272.727028;1.095782814;123153.8913;0.583864194;0.225428642;157.4653373;346.1039257;1.095782814;123153.8913;0.583864194;0.225428642;153.1821837;352.9963815;1;123153.8913;0.639788349;0.269233051;110.533238;272.591238;1;123153.8913;0.639788349;0.269233051;110.4999684;272.5294378;1;14867.17917;0.639788349;0.269233051;99.87117468;2686.609552;0.095782814;14867.17917;0;0;53.78511968;225.1737331;0.095782814;14867.17917;0;0;53.78926771;225.2835307;0.095782814;123153.8913;0;0;"Zustand 3: Temperatur 430.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;22.5;127.5;T15;3.29E-16;`gtol` termination condition is satisfied.;5;4.88E-07;2.57E-08;1;True;;True;0;zulässig;feasible;True;True;True;107.0375723;123.7802853;154.2632091;55.38349742;0.129478764;0.261748355;0.223077013;0.268675973;243.1365925;247.808553;243.2928045;247.5757706;79.32343599;0.495319124;9.914369983;18.5;0.011629989;0.064940304;24.3136592;24.78085529;9.73171218;16.50505137;7.204082862;101.0530427;0.017578822;2688.726443;275.5327513;232.3525934;0.019351887;1.081511809;0.590964542;0.230585395;-5.97E-08;4.00E-09;6.62E-08;2.52E-08;-1.25E-08;9.89E-08;2.33E-08;4.68E-07;-5.97E-10;4.00E-11;6.62E-10;2.52E-08;-1.25E-10;9.89E-10;2.33E-10;4.68E-09;146;120.1316735;112.8908162;127.5;120.1316735;37.25050911;25.25017679;23.40058963;63.8025336;32.88349742;7.891614084;11.83777351;20.46242769;64.74370426;4.137380525;11.50535291;5.262696807;1;129682.6013;16053.98722;8.077906101;0.058559049;0.058559049;0.058559049;0.008239339;4.137380525;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.0375723;2686.533856;0.100863696;129682.6013;0;0;135;5.262696807;146;5.262696807;120.1316735;8;112.8908162;8;127.5;8;120.1316735;8;22.5;4;37.25050911;4;107.0375723;2686.533856;0.013059707;129682.6013;0;0;101.0530427;275.5327513;1.100863696;16053.98722;0.580576081;0.223077013;171.2501768;384.8693604;1.013059707;129682.6013;0.630895791;0.261748355;107.0375723;2686.533856;0.087803989;129682.6013;0;0;123.7802853;275.5327513;1.100863696;129682.6013;0.580576081;0.223077013;158.4005896;347.5883893;1.100863696;129682.6013;0.580576081;0.223077013;154.2632091;354.8102972;1;129682.6013;0.639135131;0.268675973;112.2749324;275.4868611;1;129682.6013;0.639135131;0.268675973;112.2400594;275.4219208;1;16053.98722;0.639135131;0.268675973;101.0530427;2688.726443;0.100863696;16053.98722;0;0;55.38349742;231.8607636;0.100863696;16053.98722;0;0;55.38796923;231.9760676;0.100863696;129682.6013;0;0;"Zustand 3: Temperatur 431.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;22.5;130;T15;4.03E-16;`gtol` termination condition is satisfied.;5;4.89E-07;2.84E-08;1;True;;True;0;zulässig;feasible;True;True;True;108.5404925;125.5309877;155.3419458;56.98332277;0.127038347;0.261003305;0.22075788;0.268116507;255.4103095;259.8647646;255.5545667;259.6394805;78.23274325;0.495755552;9.43678382;16;0.012824404;0.068202458;25.5410309;25.98647645;10.22218267;17.3092987;7.105027132;102.237344;0.018196384;2690.842454;278.4112258;233.7001204;0.020124624;1.085843682;0.588001513;0.228420228;-6.28E-08;4.73E-09;6.28E-08;2.80E-08;-1.10E-08;1.06E-07;2.04E-08;4.68E-07;-6.28E-10;4.73E-11;6.28E-10;2.80E-08;-1.10E-10;1.06E-09;2.04E-10;4.68E-09;146;122.2726345;114.6668438;130;122.2726345;37.96814075;26.78217523;24.33883692;64.26920324;34.48332277;8.29307568;12.42949985;21.45950745;65.28449708;3.996891105;11.51489487;5.528361678;1;136489.5534;17321.98766;7.879554937;0.061175717;0.061175717;0.061175717;0.008481067;3.996891105;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.5404925;2688.837518;0.105968306;136489.5534;0;0;135;5.528361678;146;5.528361678;122.2726345;8;114.6668438;8;130;8;122.2726345;8;22.5;4;37.96814075;4;108.5404925;2688.837518;0.013462038;136489.5534;0;0;102.237344;278.4112258;1.105968306;17321.98766;0.577302012;0.22075788;172.7821752;387.6047703;1.013462038;136489.5534;0.629996661;0.261003305;108.5404925;2688.837518;0.092506268;136489.5534;0;0;125.5309877;278.4112258;1.105968306;136489.5534;0.577302012;0.22075788;159.3388369;349.1481021;1.105968306;136489.5534;0.577302012;0.22075788;155.3419458;356.6254866;1;136489.5534;0.638477729;0.268116507;114.0160929;278.3927433;1;136489.5534;0.638477729;0.268116507;113.9795588;278.3245408;1;17321.98766;0.638477729;0.268116507;102.237344;2690.842454;0.105968306;17321.98766;0;0;56.98332277;238.5548479;0.105968306;17321.98766;0;0;56.98813743;238.6758691;0.105968306;136489.5534;0;0;"Zustand 3: Temperatur 432.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;22.5;132.5;T15;4.56E-16;`gtol` termination condition is satisfied.;5;4.78E-07;3.02E-08;1;True;;True;0;zulässig;feasible;True;True;True;110.0424455;127.2726519;156.4184574;58.58467459;0.124812914;0.260255786;0.218469899;0.267553882;267.665269;271.9324797;267.7971612;271.7148938;77.13355311;0.496124723;9.001135145;13.5;0.014104189;0.071589479;26.76652685;27.19324796;10.71188645;18.11432625;7.005199676;103.4240976;0.0188131;2692.957384;281.3608408;235.1213252;0.020903181;1.090193918;0.585047489;0.226280516;-6.37E-08;5.03E-09;5.91E-08;2.98E-08;-7.69E-09;1.10E-07;1.75E-08;4.56E-07;-6.37E-10;5.03E-11;5.91E-10;2.98E-08;-7.69E-11;1.10E-09;1.75E-10;4.56E-09;146;124.4132472;116.4430936;132.5;124.4132472;38.68645713;28.31035491;25.27987137;64.73764047;36.08467459;8.694908601;13.01899601;22.45755452;65.82339519;3.86141402;11.51605932;5.793620541;1;143583.263;18675.80703;7.688195898;0.063774282;0.063774282;0.063774282;0.008723241;3.86141402;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.0424455;2691.125818;0.111097099;143583.263;0;0;135;5.793620541;146;5.793620541;124.4132472;8;116.4430936;8;132.5;8;124.4132472;8;22.5;4;38.68645713;4;110.0424455;2691.125818;0.013866353;143583.263;0;0;103.4240976;281.3608408;1.111097099;18675.80703;0.574040932;0.218469899;174.3103549;390.3452006;1.013866353;143583.263;0.629091973;0.260255786;110.0424455;2691.125818;0.097230746;143583.263;0;0;127.2726519;281.3608408;1.111097099;143583.263;0.574040932;0.218469899;160.2798714;350.7819141;1.111097099;143583.263;0.574040932;0.218469899;156.4184574;358.4417654;1;143583.263;0.637815214;0.267553882;115.7565926;281.3082122;1;143583.263;0.637815214;0.267553882;115.7183386;281.2366227;1;18675.80703;0.637815214;0.267553882;103.4240976;2692.957384;0.111097099;18675.80703;0;0;58.58467459;245.2563841;0.111097099;18675.80703;0;0;58.58985202;245.3833378;0.111097099;143583.263;0;0;"Zustand 3: Temperatur 433.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;22.5;135;T15;4.87E-16;`gtol` termination condition is satisfied.;5;4.58E-07;3.12E-08;1;True;;True;0;zulässig;feasible;True;True;True;111.5434094;129.0053577;157.4928348;60.1876173;0.122773546;0.259505262;0.216211871;0.266987434;279.9021579;284.0121836;280.0214903;283.8022732;76.02637764;0.496435546;8.602114546;11;0.015473694;0.075104245;27.99021575;28.40121835;11.20085961;18.92015155;6.904646999;104.6133323;0.019428677;2695.071045;284.3800914;236.6155547;0.02168727;1.094563217;0.582101392;0.224165073;-6.27E-08;5.05E-09;5.56E-08;3.09E-08;-6.07E-09;1.12E-07;1.36E-08;4.35E-07;-6.27E-10;5.05E-11;5.56E-10;3.09E-08;-6.07E-11;1.12E-09;1.36E-10;4.35E-09;146;126.5535038;118.2195308;135;126.5535038;39.40548712;29.8345197;26.22353188;65.20784517;37.6876173;9.097225733;13.60619856;23.4565906;66.36032552;3.730697128;11.50904569;6.058488267;1;150972.4184;20120.26967;7.503498756;0.06635484;0.06635484;0.06635484;0.008965735;3.730697128;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.5434094;2693.398478;0.116250486;150972.4184;0;0;135;6.058488267;146;6.058488267;126.5535038;8;118.2195308;8;135;8;126.5535038;8;22.5;4;39.40548712;4;111.5434094;2693.398478;0.014272484;150972.4184;0;0;104.6133323;284.3800914;1.116250486;20120.26967;0.570791933;0.216211871;175.8345197;393.0901822;1.014272484;150972.4184;0.628181037;0.259505262;111.5434094;2693.398478;0.101978002;150972.4184;0;0;129.0053577;284.3800914;1.116250486;150972.4184;0.570791933;0.216211871;161.2235319;352.4887987;1.116250486;150972.4184;0.570791933;0.216211871;157.4928348;360.2590678;1;150972.4184;0.637146772;0.266987434;117.496312;284.2326901;1;150972.4184;0.637146772;0.266987434;117.456278;284.1575859;1;20120.26967;0.637146772;0.266987434;104.6133323;2695.071045;0.116250486;20120.26967;0;0;60.1876173;251.9657091;0.116250486;20120.26967;0;0;60.19317826;252.0988156;0.116250486;150972.4184;0;0;"Zustand 3: Temperatur 434.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.643 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;25;100;T15;7.36E-17;`gtol` termination condition is satisfied.;7;1.50E-07;1.21E-08;1;True;;True;0;zulässig;feasible;True;True;True;91.03918822;104.0799604;141.7581122;39.41984035;0.199070237;0.264925373;0.24773179;0.269575619;98.9236164;108.6672662;99.13341523;108.4172374;89.88067005;0.476623972;23.02259215;46;0.002881631;0.03734837;9.892361628;10.86672662;3.96533661;7.227815828;8.162881332;89.00406905;0.010503073;2666.910138;247.4520679;221.7705881;0.010959281;1.032476315;0.620052343;0.252902346;3.98E-08;-1.48E-08;7.63E-08;-1.20E-08;-1.24E-08;-1.07E-08;2.28E-08;1.18E-07;3.98E-10;-1.48E-10;7.63E-10;-1.20E-08;-1.24E-10;-1.07E-10;2.28E-10;1.18E-09;146;96.7732965;93.82289724;100;96.7732965;31.46828966;7.35479271;12.95564239;57.53577939;14.41984035;3.219114933;4.818828193;8.960811778;57.35156558;6.197530184;10.50538828;2.141203818;1;72997.66463;7159.544171;10.19585366;0.02664947;0.02664947;0.02664947;0.005488081;3.219114933;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.03918822;2661.22017;0.043435596;72997.66463;0;0;135;2.141203818;146;2.141203818;96.7732965;8;93.82289724;8;100;8;96.7732965;8;25;4;31.46828966;4;91.03918822;2661.22017;0.008646734;72997.66463;0;0;89.00406905;247.4520679;1.043435596;7159.544171;0.613539888;0.24773179;153.3547927;351.3854266;1.008646734;72997.66463;0.634701277;0.264925373;91.03918822;2661.22017;0.034788861;72997.66463;0;0;104.0799604;247.4520679;1.043435596;72997.66463;0.613539888;0.24773179;147.9556424;333.5912321;1.043435596;72997.66463;0.613539888;0.24773179;141.7581122;331.4128994;1;72997.66463;0.640189358;0.269575619;93.57457213;241.5322294;1;72997.66463;0.640189358;0.269575619;93.55418157;241.4948811;1;7159.544171;0.640189358;0.269575619;89.00406905;2666.910138;0.043435596;7159.544171;0;0;39.41984035;165.1079878;0.043435596;7159.544171;0;0;39.42173092;165.1743304;0.043435596;72997.66463;0;0;"Zustand 3: Temperatur 421.106 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6402 <= w_crit=0.6912, T=366.72 K >= T_crit=310.96 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6402 <= w_crit=0.6912, T=366.70 K >= T_crit=310.96 K).;"Zustand 20: Temperatur 426.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;25;102.5;T15;1.70E-19;`gtol` termination condition is satisfied.;7;7.45E-09;5.82E-10;1;True;;True;0;zulässig;feasible;True;True;True;92.54011959;105.9156258;142.8337008;41.02544142;0.186378132;0.264094572;0.244906882;0.268920919;111.5788089;120.7670035;111.7979685;120.5050107;88.87011642;0.480315876;20.67766858;43.5;0.003385663;0.039447497;11.15788089;12.07670035;4.471918739;8.033667383;8.071103762;90.15113742;0.011109567;2668.999509;249.4341628;222.2518548;0.011646841;1.03671451;0.616777822;0.250289492;1.90E-09;-9.77E-10;3.71E-09;-5.78E-10;-8.78E-10;-6.32E-10;1.07E-09;5.87E-09;1.90E-11;-9.77E-12;3.71E-11;-5.78E-10;-8.78E-12;-6.32E-12;1.07E-11;5.87E-11;146;98.91354135;95.58622086;102.5;98.91354135;32.18851211;8.871418823;13.80703475;57.96262531;16.02544142;3.629878374;5.435083436;9.959880414;57.88603016;5.973333948;10.61048606;2.415125734;1;77230.44115;7798.330837;9.903457903;0.029496831;0.029496831;0.029496831;0.005711949;3.629878374;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.54011959;2663.652118;0.048361352;77230.44115;0;0;135;2.415125734;146;2.415125734;98.91354135;8;95.58622086;8;102.5;8;98.91354135;8;25;4;32.18851211;4;92.54011959;2663.652118;0.009013498;77230.44115;0;0;90.15113742;249.4341628;1.048361352;7798.330837;0.609925687;0.244906882;154.8714188;353.9467701;1.009013498;77230.44115;0.633710569;0.264094572;92.54011959;2663.652118;0.039347853;77230.44115;0;0;105.9156258;249.4341628;1.048361352;77230.44115;0.609925687;0.244906882;148.8070347;334.2046632;1.048361352;77230.44115;0.609925687;0.244906882;142.8337008;333.1282448;1;77230.44115;0.639422518;0.268920919;95.30513976;244.2581284;1;77230.44115;0.639422518;0.268920919;95.28366297;244.2186809;1;7798.330837;0.639422518;0.268920919;90.15113742;2668.999509;0.048361352;7798.330837;0;0;41.02544142;171.819435;0.048361352;7798.330837;0;0;41.02751119;171.8894427;0.048361352;77230.44115;0;0;"Zustand 3: Temperatur 421.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6394 <= w_crit=0.6923, T=368.46 K >= T_crit=310.55 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6394 <= w_crit=0.6923, T=368.43 K >= T_crit=310.55 K).;"Zustand 20: Temperatur 428.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;25;105;T15;1.41E-21;`gtol` termination condition is satisfied.;7;7.04E-10;5.32E-11;1;True;;True;0;zulässig;feasible;True;True;True;94.04345772;107.7455115;143.9189963;42.62685325;0.176085905;0.263299584;0.242167374;0.268303363;124.1667875;132.8351708;124.3927149;132.5636645;87.85917499;0.483221268;18.76448812;41;0.003935242;0.041643662;12.41667875;13.28351708;4.975708596;8.837577632;7.979290975;91.30468909;0.011717402;2671.097684;251.5381711;222.8510825;0.012341847;1.040950307;0.613571507;0.247756643;1.75E-10;-1.56E-10;3.40E-10;-5.27E-11;-1.17E-10;-9.74E-11;7.37E-11;5.42E-10;1.75E-12;-1.56E-12;3.40E-12;-5.27E-11;-1.17E-12;-9.74E-13;7.37E-13;5.42E-12;146;101.0546528;97.35248871;105;101.0546528;32.9068554;10.39986489;14.6787656;58.39783369;17.62685325;4.038486432;6.047799618;10.95654228;58.42553847;5.759769258;10.70673388;2.687592803;1;81672.81561;8483.843076;9.626865428;0.032315406;0.032315406;0.032315406;0.005937815;4.038486432;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.04345772;2666.07685;0.053292154;81672.81561;0;0;135;2.687592803;146;2.687592803;101.0546528;8;97.35248871;8;105;8;101.0546528;8;25;4;32.9068554;4;94.04345772;2666.07685;0.009383997;81672.81561;0;0;91.30468909;251.5381711;1.053292154;8483.843076;0.606382043;0.242167374;156.3998649;356.5606588;1.009383997;81672.81561;0.632759634;0.263299584;94.04345772;2666.07685;0.043908157;81672.81561;0;0;107.7455115;251.5381711;1.053292154;81672.81561;0.606382043;0.242167374;149.6787656;334.9520412;1.053292154;81672.81561;0.606382043;0.242167374;143.9189963;334.8881653;1;81672.81561;0.638697448;0.268303363;97.03877761;247.0289903;1;81672.81561;0.638697448;0.268303363;97.01616641;246.9873466;1;8483.843076;0.638697448;0.268303363;91.30468909;2671.097684;0.053292154;8483.843076;0;0;42.62685325;178.5136992;0.053292154;8483.843076;0;0;42.62911437;178.587542;0.053292154;81672.81561;0;0;"Zustand 3: Temperatur 422.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6387 <= w_crit=0.6937, T=370.19 K >= T_crit=310.18 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6387 <= w_crit=0.6937, T=370.17 K >= T_crit=310.18 K).;"Zustand 20: Temperatur 429.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;25;107.5;T15;2.49E-23;`gtol` termination condition is satisfied.;7;1.04E-10;7.06E-12;1;True;;True;0;zulässig;feasible;True;True;True;95.54814606;109.568477;145.0096209;44.22579996;0.16757039;0.262528852;0.239498184;0.267711128;136.7018263;144.884761;136.9321332;144.605982;86.84364875;0.485553532;17.17229406;38.5;0.004533489;0.043938668;13.67018263;14.4884761;5.477285328;9.6403988;7.887061798;92.46333668;0.012326665;2673.201796;253.7510218;223.5550462;0.013044488;1.04518885;0.6104165;0.245288668;2.45E-11;-4.32E-11;4.44E-11;-6.98E-12;-2.59E-11;-2.20E-11;3.98E-12;7.18E-11;2.45E-13;-4.32E-13;4.44E-13;-6.98E-12;-2.59E-13;-2.20E-13;3.98E-14;7.18E-13;146;103.1962505;99.12088943;107.5;103.1962505;33.62409292;11.93542413;15.56540339;58.83924376;19.22579996;4.445506833;6.657552748;11.95185394;58.96798533;5.555782533;10.7939392;2.95891399;1;86329.89037;9219.497417;9.363839098;0.035108419;0.035108419;0.035108419;0.006165561;4.445506833;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.54814606;2668.492371;0.058233338;86329.89037;0;0;135;2.95891399;146;2.95891399;103.1962505;8;99.12088943;8;107.5;8;103.1962505;8;25;4;33.62409292;4;95.54814606;2668.492371;0.009758183;86329.89037;0;0;92.46333668;253.7510218;1.058233338;9219.497417;0.6028921;0.239498184;157.9354241;359.2124249;1.009758183;86329.89037;0.631834958;0.262528852;95.54814606;2668.492371;0.048475155;86329.89037;0;0;109.568477;253.7510218;1.058233338;86329.89037;0.6028921;0.239498184;150.5654034;335.8157666;1.058233338;86329.89037;0.6028921;0.239498184;145.0096209;336.6780483;1;86329.89037;0.638000519;0.267711128;98.77453783;249.8343996;1;86329.89037;0.638000519;0.267711128;98.7507437;249.7904609;1;9219.497417;0.638000519;0.267711128;92.46333668;2673.201796;0.058233338;9219.497417;0;0;44.22579996;185.1980743;0.058233338;9219.497417;0;0;44.22826521;185.2759247;0.058233338;86329.89037;0;0;"Zustand 3: Temperatur 423.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6380 <= w_crit=0.6956, T=371.92 K >= T_crit=309.83 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6380 <= w_crit=0.6956, T=371.90 K >= T_crit=309.83 K).;"Zustand 20: Temperatur 431.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;25;110;T15;1.78E-24;`gtol` termination condition is satisfied.;7;3.56E-11;1.89E-12;1;True;;True;0;zulässig;feasible;True;True;True;97.05349287;111.3837789;146.1028195;45.82341891;0.160408014;0.261774732;0.236889093;0.267136332;149.1933669;156.9243454;149.4258614;156.6403326;85.82106278;0.487454576;15.82566778;36;0.005183571;0.046334659;14.91933669;15.69243454;5.977034456;10.44268884;7.794191463;93.62620029;0.012937279;2675.309953;256.0637315;224.3550439;0.013754766;1.049433721;0.60730145;0.242875295;6.12E-12;-2.34E-11;9.61E-12;-1.85E-12;-1.10E-11;-1.01E-11;-1.99E-12;1.90E-11;6.12E-14;-2.34E-13;9.61E-14;-1.85E-12;-1.10E-13;-1.01E-13;-1.99E-14;1.90E-13;146;105.3380853;100.8908871;110;105.3380853;34.34073484;13.47498758;16.46338352;59.28546544;20.82341891;4.851347658;7.264686796;12.94650713;59.51198363;5.360563974;10.87201498;3.229293655;1;91207.60419;10008.74058;9.112795305;0.037877999;0.037877999;0.037877999;0.006395044;4.851347658;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.05349287;2670.897295;0.063188487;91207.60419;0;0;135;3.229293655;146;3.229293655;105.3380853;8;100.8908871;8;110;8;105.3380853;8;25;4;34.34073484;4;97.05349287;2670.897295;0.01013594;91207.60419;0;0;93.62620029;256.0637315;1.063188487;10008.74058;0.599444621;0.236889093;159.4749876;361.8924165;1.01013594;91207.60419;0.630927576;0.261774732;97.05349287;2670.897295;0.053052547;91207.60419;0;0;111.3837789;256.0637315;1.063188487;91207.60419;0.599444621;0.236889093;151.4633835;336.7841906;1.063188487;91207.60419;0.599444621;0.236889093;146.1028195;338.4884823;1;91207.60419;0.63732262;0.267136332;100.5117639;252.6674195;1;91207.60419;0.63732262;0.267136332;100.4867377;252.6210849;1;10008.74058;0.63732262;0.267136332;93.62620029;2675.309953;0.063188487;10008.74058;0;0;45.82341891;191.8773973;0.063188487;10008.74058;0;0;45.82610171;191.9594307;0.063188487;91207.60419;0;0;"Zustand 3: Temperatur 424.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6984, T=373.66 K >= T_crit=309.50 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6373 <= w_crit=0.6983, T=373.64 K >= T_crit=309.50 K).;"Zustand 20: Temperatur 432.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;25;112.5;T15;1.80E-25;`gtol` termination condition is satisfied.;7;1.79E-11;6.00E-13;1;True;;True;0;zulässig;feasible;True;True;True;98.55902832;113.1909234;147.1968177;47.42049086;0.154300055;0.261031952;0.23433284;0.266573491;161.6479217;168.9598075;161.8806056;168.6724009;84.78998321;0.489022694;14.67133441;33.5;0.005888735;0.048833989;16.16479217;16.89598075;6.475224225;11.24482673;7.700549747;94.7927069;0.013549064;2677.420849;258.4697947;225.2451078;0.01447257;1.053687556;0.604218382;0.240509218;2.19E-12;-1.41E-11;3.47E-12;-5.73E-13;-6.31E-12;-4.83E-12;-1.68E-12;6.14E-12;2.19E-14;-1.41E-13;3.47E-14;-5.73E-13;-6.31E-14;-4.83E-14;-1.68E-14;6.14E-14;146;107.4799881;102.6621129;112.5;107.4799881;35.0571314;15.01641577;17.37027516;59.7355755;22.42049086;5.25631973;7.869405997;13.94097168;60.05658279;5.173457497;10.9409468;3.498872764;1;96312.46333;10855.10254;8.872552148;0.040625602;0.040625602;0.040625602;0.006626109;5.173457497;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;98.55902832;2673.290606;0.068160126;96312.46333;0;0;135;3.498872764;146;3.498872764;107.4799881;8;102.6621129;8;112.5;8;107.4799881;8;25;4;35.0571314;4;98.55902832;2673.290606;0.010517111;96312.46333;0;0;94.7927069;258.4697947;1.068160126;10855.10254;0.596031788;0.23433284;161.0164158;364.5940278;1.010517111;96312.46333;0.630031281;0.261031952;98.55902832;2673.290606;0.057643015;96312.46333;0;0;113.1909234;258.4697947;1.068160126;96312.46333;0.596031788;0.23433284;152.3702752;337.8492633;1.068160126;96312.46333;0.596031788;0.23433284;147.1968177;340.3132092;1;96312.46333;0.63665739;0.266573491;102.2499766;255.523226;1;96312.46333;0.63665739;0.266573491;102.2236683;255.474392;1;10855.10254;0.63665739;0.266573491;94.7927069;2677.420849;0.068160126;10855.10254;0;0;47.42049086;198.5550106;0.068160126;10855.10254;0;0;47.42340528;198.6414062;0.068160126;96312.46333;0;0;"Zustand 3: Temperatur 425.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;25;115;T15;2.46E-26;`gtol` termination condition is satisfied.;7;1.20E-11;2.22E-13;1;True;;True;0;zulässig;feasible;True;True;True;100.0644239;114.9895827;148.2904584;49.01756962;0.149029455;0.260296753;0.231824058;0.266018645;174.070147;180.995321;174.3012152;180.7061613;83.74963273;0.490328254;13.67052048;31;0.006652322;0.051439153;17.4070147;18.0995321;6.972048608;12.04707742;7.606066056;95.96247751;0.014161783;2679.533547;260.9642789;226.2209983;0.015197719;1.057952385;0.601161479;0.238185026;7.82E-13;-8.51E-12;3.41E-13;-1.87E-13;-6.05E-12;-4.66E-12;-3.52E-12;5.68E-13;7.82E-15;-8.51E-14;3.41E-15;-1.87E-13;-6.05E-14;-4.66E-14;-3.52E-14;5.68E-15;146;109.6218404;104.4343043;115;109.6218404;35.77353101;16.55818585;18.28436863;60.1889465;24.01756962;5.660671849;8.471826759;14.93557608;60.60111002;4.993910215;11.0007729;3.767752099;1;101651.3906;11762.22876;8.642187854;0.04335226;0.04335226;0.04335226;0.0068586;4.993910215;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.0644239;2675.671524;0.073150104;101651.3906;0;0;135;3.767752099;146;3.767752099;109.6218404;8;104.4343043;8;115;8;109.6218404;8;25;4;35.77353101;4;100.0644239;2675.671524;0.01090152;101651.3906;0;0;95.96247751;260.9642789;1.073150104;11762.22876;0.59264796;0.231824058;162.5581858;367.3125931;1.01090152;101651.3906;0.62914162;0.260296753;100.0644239;2675.671524;0.062248584;101651.3906;0;0;114.9895827;260.9642789;1.073150104;101651.3906;0.59264796;0.231824058;153.2843686;339.0052094;1.073150104;101651.3906;0.59264796;0.231824058;148.2904584;342.1479715;1;101651.3906;0.636000221;0.266018645;103.9888098;258.3983388;1;101651.3906;0.636000221;0.266018645;103.9611686;258.3468996;1;11762.22876;0.636000221;0.266018645;95.96247751;2679.533547;0.073150104;11762.22876;0;0;49.01756962;205.2333053;0.073150104;11762.22876;0;0;49.02073042;205.3242459;0.073150104;101651.3906;0;0;"Zustand 3: Temperatur 426.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;25;117.5;T15;3.43E-27;`gtol` termination condition is satisfied.;7;5.64E-12;8.28E-14;1;True;;True;0;zulässig;feasible;True;True;True;101.5694448;116.7795434;149.3829885;50.6150589;0.144434537;0.259566368;0.229358643;0.265468845;186.4634775;193.0339282;186.6913196;192.7444555;82.6996623;0.491423028;12.79429647;28.5;0.007477776;0.05415274;18.64634775;19.30339282;7.467652784;12.84963037;7.510708688;97.13526026;0.014775163;2681.647348;263.5432903;227.2796074;0.015929987;1.06222984;0.598126355;0.235898579;6.11E-13;-5.23E-12;5.68E-13;-6.06E-14;-3.13E-13;-1.62E-12;-9.95E-13;-2.56E-13;6.11E-15;-5.23E-14;5.68E-15;-6.06E-14;-3.13E-15;-1.62E-14;-9.95E-15;-2.56E-15;146;111.7635579;106.2072686;117.5;111.7635579;36.49011477;18.09918261;19.20443104;60.64514549;25.6150589;6.064611724;9.072008336;15.93055521;61.14507633;4.821442567;11.05157118;4.036006006;1;107231.636;12733.90158;8.420956867;0.046058722;0.046058722;0.046058722;0.007092361;4.821442567;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.5694448;2678.039422;0.078159827;107231.636;0;0;135;4.036006006;146;4.036006006;111.7635579;8;106.2072686;8;117.5;8;111.7635579;8;25;4;36.49011477;4;101.5694448;2678.039422;0.011288978;107231.636;0;0;97.13526026;263.5432903;1.078159827;12733.90158;0.58928894;0.229358643;164.0991826;370.0447322;1.011288978;107231.636;0.628255302;0.259566368;101.5694448;2678.039422;0.066870849;107231.636;0;0;116.7795434;263.5432903;1.078159827;107231.636;0.58928894;0.229358643;154.204431;340.2477456;1.078159827;107231.636;0.58928894;0.229358643;149.3829885;343.9898298;1;107231.636;0.635347662;0.265468845;105.7279722;261.2901675;1;107231.636;0.635347662;0.265468845;105.6989461;261.2360148;1;12733.90158;0.635347662;0.265468845;97.13526026;2681.647348;0.078159827;12733.90158;0;0;50.6150589;211.9140423;0.078159827;12733.90158;0;0;50.61848155;212.0097152;0.078159827;107231.636;0;0;"Zustand 3: Temperatur 427.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;25;120;T15;1.41E-27;`gtol` termination condition is satisfied.;7;4.91E-12;5.30E-14;1;True;;True;0;zulässig;feasible;True;True;True;103.0739201;118.560674;150.4739255;52.21325985;0.14039233;0.258838714;0.226933354;0.264921831;198.8305195;205.0778984;199.0537219;204.78935;81.6400096;0.492345996;12.02061843;26;0.008368658;0.056977409;19.88305195;20.50778984;7.962148874;13.65262333;7.414471986;98.3108892;0.015388909;2683.761717;266.2036432;228.4185902;0.016669119;1.066521277;0.595109609;0.233646608;3.84E-13;-3.71E-12;-1.71E-13;-2.00E-14;-1.76E-12;-1.62E-12;-7.96E-13;-1.96E-12;3.84E-15;-3.71E-14;-1.71E-15;-2.00E-14;-1.76E-14;-1.62E-14;-7.96E-15;-1.96E-14;146;113.9050789;107.980861;120;113.9050789;37.20701776;19.63856927;20.12955531;61.10387144;27.21325985;6.468318948;9.669971758;16.92607986;61.68811835;4.655629815;11.09345025;4.303690897;1;113060.7223;13774.05538;8.208237822;0.048745539;0.048745539;0.048745539;0.007327236;4.655629815;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.0739201;2680.393782;0.083190395;113060.7223;0;0;135;4.303690897;146;4.303690897;113.9050789;8;107.980861;8;120;8;113.9050789;8;25;4;37.20701776;4;103.0739201;2680.393782;0.011679293;113060.7223;0;0;98.3108892;266.2036432;1.083190395;13774.05538;0.585951521;0.226933354;165.6385693;372.7879456;1.011679293;113060.7223;0.627369823;0.258838714;103.0739201;2680.393782;0.071511102;113060.7223;0;0;118.560674;266.2036432;1.083190395;113060.7223;0.585951521;0.226933354;155.1295553;341.5735966;1.083190395;113060.7223;0.585951521;0.226933354;150.4739255;345.83674;1;113060.7223;0.634697059;0.264921831;107.4672238;264.1967304;1;113060.7223;0.634697059;0.264921831;107.4367599;264.139753;1;13774.05538;0.634697059;0.264921831;98.3108892;2683.761717;0.083190395;13774.05538;0;0;52.21325985;218.5985522;0.083190395;13774.05538;0;0;52.21696052;218.6991486;0.083190395;113060.7223;0;0;"Zustand 3: Temperatur 428.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;25;122.5;T15;8.17E-28;`gtol` termination condition is satisfied.;7;3.99E-12;4.04E-14;1;True;;True;0;zulässig;feasible;True;True;True;104.5777243;120.3329032;151.5629732;53.81240153;0.136807607;0.258112184;0.224545572;0.264375832;211.1733022;217.1289579;211.3906507;216.8423649;80.57080807;0.493127093;11.33238231;23.5;0.009328643;0.059915867;21.11733022;21.71289579;8.455626027;14.45615766;7.317368069;99.48925786;0.01600272;2685.876224;268.9426498;229.6361283;0.017414843;1.070827856;0.592108537;0.231426471;-9.95E-14;-3.01E-12;-6.25E-13;-6.44E-15;1.99E-13;1.28E-12;1.79E-12;1.25E-12;-9.95E-16;-3.01E-14;-6.25E-15;-6.44E-15;1.99E-15;1.28E-14;1.79E-14;1.25E-14;146;116.0463582;109.7549698;122.5;116.0463582;37.92434273;21.17570453;21.05906328;61.56491513;28.81240153;6.871953348;10.26571191;17.92227568;62.22996104;4.496090087;11.12654272;4.570850696;1;119146.41;14886.78829;8.003499993;0.051413125;0.051413125;0.051413125;0.007563076;4.496090087;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.5777243;2682.734158;0.088242699;119146.41;0;0;135;4.570850696;146;4.570850696;116.0463582;8;109.7549698;8;122.5;8;116.0463582;8;25;4;37.92434273;4;104.5777243;2682.734158;0.012072272;119146.41;0;0;99.48925786;268.9426498;1.088242699;14886.78829;0.58263319;0.224545572;167.1757045;375.5403549;1.012072272;119146.41;0.626483239;0.258112184;104.5777243;2682.734158;0.076170426;119146.41;0;0;120.3329032;268.9426498;1.088242699;119146.41;0.58263319;0.224545572;156.0590633;342.9801858;1.088242699;119146.41;0.58263319;0.224545572;151.5629732;347.6872827;1;119146.41;0.634046315;0.264375832;109.2063604;267.1164746;1;119146.41;0.634046315;0.264375832;109.1744048;267.0565588;1;14886.78829;0.634046315;0.264375832;99.48925786;2685.876224;0.088242699;14886.78829;0;0;53.81240153;225.2878624;0.088242699;14886.78829;0;0;53.81639715;225.3935782;0.088242699;119146.41;0;0;"Zustand 3: Temperatur 429.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;25;125;T15;2.11E-17;`gtol` termination condition is satisfied.;6;5.62E-07;6.49E-09;1;True;;True;0;zulässig;feasible;True;True;True;106.0807642;122.0962043;152.649965;55.41266116;0.133605486;0.257385515;0.222193125;0.263829429;223.4934447;229.1884423;223.7039277;228.9046269;79.49232624;0.493789705;10.71610641;21;0.010361529;0.062970856;22.34934441;22.91884423;8.948157109;15.26030846;7.219421325;100.6703017;0.016616286;2687.990518;271.75798;230.9307729;0.018166876;1.0751506;0.589120943;0.229235984;9.20E-10;-2.69E-08;1.34E-07;-3.24E-09;-2.44E-08;6.14E-08;6.65E-08;5.37E-07;9.20E-12;-2.69E-10;1.34E-09;-3.24E-09;-2.44E-10;6.14E-10;6.65E-10;5.37E-09;146;118.1873623;111.5295073;125;118.1873623;38.64216919;22.71008814;21.99244128;62.02813256;30.41266116;7.275660548;10.85920556;18.91923577;62.77039288;4.34247632;11.15100014;4.837520448;1;125496.674;16076.37185;7.806280866;0.054061794;0.054061794;0.054061794;0.007799732;4.34247632;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.0807642;2685.060157;0.093317476;125496.674;0;0;135;4.837520448;146;4.837520448;118.1873623;8;111.5295073;8;125;8;118.1873623;8;25;4;38.64216919;4;106.0807642;2685.060157;0.012467727;125496.674;0;0;100.6703017;271.75798;1.093317476;16076.37185;0.579331941;0.222193125;168.7100881;378.300532;1.012467727;125496.674;0.625594003;0.257385515;106.0807642;2685.060157;0.080849749;125496.674;0;0;122.0962043;271.75798;1.093317476;125496.674;0.579331941;0.222193125;156.9924413;344.4654305;1.093317476;125496.674;0.579331941;0.222193125;152.649965;349.5404834;1;125496.674;0.633393735;0.263829429;110.9452042;270.0481572;1;125496.674;0.633393735;0.263829429;110.9117017;269.9851863;1;16076.37185;0.633393735;0.263829429;100.6703017;2687.990518;0.093317476;16076.37185;0;0;55.41266116;231.9827831;0.093317476;16076.37185;0;0;55.41696942;232.0938183;0.093317476;125496.674;0;0;"Zustand 3: Temperatur 430.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;25;127.5;T15;7.08E-18;`gtol` termination condition is satisfied.;6;3.23E-07;3.76E-09;1;True;;True;0;zulässig;feasible;True;True;True;107.582971;123.8505854;153.7348272;57.01417739;0.130726235;0.256657692;0.219874181;0.263281463;235.7922648;241.2573964;235.9950763;240.9769685;78.40492804;0.494352378;10.1610163;18.5;0.011471239;0.066145147;23.57922645;24.12573963;9.439803051;16.06513123;7.120664801;101.8539869;0.017229302;2690.104299;274.6475704;232.3013413;0.01892493;1.079490423;0.58614501;0.227073308;4.86E-10;-1.71E-08;7.36E-08;-1.93E-09;-1.41E-08;3.58E-08;3.94E-08;3.09E-07;4.86E-12;-1.71E-10;7.36E-10;-1.93E-09;-1.41E-10;3.58E-10;3.94E-10;3.09E-09;146;120.3280664;113.3044034;127.5;120.3280664;39.36055931;24.24132188;22.92929793;62.49342756;32.01417739;7.67957557;11.45041656;19.91702896;63.30924965;4.19447073;11.16698909;5.103728676;1;132119.6901;17347.25885;7.616171021;0.056691784;0.056691784;0.056691784;0.008037067;4.19447073;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.582971;2687.371427;0.098415352;132119.6901;0;0;135;5.103728676;146;5.103728676;120.3280664;8;113.3044034;8;127.5;8;120.3280664;8;25;4;39.36055931;4;107.582971;2687.371427;0.012865469;132119.6901;0;0;101.8539869;274.6475704;1.098415352;17347.25885;0.576046141;0.219874181;170.2413219;381.0673768;1.012865469;132119.6901;0.624700857;0.256657692;107.582971;2687.371427;0.085549884;132119.6901;0;0;123.8505854;274.6475704;1.098415352;132119.6901;0.576046141;0.219874181;157.9292979;346.027607;1.098415352;132119.6901;0.576046141;0.219874181;153.7348272;351.3956948;1;132119.6901;0.632737924;0.263281463;112.6835963;272.9907667;1;132119.6901;0.632737924;0.263281463;112.6484908;272.9246216;1;17347.25885;0.632737924;0.263281463;101.8539869;2690.104299;0.098415352;17347.25885;0;0;57.01417739;238.6839619;0.098415352;17347.25885;0;0;57.01881676;238.8005214;0.098415352;132119.6901;0;0;"Zustand 3: Temperatur 431.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
