config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;25;130;T15;2.41E-18;`gtol` termination condition is satisfied.;6;1.87E-07;2.19E-09;1;True;;True;0;zulässig;feasible;True;True;True;109.0842938;125.5960799;154.8175508;58.61706063;0.128121694;0.255927896;0.21758716;0.262730969;248.0708634;253.3366521;248.265406;253.0600062;77.30904167;0.494830019;9.658394691;16;0.012661821;0.069441528;24.80708633;25.33366521;9.93061624;16.87066708;7.02113739;103.0403009;0.017841466;2692.217305;277.609556;233.7468391;0.019688715;1.083848159;0.583179205;0.224936865;2.07E-10;-1.13E-08;4.04E-08;-1.15E-09;-8.35E-09;2.11E-08;2.35E-08;1.79E-07;2.07E-12;-1.13E-10;4.04E-10;-1.15E-09;-8.35E-11;2.11E-10;2.35E-10;1.79E-09;146;122.4684522;115.0796008;130;122.4684522;40.07956263;25.7690864;23.86933145;62.9607383;33.61706063;8.083825713;12.0392999;20.91570619;63.84640178;4.051780607;11.17468757;5.369499208;1;139023.8223;18704.09128;7.432802814;0.059303275;0.059303275;0.059303275;0.008274942;4.051780607;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.0842938;2689.667642;0.103536875;139023.8223;0;0;135;5.369499208;146;5.369499208;122.4684522;8;115.0796008;8;130;8;122.4684522;8;25;4;40.07956263;4;109.0842938;2689.667642;0.01326532;139023.8223;0;0;103.0403009;277.609556;1.103536875;18704.09128;0.572774433;0.21758716;171.7690864;383.8400457;1.01326532;139023.8223;0.623802766;0.255927896;109.0842938;2689.667642;0.090271555;139023.8223;0;0;125.5960799;277.609556;1.103536875;139023.8223;0.572774433;0.21758716;158.8693314;347.66525;1.103536875;139023.8223;0.572774433;0.21758716;154.8175508;353.2525055;1;139023.8223;0.632077708;0.262730969;114.4213923;275.9434638;1;139023.8223;0.632077708;0.262730969;114.3846265;275.8740223;1;18704.09128;0.632077708;0.262730969;103.0403009;2692.217305;0.103536875;18704.09128;0;0;58.61706063;245.3919286;0.103536875;18704.09128;0;0;58.62205041;245.5142215;0.103536875;139023.8223;0;0;"Zustand 3: Temperatur 432.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;25;132.5;T15;8.31E-19;`gtol` termination condition is satisfied.;6;1.09E-07;1.29E-09;1;True;;True;0;zulässig;feasible;True;True;True;110.5846956;127.3327411;155.8981744;60.22139925;0.125752572;0.255195444;0.215330685;0.262177133;260.3301747;265.4268756;260.5160628;265.1541872;76.20514113;0.49523475;9.20111112;13.5;0.013937454;0.0728628;26.03301746;26.54268756;10.42064251;17.67694581;6.920882139;104.229248;0.018452483;2694.329297;280.642227;235.2664117;0.020457945;1.088224581;0.580222221;0.222825288;1.07E-10;-7.57E-09;2.24E-08;-6.85E-10;-4.89E-09;1.25E-08;1.41E-08;1.05E-07;1.07E-12;-7.57E-11;2.24E-10;-6.85E-10;-4.89E-11;1.25E-10;1.41E-10;1.05E-09;146;124.6085063;116.8550521;132.5;124.6085063;40.79921879;27.29312064;24.81230971;63.4300292;35.22139925;8.488532192;12.6258041;21.91530443;64.38174677;3.914135355;11.17428243;5.634852266;1;146217.6171;20151.70671;7.255842853;0.061896403;0.061896403;0.061896403;0.008513225;3.914135355;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.5846956;2691.948501;0.108682526;146217.6171;0;0;135;5.634852266;146;5.634852266;124.6085063;8;116.8550521;8;132.5;8;124.6085063;8;25;4;40.79921879;4;110.5846956;2691.948501;0.013667107;146217.6171;0;0;104.229248;280.642227;1.108682526;20151.70671;0.56951568;0.215330685;173.2931206;386.6178862;1.013667107;146217.6171;0.622898858;0.255195444;110.5846956;2691.948501;0.095015419;146217.6171;0;0;127.3327411;280.642227;1.108682526;146217.6171;0.56951568;0.215330685;159.8123097;349.3770896;1.108682526;146217.6171;0.56951568;0.215330685;155.8981744;355.1106856;1;146217.6171;0.631412083;0.262177133;116.1584587;278.9055444;1;146217.6171;0.631412083;0.262177133;116.1199741;278.8326816;1;20151.70671;0.631412083;0.262177133;104.229248;2694.329297;0.108682526;20151.70671;0;0;60.22139925;252.1071205;0.108682526;20151.70671;0;0;60.22675956;252.2353605;0.108682526;146217.6171;0;0;"Zustand 3: Temperatur 432.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;25;135;T15;7.51E-20;`gtol` termination condition is satisfied.;7;1.05E-08;3.88E-10;1;True;;True;0;zulässig;feasible;True;True;True;112.0841502;129.0606376;156.97677;61.82726467;0.123586523;0.254459768;0.213103539;0.261619257;272.5710069;277.5286049;272.74807;277.2598276;75.09373086;0.495576533;8.783275346;11;0.015302444;0.076411775;27.25710069;27.75286049;10.9099228;18.48398851;6.81994486;105.4208441;0.019062066;2696.440058;283.7439962;236.8593057;0.021232334;1.09262041;0.577272925;0.220737376;7.86E-10;-1.63E-09;2.42E-09;-3.73E-10;-8.13E-10;3.61E-10;1.82E-09;9.86E-09;7.86E-12;-1.63E-11;2.42E-11;-3.73E-10;-8.13E-12;3.61E-12;1.82E-11;9.86E-11;146;126.7482194;118.6307173;135;126.7482194;41.51955982;28.81320905;25.75805404;63.90128431;36.82726467;8.89381152;13.20987321;22.9158498;64.91520294;3.781284077;11.16596699;5.899805345;1;153709.7982;21695.14477;7.084986054;0.064471269;0.064471269;0.064471269;0.00875179;3.781284077;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.0841502;2694.213718;0.113852744;153709.7982;0;0;135;5.899805345;146;5.899805345;126.7482194;8;118.6307173;8;135;8;126.7482194;8;25;4;41.51955982;4;112.0841502;2694.213718;0.014070665;153709.7982;0;0;105.4208441;283.7439962;1.113852744;21695.14477;0.56626891;0.213103539;174.813209;389.4003973;1.014070665;153709.7982;0.62198839;0.254459768;112.0841502;2694.213718;0.099782079;153709.7982;0;0;129.0606376;283.7439962;1.113852744;153709.7982;0.56626891;0.213103539;160.758054;351.1620021;1.113852744;153709.7982;0.56626891;0.213103539;156.97677;356.9701417;1;153709.7982;0.630740179;0.261619257;117.8946706;281.8764108;1;153709.7982;0.630740179;0.261619257;117.8544079;281.799999;1;21695.14477;0.630740179;0.261619257;105.4208441;2696.440058;0.113852744;21695.14477;0;0;61.82726467;258.8299042;0.113852744;21695.14477;0;0;61.83301647;258.9643098;0.113852744;153709.7982;0;0;"Zustand 3: Temperatur 433.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;27.5;100;T15;3.60E-19;`gtol` termination condition is satisfied.;8;7.66E-08;8.48E-10;1;True;;True;0;zulässig;feasible;True;True;True;91.61021883;104.236938;141.2313168;41.00372194;0.207933434;0.259826483;0.244244584;0.264252128;91.42282464;101.7634392;91.63700608;101.5083142;89.05154446;0.473336991;24.5334653;46;0.002745163;0.038198444;9.142282457;10.17634392;3.665480243;6.767220945;8.087580894;89.80270483;0.010187704;2668.338451;245.7934886;220.8592954;0.010602961;1.030157689;0.615341417;0.249151687;6.06E-10;-2.75E-09;2.34E-08;-3.64E-10;-2.68E-09;4.69E-09;5.07E-09;7.26E-08;6.06E-12;-2.75E-11;2.34E-10;-3.64E-10;-2.68E-11;4.69E-11;5.07E-11;7.26E-10;146;96.97891922;94.25162737;100;96.97891922;33.55734757;6.442458261;12.50792948;56.24535726;13.50372194;2.979900146;4.448922544;8.389781172;55.97320712;6.276612713;10.21730912;1.978849018;1;74584.64858;7789.372226;9.575180953;0.024826191;0.024826191;0.024826191;0.005327456;2.979900146;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;91.61021883;2662.146698;0.04076065;74584.64858;0;0;135;1.978849018;146;1.978849018;96.97891922;8;94.25162737;8;100;8;96.97891922;8;27.5;4;33.55734757;4;91.61021883;2662.146698;0.008475502;74584.64858;0;0;89.80270483;245.7934886;1.04076065;7789.372226;0.609072501;0.244244584;152.4424583;347.3944171;1.008475502;74584.64858;0.628571235;0.259826483;91.61021883;2662.146698;0.032285148;74584.64858;0;0;104.236938;245.7934886;1.04076065;74584.64858;0.609072501;0.244244584;147.5079295;331.3573927;1.04076065;74584.64858;0.609072501;0.244244584;141.2313168;327.7757296;1;74584.64858;0.633898692;0.264252128;94.01962883;238.7241851;1;74584.64858;0.633898692;0.264252128;93.99901907;238.6859867;1;7789.372226;0.633898692;0.264252128;89.80270483;2668.338451;0.04076065;7789.372226;0;0;41.00372194;171.7286451;0.04076065;7789.372226;0;0;41.00571211;171.7959935;0.04076065;74584.64858;0;0;"Zustand 3: Temperatur 420.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6915, T=367.17 K >= T_crit=308.01 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6339 <= w_crit=0.6915, T=367.15 K >= T_crit=308.01 K).;"Zustand 20: Temperatur 425.592 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;27.5;102.5;T15;2.19E-18;`gtol` termination condition is satisfied.;6;1.59E-07;2.09E-09;1;True;;True;0;zulässig;feasible;True;True;True;93.10650751;106.0620928;142.2983469;42.61724714;0.193384976;0.258988272;0.241430542;0.263583969;104.1252788;113.9228924;104.3523408;113.6522595;88.01845528;0.477628815;21.87393725;43.5;0.003247196;0.040323668;10.41252786;11.39228923;4.174093633;7.576817298;7.993756668;90.94589269;0.01079301;2670.415741;247.8394025;221.4072303;0.011286428;1.034430079;0.612027965;0.246546227;3.10E-09;-6.08E-09;5.03E-08;-1.36E-09;-5.82E-09;1.01E-08;1.21E-08;1.50E-07;3.10E-11;-6.08E-11;5.03E-10;-1.36E-09;-5.82E-11;1.01E-10;1.21E-10;1.50E-09;146;99.11749228;96.01176785;102.5;99.11749228;34.28112455;7.943183232;13.3472332;56.66476814;15.11724714;3.3936668;5.06587516;9.393492487;56.49807064;6.04888626;10.31657215;2.253793913;1;78879.8939;8479.581075;9.302333831;0.027677795;0.027677795;0.027677795;0.005548114;3.3936668;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.10650751;2664.566963;0.045716507;78879.8939;0;0;135;2.253793913;146;2.253793913;99.11749228;8;96.01176785;8;102.5;8;99.11749228;8;27.5;4;34.28112455;4;93.10650751;2664.566963;0.008840886;78879.8939;0;0;90.94589269;247.8394025;1.045716507;8479.581075;0.605422341;0.241430542;153.9431832;349.9619528;1.008840886;78879.8939;0.627552021;0.258988272;93.10650751;2664.566963;0.036875621;78879.8939;0;0;106.0620928;247.8394025;1.045716507;78879.8939;0.605422341;0.241430542;148.3472332;332.0098777;1.045716507;78879.8939;0.605422341;0.241430542;142.2983469;329.4987947;1;78879.8939;0.633100136;0.263583969;95.74552065;241.4803395;1;78879.8939;0.633100136;0.263583969;95.72382548;241.4400158;1;8479.581075;0.633100136;0.263583969;90.94589269;2670.415741;0.045716507;8479.581075;0;0;42.61724714;178.4735423;0.045716507;8479.581075;0;0;42.61942164;178.5445713;0.045716507;78879.8939;0;0;"Zustand 3: Temperatur 421.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6331 <= w_crit=0.6927, T=368.90 K >= T_crit=307.69 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6331 <= w_crit=0.6927, T=368.87 K >= T_crit=307.69 K).;"Zustand 20: Temperatur 427.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;27.5;105;T15;2.47E-21;`gtol` termination condition is satisfied.;6;4.87E-09;7.03E-11;1;True;;True;0;zulässig;feasible;True;True;True;94.60616138;107.8826662;143.3790626;44.22504102;0.181749324;0.258193984;0.23871125;0.262961092;116.7473043;126.0391545;116.9846276;125.7554892;86.98982474;0.480955953;19.73442077;41;0.003794485;0.042547523;11.67473043;12.60391545;4.679385104;8.383699282;7.900337369;92.09709689;0.011398943;2672.50461;250.0154377;222.0832231;0.011976561;1.038696323;0.608795711;0.244030095;1.33E-10;-4.10E-10;1.55E-09;-5.07E-11;-3.21E-10;1.96E-10;3.17E-10;4.57E-09;1.33E-12;-4.10E-12;1.55E-11;-5.07E-11;-3.21E-12;1.96E-12;3.17E-12;4.57E-11;146;101.2572771;97.77559176;105;101.2572771;35.00233062;9.45955467;14.2113639;57.09476627;16.72504102;3.804963304;5.67849487;10.39383862;57.02986489;5.832301319;10.40752288;2.52699793;1;83389.32498;9219.135617;9.045243333;0.030497783;0.030497783;0.030497783;0.005770682;3.804963304;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.60616138;2666.981522;0.050672883;83389.32498;0;0;135;2.52699793;146;2.52699793;101.2572771;8;97.77559176;8;105;8;101.2572771;8;27.5;4;35.00233062;4;94.60616138;2666.981522;0.009209762;83389.32498;0;0;92.09709689;250.0154377;1.050672883;9219.135617;0.601856083;0.23871125;155.4595547;352.5928956;1.009209762;83389.32498;0.626583184;0.258193984;94.60616138;2666.981522;0.041463121;83389.32498;0;0;107.8826662;250.0154377;1.050672883;83389.32498;0.601856083;0.23871125;149.2113639;332.8098317;1.050672883;83389.32498;0.601856083;0.23871125;143.3790626;331.2779265;1;83389.32498;0.632353866;0.262961092;97.4751433;244.2881017;1;83389.32498;0.632353866;0.262961092;97.4523138;244.2455542;1;9219.135617;0.632353866;0.262961092;92.09709689;2672.50461;0.050672883;9219.135617;0;0;44.22504102;185.1949015;0.050672883;9219.135617;0;0;44.22741222;185.2697834;0.050672883;83389.32498;0;0;"Zustand 3: Temperatur 422.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6324 <= w_crit=0.6942, T=370.63 K >= T_crit=307.41 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6324 <= w_crit=0.6941, T=370.60 K >= T_crit=307.41 K).;"Zustand 20: Temperatur 428.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;27.5;107.5;T15;1.84E-24;`gtol` termination condition is satisfied.;6;1.18E-10;1.92E-12;1;True;;True;0;zulässig;feasible;True;True;True;96.10778021;109.6971573;144.4676311;45.82938163;0.172227062;0.25742886;0.23606769;0.262368443;129.3077873;138.129393;129.5529738;137.8349449;85.95978844;0.483596222;17.97371905;38.5;0.004390217;0.044871368;12.93077873;13.8129393;5.182118952;9.188996328;7.806790402;93.25444074;0.012005748;2674.601229;252.3052819;222.8704194;0.012673709;1.042963079;0.605622749;0.241584231;5.97E-12;-4.41E-11;3.15E-11;-1.51E-12;-1.88E-11;-9.83E-12;-2.84E-12;1.02E-10;5.97E-14;-4.41E-13;3.15E-13;-1.51E-12;-1.88E-13;-9.83E-14;-2.84E-14;1.02E-12;146;103.3977695;99.54202623;107.5;103.3977695;35.72198768;10.98544881;15.09323382;57.53245306;18.32938163;4.214505913;6.287585493;11.39221979;57.56580698;5.625602688;10.48988102;2.798869855;1;88117.30197;10011.79173;8.801351879;0.033290372;0.033290372;0.033290372;0.005995051;4.214505913;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.10778021;2669.387811;0.055636788;88117.30197;0;0;135;2.798869855;146;2.798869855;103.3977695;8;99.54202623;8;107.5;8;103.3977695;8;27.5;4;35.72198768;4;96.10778021;2669.387811;0.009582161;88117.30197;0;0;93.25444074;252.3052819;1.055636788;10011.79173;0.598351794;0.23606769;156.9854488;355.2684126;1.009582161;88117.30197;0.625647115;0.25742886;96.10778021;2669.387811;0.046054628;88117.30197;0;0;109.6971573;252.3052819;1.055636788;88117.30197;0.598351794;0.23606769;150.0932338;333.7346044;1.055636788;88117.30197;0.598351794;0.23606769;144.4676311;333.0941489;1;88117.30197;0.631642167;0.262368443;99.2072763;247.1343605;1;88117.30197;0.631642167;0.262368443;99.18326358;247.0894891;1;10011.79173;0.631642167;0.262368443;93.25444074;2674.601229;0.055636788;10011.79173;0;0;45.82938163;191.9023272;0.055636788;10011.79173;0;0;45.83196252;191.9812358;0.055636788;88117.30197;0;0;"Zustand 3: Temperatur 423.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6316 <= w_crit=0.6962, T=372.36 K >= T_crit=307.15 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6316 <= w_crit=0.6962, T=372.33 K >= T_crit=307.15 K).;"Zustand 20: Temperatur 430.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;27.5;110;T15;1.70E-16;`gtol` termination condition is satisfied.;5;9.09E-07;1.85E-08;1;True;;True;0;zulässig;feasible;True;True;True;97.61047156;111.5046106;145.5604527;47.43172992;0.16428893;0.25668342;0.233487394;0.261796287;141.8188891;150.2046174;142.0697477;149.9014241;84.92490298;0.485729081;16.49816878;36;0.005037592;0.04729706;14.18188882;15.02046174;5.682789911;9.993428268;7.712803043;94.41675553;0.012613431;2676.703135;254.6980754;223.7580204;0.013377967;1.047234821;0.602494813;0.239196122;3.65E-08;-4.01E-08;2.77E-07;-1.61E-08;-3.65E-08;5.83E-08;9.56E-08;8.56E-07;3.65E-10;-4.01E-10;2.77E-09;-1.61E-08;-3.65E-10;5.83E-10;9.56E-10;8.56E-09;146;105.5386481;101.3103818;110;105.5386481;36.44075104;12.51693534;15.98831961;57.97600449;19.93172992;4.622789869;6.893626261;12.38952844;58.10411397;5.427866895;10.56350712;3.069672923;1;93069.34059;10861.26988;8.568918885;0.036058262;0.036058262;0.036058262;0.006221076;4.622789869;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.61047156;2671.784112;0.060612788;93069.34059;0;0;135;3.069672923;146;3.069672923;105.5386481;8;101.3103818;8;110;8;105.5386481;8;27.5;4;36.44075104;4;97.61047156;2671.784112;0.00995801;93069.34059;0;0;94.41675553;254.6980754;1.060612788;10861.26988;0.594895286;0.233487394;158.5169353;357.9764644;1.00995801;93069.34059;0.624732472;0.25668342;97.61047156;2671.784112;0.050654778;93069.34059;0;0;111.5046106;254.6980754;1.060612788;93069.34059;0.594895286;0.233487394;150.9883196;334.7696189;1.060612788;93069.34059;0.594895286;0.233487394;145.5604527;334.9355449;1;93069.34059;0.630953548;0.261796287;100.9411035;250.0106419;1;93069.34059;0.630953548;0.261796287;100.9158582;249.9633449;1;10861.26988;0.630953548;0.261796287;94.41675553;2676.703135;0.060612788;10861.26988;0;0;47.43172992;198.6020051;0.060612788;10861.26988;0;0;47.43453412;198.6851162;0.060612788;93069.34059;0;0;"Zustand 3: Temperatur 424.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.066 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;27.5;112.5;T15;9.83E-20;`gtol` termination condition is satisfied.;5;3.63E-08;4.43E-10;1;True;;True;0;zulässig;feasible;True;True;True;99.11364334;113.3044022;146.6552401;49.03306382;0.157569115;0.255951259;0.230961767;0.26123803;154.2888067;162.2721974;154.5433469;161.9620905;83.88315028;0.487476006;15.24297204;33.5;0.005739867;0.049826759;15.42888066;16.22721974;6.181733875;10.7974727;7.618191999;95.58328927;0.013221866;2678.808666;257.1861668;224.7387832;0.014089274;1.051514731;0.599402164;0.23685713;3.19E-10;-2.05E-09;9.64E-09;-2.55E-10;-1.59E-09;2.77E-09;3.16E-09;3.46E-08;3.19E-12;-2.05E-11;9.64E-11;-2.55E-10;-1.59E-11;2.77E-11;3.16E-11;3.46E-10;146;107.6796997;103.0801953;112.5;107.6796997;37.15905937;14.05136499;16.89361156;58.4242299;21.53306382;5.030179571;7.496906046;13.38635666;58.64359406;5.238371488;10.62835431;3.33958456;1;98251.70315;11771.33838;8.34668922;0.038803256;0.038803256;0.038803256;0.006448649;5.030179571;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.11364334;2674.169209;0.065604004;98251.70315;0;0;135;3.33958456;146;3.33958456;107.6796997;8;103.0801953;8;112.5;8;107.6796997;8;27.5;4;37.15905937;4;99.11364334;2674.169209;0.010337165;98251.70315;0;0;95.58328927;257.1861668;1.065604004;11771.33838;0.591476949;0.230961767;160.051365;360.7089783;1.010337165;98251.70315;0.623831556;0.255951259;99.11364334;2674.169209;0.055266839;98251.70315;0;0;113.3044022;257.1861668;1.065604004;98251.70315;0.591476949;0.230961767;151.8936116;335.9050436;1.065604004;98251.70315;0.591476949;0.230961767;146.6552401;336.7943584;1;98251.70315;0.630280205;0.26123803;102.6760479;252.9112081;1;98251.70315;0.630280205;0.26123803;102.6495201;252.8613814;1;11771.33838;0.630280205;0.26123803;95.58328927;2678.808666;0.065604004;11771.33838;0;0;49.03306382;205.2980988;0.065604004;11771.33838;0;0;49.03610562;205.3855914;0.065604004;98251.70315;0;0;"Zustand 3: Temperatur 425.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.805 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;27.5;115;T15;1.60E-19;`gtol` termination condition is satisfied.;5;5.26E-08;5.66E-10;1;True;;True;0;zulässig;feasible;True;True;True;100.6168869;115.096117;147.7505016;50.63406637;0.151806686;0.255227932;0.228484594;0.260688998;166.7233227;174.3372804;166.9797519;174.021888;82.83337585;0.488922349;14.16176221;31;0.00650038;0.052462814;16.67233226;17.43372803;6.679190075;11.6014592;7.522852433;96.75354332;0.013830848;2680.916644;259.7638687;225.8076294;0.014807481;1.0558052;0.596337833;0.234561001;-1.45E-09;-1.88E-10;1.23E-08;2.10E-10;-9.84E-10;6.30E-09;5.16E-09;5.04E-08;-1.45E-11;-1.88E-12;1.23E-10;2.10E-10;-9.84E-12;6.30E-11;5.16E-11;5.04E-10;146;109.8207771;104.8511417;115;109.8207771;37.87721907;15.58689824;17.80702459;58.87632425;23.13406637;5.43695954;8.097598349;14.38311306;59.1834164;5.056523;10.68443832;3.608729928;1;103671.1631;12745.86479;8.133709625;0.04152661;0.04152661;0.04152661;0.006677581;5.056523;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;100.6168869;2676.542189;0.070612681;103671.1631;0;0;135;3.608729928;146;3.608729928;109.8207771;8;104.8511417;8;115;8;109.8207771;8;27.5;4;37.87721907;4;100.6168869;2676.542189;0.010719477;103671.1631;0;0;96.75354332;259.7638687;1.070612681;12745.86479;0.588089976;0.228484594;161.5868982;363.4603974;1.010719477;103671.1631;0.622939005;0.255227932;100.6168869;2676.542189;0.059893204;103671.1631;0;0;115.096117;259.7638687;1.070612681;103671.1631;0.588089976;0.228484594;152.8070246;337.1339366;1.070612681;103671.1631;0.588089976;0.228484594;147.7505016;338.6653701;1;103671.1631;0.629616586;0.260688998;104.4116786;255.8319943;1;103671.1631;0.629616586;0.260688998;104.3838176;255.7795315;1;12745.86479;0.629616586;0.260688998;96.75354332;2680.916644;0.070612681;12745.86479;0;0;50.63406637;211.9935366;0.070612681;12745.86479;0;0;50.63736074;212.0855934;0.070612681;103671.1631;0;0;"Zustand 3: Temperatur 425.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;27.5;117.5;T15;7.01E-18;`gtol` termination condition is satisfied.;5;2.18E-07;3.74E-09;1;True;;True;0;zulässig;feasible;True;True;True;102.1199153;116.8794836;148.8452664;52.23522551;0.146809779;0.254510206;0.226051233;0.260145784;179.1266312;186.4035435;179.3833547;186.0842896;81.77499043;0.490129931;13.22043418;28.5;0.007322565;0.055207696;17.91266309;18.64035434;7.17533419;12.40561931;7.426730824;97.92718525;0.014440125;2683.026208;262.4267816;226.9608914;0.015532383;1.060108098;0.593296689;0.23230306;-1.14E-08;-1.72E-09;4.43E-08;3.04E-09;-3.63E-09;2.98E-08;1.82E-08;2.11E-07;-1.14E-10;-1.72E-11;4.43E-10;3.04E-09;-3.63E-11;2.98E-10;1.82E-10;2.11E-09;146;111.9617771;106.6229868;117.5;111.9617771;38.59544902;17.12220401;18.72708376;59.33173623;24.73522551;5.843361326;8.695801526;15.38008469;59.72298898;4.881817366;10.73182178;3.877199808;1;109334.888;13788.84317;7.929228477;0.044229214;0.044229214;0.044229214;0.00690773;4.881817366;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.1199153;2678.902341;0.075640481;109334.888;0;0;135;3.877199808;146;3.877199808;111.9617771;8;106.6229868;8;117.5;8;111.9617771;8;27.5;4;38.59544902;4;102.1199153;2678.902341;0.011104762;109334.888;0;0;97.92718525;262.4267816;1.075640481;13788.84317;0.58472941;0.226051233;163.122204;366.2267424;1.011104762;109334.888;0.622050894;0.254510206;102.1199153;2678.902341;0.064535719;109334.888;0;0;116.8794836;262.4267816;1.075640481;109334.888;0.58472941;0.226051233;153.7270838;338.4512451;1.075640481;109334.888;0.58472941;0.226051233;148.8452664;340.5450297;1;109334.888;0.628958624;0.260145784;106.1476618;258.7700393;1;109334.888;0.628958624;0.260145784;106.1184158;258.7148316;1;13788.84317;0.628958624;0.260145784;97.92718525;2683.026208;0.075640481;13788.84317;0;0;52.23522551;218.6904299;0.075640481;13788.84317;0;0;52.23878812;218.7872374;0.075640481;109334.888;0;0;"Zustand 3: Temperatur 426.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.268 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;27.5;120;T15;4.22E-17;`gtol` termination condition is satisfied.;5;3.64E-07;9.18E-09;1;True;;True;0;zulässig;feasible;True;True;True;103.6225217;118.654329;149.9389025;53.83690037;0.142434265;0.253795689;0.223658092;0.259605822;191.5018821;198.4736929;191.7575046;198.1517964;80.70777123;0.491144688;12.39331175;26;0.008209962;0.058063967;19.15018817;19.84736929;7.670300186;13.21011976;7.329806939;99.10399149;0.01504942;2685.136701;265.1713604;228.1958256;0.016263738;1.064424945;0.590274819;0.23007969;-2.70E-08;-1.74E-09;6.46E-08;8.43E-09;-5.16E-09;5.66E-08;2.62E-08;3.52E-07;-2.70E-10;-1.74E-11;6.46E-10;8.43E-09;-5.16E-11;5.66E-10;2.62E-10;3.52E-09;146;114.1026251;108.3955565;120;114.1026251;39.31391029;18.65629953;19.65271732;59.79008119;26.33690037;6.24958152;9.291565031;16.37747827;60.26187752;4.713814797;10.77060169;4.145062382;1;115250.3559;14904.41594;7.732631484;0.046911716;0.046911716;0.046911716;0.007138946;4.713814797;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.6225217;2681.249085;0.080688683;115250.3559;0;0;135;4.145062382;146;4.145062382;114.1026251;8;108.3955565;8;120;8;114.1026251;8;27.5;4;39.31391029;4;103.6225217;2681.249085;0.011492833;115250.3559;0;0;99.10399149;265.1713604;1.080688683;14904.41594;0.581391526;0.223658092;164.6562995;369.005119;1.011492833;115250.3559;0.621164296;0.253795689;103.6225217;2681.249085;0.069195849;115250.3559;0;0;118.654329;265.1713604;1.080688683;115250.3559;0.581391526;0.223658092;154.6527173;339.8531559;1.080688683;115250.3559;0.581391526;0.223658092;149.9389025;342.4308847;1;115250.3559;0.628303242;0.259605822;107.8837273;261.7231135;1;115250.3559;0.628303242;0.259605822;107.8530436;261.6650495;1;14904.41594;0.628303242;0.259605822;99.10399149;2685.136701;0.080688683;14904.41594;0;0;53.83690037;225.3903497;0.080688683;14904.41594;0;0;53.84074759;225.4920983;0.080688683;115250.3559;0;0;"Zustand 3: Temperatur 427.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;27.5;122.5;T15;1.17E-16;`gtol` termination condition is satisfied.;5;4.63E-07;1.53E-08;1;True;;True;0;zulässig;feasible;True;True;True;105.1245554;120.4205509;151.0310088;55.43936057;0.138569689;0.253082561;0.221302313;0.259067127;203.8515056;210.5497607;204.104833;210.2262329;79.6317436;0.492001499;11.66067871;23.5;0.009166223;0.061034246;20.38515052;21.05497606;8.164193319;14.01508219;7.232083081;100.2838132;0.015658441;2687.247605;267.994653;229.5103193;0.017001282;1.068757019;0.587269167;0.227888015;-4.25E-08;-6.93E-10;7.21E-08;1.46E-08;-3.99E-09;8.01E-08;2.86E-08;4.47E-07;-4.25E-10;-6.93E-12;7.21E-10;1.46E-08;-3.99E-11;8.01E-10;2.86E-10;4.47E-09;146;116.2432669;110.1687183;122.5;116.2432669;40.03272385;20.18844144;20.58313324;60.25108932;27.93936057;6.655792425;9.884905103;17.37544461;60.79975734;4.55212439;10.80090147;4.412370252;1;121425.3091;16096.88837;7.543402573;0.049574597;0.049574597;0.049574597;0.007371077;4.55212439;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.1245554;2683.581935;0.085758301;121425.3091;0;0;135;4.412370252;146;4.412370252;116.2432669;8;110.1687183;8;122.5;8;116.2432669;8;27.5;4;40.03272385;4;105.1245554;2683.581935;0.011883501;121425.3091;0;0;100.2838132;267.994653;1.085758301;16096.88837;0.578073448;0.221302313;166.1884414;371.7933817;1.011883501;121425.3091;0.620276968;0.253082561;105.1245554;2683.581935;0.0738748;121425.3091;0;0;120.4205509;267.994653;1.085758301;121425.3091;0.578073448;0.221302313;155.5831332;341.3367066;1.085758301;121425.3091;0.578073448;0.221302313;151.0310088;344.3212399;1;121425.3091;0.627648045;0.259067127;109.6196495;264.6894963;1;121425.3091;0.627648045;0.259067127;109.5874745;264.628462;1;16096.88837;0.627648045;0.259067127;100.2838132;2687.247605;0.085758301;16096.88837;0;0;55.43936057;232.0944923;0.085758301;16096.88837;0;0;55.44350954;232.2013766;0.085758301;121425.3091;0;0;"Zustand 3: Temperatur 428.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;27.5;125;T15;2.17E-16;`gtol` termination condition is satisfied.;5;5.18E-07;2.08E-08;1;True;;True;0;zulässig;feasible;True;True;True;106.6259053;122.1780993;152.1213442;57.04281215;0.135129946;0.25236941;0.218981566;0.258528133;216.1774246;222.6332995;216.427466;222.3089417;78.54710314;0.492727343;11.00713468;21;0.010195119;0.064121196;21.61774241;22.26332994;8.657098639;14.82059611;7.133577013;101.4665538;0.01626689;2689.3585;270.89413;230.9026991;0.01774474;1.073105425;0.584277286;0.225725696;-5.50E-08;6.56E-10;7.27E-08;2.02E-08;-1.46E-09;9.94E-08;2.75E-08;4.99E-07;-5.50E-10;6.56E-12;7.27E-10;2.02E-08;-1.46E-11;9.94E-10;2.75E-10;4.99E-09;146;118.3836624;111.9423688;125;118.3836624;40.75198211;21.71805606;21.51773812;60.71457168;29.54281215;7.06214906;10.47581503;18.37409466;61.33638169;4.396393957;10.8228649;4.679165034;1;127867.7226;17370.74003;7.361098166;0.052218214;0.052218214;0.052218214;0.007603975;4.396393957;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.6259053;2685.900469;0.090850165;127867.7226;0;0;135;4.679165034;146;4.679165034;118.3836624;8;111.9423688;8;125;8;118.3836624;8;27.5;4;40.75198211;4;106.6259053;2685.900469;0.012276578;127867.7226;0;0;101.4665538;270.89413;1.090850165;17370.74003;0.574772911;0.218981566;167.7180561;374.5899177;1.012276578;127867.7226;0.61938715;0.25236941;106.6259053;2685.900469;0.078573587;127867.7226;0;0;122.1780993;270.89413;1.090850165;127867.7226;0.574772911;0.218981566;156.5177381;342.8995306;1.090850165;127867.7226;0.574772911;0.218981566;152.1213442;346.2149338;1;127867.7226;0.626991125;0.258528133;111.3552344;267.6678306;1;127867.7226;0.626991125;0.258528133;111.3215134;267.6037094;1;17370.74003;0.626991125;0.258528133;101.4665538;2689.3585;0.090850165;17370.74003;0;0;57.04281215;238.8037871;0.090850165;17370.74003;0;0;57.04728075;238.9160061;0.090850165;127867.7226;0;0;"Zustand 3: Temperatur 429.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;27.5;127.5;T15;3.21E-16;`gtol` termination condition is satisfied.;5;5.42E-07;2.53E-08;1;True;;True;0;zulässig;feasible;True;True;True;108.1264896;123.9269628;153.2097797;58.64741491;0.132046926;0.251655119;0.216693909;0.257987575;228.4811962;234.7255135;228.7271672;234.4009144;77.45416324;0.49334343;10.42046953;18.5;0.011300538;0.06732751;22.84811957;23.47255134;9.149086687;15.62672763;7.034317199;102.6521542;0.016874471;2691.469031;273.8675717;232.3716027;0.018493829;1.077471136;0.581297177;0.223590789;-6.34E-08;1.71E-09;6.93E-08;2.47E-08;1.55E-09;1.13E-07;2.32E-08;5.20E-07;-6.34E-10;1.71E-11;6.93E-10;2.47E-08;1.55E-11;1.13E-09;2.32E-10;5.20E-09;146;120.5237823;113.7164261;127.5;120.5237823;41.47175676;23.24469277;22.45608279;61.1803974;31.14741491;7.468793859;11.06427199;19.37351038;61.87156049;4.246303064;10.83665152;4.945480437;1;134585.7839;18730.63425;7.185329772;0.054842835;0.054842835;0.054842835;0.007837498;4.246303064;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.1264896;2688.204313;0.095964966;134585.7839;0;0;135;4.945480437;146;4.945480437;120.5237823;8;113.7164261;8;127.5;8;120.5237823;8;27.5;4;41.47175676;4;108.1264896;2688.204313;0.012671879;134585.7839;0;0;102.6521542;273.8675717;1.095964966;18730.63425;0.571488095;0.216693909;169.2446928;377.393503;1.012671879;134585.7839;0.618493431;0.251655119;108.1264896;2688.204313;0.083293087;134585.7839;0;0;123.9269628;273.8675717;1.095964966;134585.7839;0.571488095;0.216693909;157.4560828;344.5396878;1.095964966;134585.7839;0.571488095;0.216693909;153.2097797;348.1111887;1;134585.7839;0.62633093;0.257987575;113.0903113;270.6570254;1;134585.7839;0.62633093;0.257987575;113.0549884;270.5896979;1;18730.63425;0.62633093;0.257987575;102.6521542;2691.469031;0.095964966;18730.63425;0;0;58.64741491;245.5189701;0.095964966;18730.63425;0;0;58.65222182;245.636727;0.095964966;134585.7839;0;0;"Zustand 3: Temperatur 430.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;27.5;130;T15;4.10E-16;`gtol` termination condition is satisfied.;5;5.41E-07;2.86E-08;1;True;;True;0;zulässig;feasible;True;True;True;109.6262479;125.6671592;154.2962667;60.25329434;0.129266047;0.250938788;0.214437691;0.257444413;240.7641096;246.8273484;241.0054346;246.502881;76.35331903;0.493866673;9.890874212;16;0.012486491;0.070655903;24.07641091;24.68273483;9.640217383;16.4335254;6.934339521;103.8405821;0.01748089;2693.578889;276.9129904;233.9158909;0.019248266;1.081855032;0.578327181;0.221481652;-6.80E-08;2.45E-09;6.50E-08;2.81E-08;4.02E-09;1.22E-07;1.82E-08;5.18E-07;-6.80E-10;2.45E-11;6.50E-10;2.81E-08;4.02E-11;1.22E-09;1.82E-10;5.18E-09;146;122.6636047;115.4908239;130;122.6636047;42.19210407;24.76799213;23.39782483;61.64847807;32.75329434;7.875859886;11.65024179;20.37375211;62.4051457;4.101558093;10.84243289;5.211344365;1;141587.8793;20181.42622;7.015751896;0.057448664;0.057448664;0.057448664;0.008071511;4.101558093;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.6262479;2690.493125;0.101103298;141587.8793;0;0;135;5.211344365;146;5.211344365;122.6636047;8;115.4908239;8;130;8;122.6636047;8;27.5;4;42.19210407;4;109.6262479;2690.493125;0.013069224;141587.8793;0;0;103.8405821;276.9129904;1.101103298;20181.42622;0.568217507;0.214437691;170.7679921;380.2032039;1.013069224;141587.8793;0.61759466;0.250938788;109.6262479;2690.493125;0.088034074;141587.8793;0;0;125.6671592;276.9129904;1.101103298;141587.8793;0.568217507;0.214437691;158.3978248;346.2555482;1.101103298;141587.8793;0.568217507;0.214437691;154.2962667;350.0095082;1;141587.8793;0.625666171;0.257444413;114.8247263;273.6561891;1;141587.8793;0.625666171;0.257444413;114.7877448;273.5855332;1;20181.42622;0.625666171;0.257444413;103.8405821;2693.578889;0.101103298;20181.42622;0;0;60.25329434;252.2406339;0.101103298;20181.42622;0;0;60.25845903;252.3641362;0.101103298;141587.8793;0;0;"Zustand 3: Temperatur 431.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;27.5;132.5;T15;4.74E-16;`gtol` termination condition is satisfied.;5;5.24E-07;3.08E-08;1;True;;True;0;zulässig;feasible;True;True;True;111.1251362;127.3987283;155.3808136;61.86055001;0.126743071;0.250219684;0.21221149;0.25689778;253.0272539;258.9395547;253.2635688;258.6153735;75.24502194;0.49431073;9.410375868;13.5;0.013757115;0.074109105;25.30272534;25.89395545;10.13054275;17.2410249;6.833684979;105.0318255;0.018085861;2695.687799;280.0285772;235.5345873;0.020007768;1.086257913;0.575365896;0.219396874;-6.94E-08;2.85E-09;6.02E-08;3.04E-08;7.74E-09;1.28E-07;1.27E-08;4.98E-07;-6.94E-10;2.85E-11;6.02E-10;3.04E-08;7.74E-11;1.28E-09;1.27E-10;4.98E-09;146;124.8031139;117.2655077;132.5;124.8031139;42.91306873;26.28766343;24.34270222;62.11875679;34.36055001;8.283473075;12.23368215;21.37486381;62.93702109;3.961888605;10.84038961;5.476780386;1;148882.584;21728.17038;6.852053414;0.060035849;0.060035849;0.060035849;0.00830588;3.961888605;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.1251362;2692.766592;0.106265681;148882.584;0;0;135;5.476780386;146;5.476780386;124.8031139;8;117.2655077;8;132.5;8;124.8031139;8;27.5;4;42.91306873;4;111.1251362;2692.766592;0.013468439;148882.584;0;0;105.0318255;280.0285772;1.106265681;21728.17038;0.564959909;0.21221149;172.2876634;383.018308;1.013468439;148882.584;0.616689878;0.250219684;111.1251362;2692.766592;0.092797242;148882.584;0;0;127.3987283;280.0285772;1.106265681;148882.584;0.564959909;0.21221149;159.3427022;348.045712;1.106265681;148882.584;0.564959909;0.21221149;155.3808136;351.9096048;1;148882.584;0.624995758;0.25689778;116.5583387;276.6645828;1;148882.584;0.624995758;0.25689778;116.5196408;276.5904737;1;21728.17038;0.624995758;0.25689778;105.0318255;2695.687799;0.106265681;21728.17038;0;0;61.86055001;258.9692629;0.106265681;21728.17038;0;0;61.8660928;259.0987226;0.106265681;148882.584;0;0;"Zustand 3: Temperatur 432.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;27.5;135;T15;5.11E-16;`gtol` termination condition is satisfied.;5;4.95E-07;3.20E-08;1;True;;True;0;zulässig;feasible;True;True;True;112.6231232;129.1217267;156.4634699;63.46926164;0.124441771;0.249497196;0.210014057;0.256346942;265.2715657;271.0627329;265.5027209;270.7387712;74.12976157;0.494686759;8.972425771;11;0.015116672;0.077689853;26.52715653;27.10627328;10.62010884;18.04925141;6.732398039;106.2258867;0.018689106;2697.795509;283.2126637;237.2268342;0.020772055;1.090680524;0.572412124;0.21733523;-6.85E-08;3.03E-09;5.56E-08;3.16E-08;1.02E-08;1.29E-07;6.53E-09;4.68E-07;-6.85E-10;3.03E-11;5.56E-10;3.16E-08;1.02E-10;1.29E-09;6.53E-11;4.68E-09;146;126.9422985;119.0404318;135;126.9422985;43.63468648;27.80346863;25.29051443;62.59120026;35.96926164;8.691753819;12.81454504;22.37687684;63.4670948;3.827044565;10.8307088;5.741808782;1;156478.6561;23376.12712;6.693951279;0.062604503;0.062604503;0.062604503;0.00854048;3.827044565;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.6231232;2695.02442;0.11145258;156478.6561;0;0;135;5.741808782;146;5.741808782;126.9422985;8;119.0404318;8;135;8;126.9422985;8;27.5;4;43.63468648;4;112.6231232;2695.02442;0.013869356;156478.6561;0;0;106.2258867;283.2126637;1.11145258;23376.12712;0.561714253;0.210014057;173.8034686;385.8382743;1.013869356;156478.6561;0.615778276;0.249497196;112.6231232;2695.02442;0.097583223;156478.6561;0;0;129.1217267;283.2126637;1.11145258;156478.6561;0.561714253;0.210014057;160.2905144;349.9089519;1.11145258;156478.6561;0.561714253;0.210014057;156.4634699;353.8113487;1;156478.6561;0.624318755;0.256346942;118.2910179;279.681587;1;156478.6561;0.624318755;0.256346942;118.2505447;279.6038972;1;23376.12712;0.624318755;0.256346942;106.2258867;2697.795509;0.11145258;23376.12712;0;0;63.46926164;265.705259;0.11145258;23376.12712;0;0;63.47520368;265.8408923;0.11145258;156478.6561;0;0;"Zustand 3: Temperatur 433.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
