config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;30;100;T15;6.30E-23;`gtol` termination condition is satisfied.;8;1.04E-09;1.12E-11;1;True;;True;0;zulässig;feasible;True;True;True;92.18153673;104.4027261;140.7206051;42.58674415;0.218083114;0.2548516;0.240818282;0.259062125;83.93980558;94.85313605;84.15537858;94.59591488;88.20399231;0.46958992;26.26601521;46;0.002601804;0.039046362;8.393980558;9.485313605;3.366215143;6.306394325;8.010606973;90.60015374;0.009869059;2669.759944;244.2507646;220.0746766;0.010244794;1.027827217;0.610649284;0.245469944;8.70E-12;-1.09E-10;2.86E-10;-4.14E-12;-1.09E-10;-3.67E-12;1.83E-11;9.91E-10;8.70E-14;-1.09E-12;2.86E-12;-4.14E-12;-1.09E-12;-3.67E-14;1.83E-13;9.91E-12;146;97.18464539;94.68002103;100;97.18464539;35.64602;5.552615192;12.07050917;54.95413373;12.58674415;2.741073017;4.079867291;7.818463266;54.59581047;6.349904032;9.938329558;1.816878909;1;76201.08259;8466.059862;9.000772949;0.023019204;0.023019204;0.023019204;0.005168313;2.741073017;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.18153673;2663.072107;0.03807201;76201.08259;0;0;135;1.816878909;146;1.816878909;97.18464539;8;94.68002103;8;100;8;97.18464539;8;30;4;35.64602;4;92.18153673;2663.072107;0.008302863;76201.08259;0;0;90.60015374;244.2507646;1.03807201;8466.059862;0.604622751;0.240818282;151.5526152;343.5637308;1.008302863;76201.08259;0.622473641;0.2548516;92.18153673;2663.072107;0.029769148;76201.08259;0;0;104.4027261;244.2507646;1.03807201;76201.08259;0.604622751;0.240818282;147.0705092;329.2198144;1.03807201;76201.08259;0.604622751;0.240818282;140.7206051;324.3051715;1;76201.08259;0.627641954;0.259062125;94.46439651;236.1011792;1;76201.08259;0.627641954;0.259062125;94.44357237;236.0621329;1;8466.059862;0.627641954;0.259062125;90.60015374;2669.759944;0.03807201;8466.059862;0;0;42.58674415;178.3460294;0.03807201;8466.059862;0;0;42.58883492;178.4143684;0.03807201;76201.08259;0;0;"Zustand 3: Temperatur 420.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.871 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6276 <= w_crit=0.6918, T=367.61 K >= T_crit=305.81 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6276 <= w_crit=0.6918, T=367.59 K >= T_crit=305.81 K).;"Zustand 20: Temperatur 424.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;30;102.5;T15;7.80E-17;`gtol` termination condition is satisfied.;7;1.55E-07;1.25E-08;1;True;;True;0;zulässig;feasible;True;True;True;93.67241606;106.2164883;141.7754676;44.20942365;0.201272269;0.25399725;0.238005111;0.258371963;96.69831536;107.0815755;96.9302858;106.8053083;87.14381896;0.474626517;23.22242072;43.5;0.003101727;0.041195068;9.669831524;10.70815755;3.877211432;7.120353884;7.914322987;91.73852804;0.010473285;2671.823008;246.3559969;220.6845249;0.010924284;1.032137549;0.607283916;0.242861776;4.33E-08;-1.58E-08;7.68E-08;-1.24E-08;-1.18E-08;-1.22E-08;2.40E-08;1.22E-07;4.33E-10;-1.58E-10;7.68E-10;-1.24E-08;-1.18E-10;-1.22E-10;2.40E-10;1.22E-09;146;99.32127059;96.43644065;102.5;99.32127059;36.3739033;7.034079915;12.89380533;55.36462474;14.20942365;3.158157123;4.697912611;8.827583943;55.10956681;6.118337756;10.03146763;2.093037129;1;80557.11744;9211.693256;8.745093351;0.025876874;0.025876874;0.025876874;0.005385883;3.158157123;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.67241606;2665.479445;0.043061833;80557.11744;0;0;135;2.093037129;146;2.093037129;99.32127059;8;96.43644065;8;102.5;8;99.32127059;8;30;4;36.3739033;4;93.67241606;2665.479445;0.008667153;80557.11744;0;0;91.73852804;246.3559969;1.043061833;9211.693256;0.600923658;0.238005111;153.0340799;346.1284114;1.008667153;80557.11744;0.621414649;0.25399725;93.67241606;2665.479445;0.03439468;80557.11744;0;0;106.2164883;246.3559969;1.043061833;80557.11744;0.600923658;0.238005111;147.8938053;329.9021648;1.043061833;80557.11744;0.600923658;0.238005111;141.7754676;326.0262416;1;80557.11744;0.626800532;0.258371963;96.18502067;238.8824227;1;80557.11744;0.626800532;0.258371963;96.16311346;238.8412277;1;9211.693256;0.626800532;0.258371963;91.73852804;2671.823008;0.043061833;9211.693256;0;0;44.20942365;185.129611;0.043061833;9211.693256;0;0;44.21170378;185.2016406;0.043061833;80557.11744;0;0;"Zustand 3: Temperatur 421.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6268 <= w_crit=0.6930, T=369.34 K >= T_crit=305.55 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6268 <= w_crit=0.6930, T=369.31 K >= T_crit=305.55 K).;"Zustand 20: Temperatur 426.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;30;105;T15;1.06E-19;`gtol` termination condition is satisfied.;7;5.86E-09;4.60E-10;1;True;;True;0;zulässig;feasible;True;True;True;95.16793608;108.0272029;142.8493048;45.82431851;0.188040593;0.253197708;0.23529948;0.25773801;109.3591178;119.2513503;109.6048235;118.9585536;86.09464402;0.478462994;20.81335026;41;0.003646496;0.043444412;10.93591178;11.92513503;4.384192941;7.930570243;7.819037864;92.88688624;0.011077263;2673.901281;248.6018409;221.4352286;0.011609482;1.036436603;0.604017328;0.240355691;1.61E-09;-7.93E-10;2.80E-09;-4.56E-10;-5.73E-10;-5.69E-10;8.87E-10;4.65E-09;1.61E-11;-7.93E-12;2.80E-11;-4.56E-10;-5.73E-12;-5.69E-12;8.87E-12;4.65E-11;146;101.4595669;98.19751854;105;101.4595669;37.09829466;8.536287121;13.74792215;55.78859158;15.82431851;3.572325181;5.310632296;9.832063921;55.63276626;5.8986173;10.11692097;2.367080472;1;85132.80299;10009.20086;8.505454551;0.028699198;0.028699198;0.028699198;0.005605259;3.572325181;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.16793608;2667.883098;0.048046085;85132.80299;0;0;135;2.367080472;146;2.367080472;101.4595669;8;98.19751854;8;105;8;101.4595669;8;30;4;37.09829466;4;95.16793608;2667.883098;0.009034614;85132.80299;0;0;92.88688624;248.6018409;1.048046085;10009.20086;0.597326469;0.23529948;154.5362871;348.7708937;1.009034614;85132.80299;0.620420409;0.253197708;95.16793608;2667.883098;0.039011471;85132.80299;0;0;108.0272029;248.6018409;1.048046085;85132.80299;0.597326469;0.23529948;148.7479221;330.7496064;1.048046085;85132.80299;0.597326469;0.23529948;142.8493048;327.8186093;1;85132.80299;0.626025668;0.25773801;97.91028192;241.7239653;1;85132.80299;0.626025668;0.25773801;97.88724168;241.6805209;1;10009.20086;0.626025668;0.25773801;92.88688624;2673.901281;0.048046085;10009.20086;0;0;45.82431851;191.8811585;0.048046085;10009.20086;0;0;45.82680059;191.9570542;0.048046085;85132.80299;0;0;"Zustand 3: Temperatur 421.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6260 <= w_crit=0.6946, T=371.06 K >= T_crit=305.32 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6260 <= w_crit=0.6946, T=371.04 K >= T_crit=305.32 K).;"Zustand 20: Temperatur 427.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;30;107.5;T15;6.39E-22;`gtol` termination condition is satisfied.;7;4.74E-10;3.57E-11;1;True;;True;0;zulässig;feasible;True;True;True;96.66621172;109.8328571;143.9342486;47.43448822;0.177345827;0.252433767;0.232676883;0.257140719;121.9475776;131.3855166;122.204601;131.0784587;85.04822227;0.481467563;18.85577734;38.5;0.004239401;0.045795098;12.19475776;13.13855166;4.88818404;8.738563914;7.724002786;94.0426654;0.011681457;2675.989586;250.9676009;222.3049901;0.012300973;1.04073317;0.600820556;0.237927153;1.27E-10;-1.21E-10;2.05E-10;-3.54E-11;-9.16E-11;-8.08E-11;4.37E-11;3.66E-10;1.27E-12;-1.21E-12;2.05E-12;-3.54E-11;-9.16E-13;-8.08E-13;4.37E-13;3.66E-12;146;103.5988554;99.9618137;107.5;103.5988554;37.82056647;10.05112722;14.62344633;56.22209893;17.43448822;3.984503433;5.919148303;10.83378828;56.16166993;5.689197681;10.19428243;2.639557956;1;89931.39085;10862.78394;8.278852951;0.031491786;0.031491786;0.031491786;0.00582633;3.984503433;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.66621172;2670.279707;0.053034143;89931.39085;0;0;135;2.639557956;146;2.639557956;103.5988554;8;99.9618137;8;107.5;8;103.5988554;8;30;4;37.82056647;4;96.66621172;2670.279707;0.009405384;89931.39085;0;0;94.0426654;250.9676009;1.053034143;10862.78394;0.593802097;0.232676883;156.0511272;351.4665835;1.009405384;89931.39085;0.619467552;0.252433767;96.66621172;2670.279707;0.043628759;89931.39085;0;0;109.8328571;250.9676009;1.053034143;89931.39085;0.593802097;0.232676883;149.6234463;331.7325247;1.053034143;89931.39085;0.593802097;0.232676883;143.9342486;329.6572555;1;89931.39085;0.625293883;0.257140719;99.6385747;244.6090333;1;89931.39085;0.625293883;0.257140719;99.61435196;244.5632382;1;10862.78394;0.625293883;0.257140719;94.0426654;2675.989586;0.053034143;10862.78394;0;0;47.43448822;198.6135386;0.053034143;10862.78394;0;0;47.43718547;198.6934758;0.053034143;89931.39085;0;0;"Zustand 3: Temperatur 422.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.084 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6253 <= w_crit=0.6969, T=372.79 K >= T_crit=305.10 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6253 <= w_crit=0.6968, T=372.76 K >= T_crit=305.10 K).;"Zustand 20: Temperatur 429.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;30;110;T15;7.56E-24;`gtol` termination condition is satisfied.;7;5.97E-11;3.89E-12;1;True;;True;0;zulässig;feasible;True;True;True;98.16607904;111.6322074;145.0255652;49.04183138;0.168518309;0.251693474;0.23012184;0.256567882;134.4795124;143.4983822;134.7456564;143.1791058;83.9997803;0.483870207;17.23190109;36;0.004883691;0.048248588;13.44795124;14.34983822;5.389826256;9.545273723;7.628784232;95.20430941;0.012285995;2678.084691;253.4399933;223.2802786;0.012998975;1.045032928;0.597675399;0.235560644;1.50E-11;-3.07E-11;1.85E-11;-3.84E-12;-1.57E-11;-1.85E-11;-1.45E-12;3.82E-11;1.50E-13;-3.07E-13;1.85E-13;-3.84E-12;-1.57E-13;-1.85E-13;-1.45E-14;3.82E-13;146;105.7387171;101.7284297;110;105.7387171;38.54157037;11.57355476;15.51456231;56.66273904;19.04183138;4.39530526;6.524120284;11.83392096;56.69395947;5.488997127;10.26334075;2.910811956;1;94957.78587;11776.49584;8.063331162;0.03425811;0.03425811;0.03425811;0.006048988;4.39530526;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.16607904;2672.667108;0.058031902;94957.78587;0;0;135;2.910811956;146;2.910811956;105.7387171;8;101.7284297;8;110;8;105.7387171;8;30;4;38.54157037;4;98.16607904;2672.667108;0.009779438;94957.78587;0;0;95.20430941;253.4399933;1.058031902;11776.49584;0.590332362;0.23012184;157.5735548;354.2002376;1.009779438;94957.78587;0.618541484;0.251693474;98.16607904;2672.667108;0.048252464;94957.78587;0;0;111.6322074;253.4399933;1.058031902;94957.78587;0.590332362;0.23012184;150.5145623;332.8324768;1.058031902;94957.78587;0.590332362;0.23012184;145.0255652;331.5269345;1;94957.78587;0.624590472;0.256567882;101.3688666;247.5271542;1;94957.78587;0.624590472;0.256567882;101.3434118;247.4789056;1;11776.49584;0.624590472;0.256567882;95.20430941;2678.084691;0.058031902;11776.49584;0;0;49.04183138;205.3347629;0.058031902;11776.49584;0;0;49.04475762;205.4189182;0.058031902;94957.78587;0;0;"Zustand 3: Temperatur 423.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;30;112.5;T15;3.28E-25;`gtol` termination condition is satisfied.;7;1.80E-11;8.10E-13;1;True;;True;0;zulässig;feasible;True;True;True;99.66678257;113.4244548;146.1202875;50.64758937;0.161106394;0.250968991;0.227623987;0.256011437;146.9653453;155.5993019;147.238622;155.2696358;82.94650408;0.48582259;15.86211726;33.5;0.005582642;0.050806779;14.69653453;15.55993019;5.889544879;10.35130905;7.533126637;96.37083046;0.012890823;2680.184466;256.0099183;224.352219;0.013703503;1.049339783;0.594569758;0.233245763;4.25E-12;-1.26E-11;3.47E-12;-7.89E-13;-1.45E-12;-8.70E-12;-3.75E-12;6.51E-12;4.25E-14;-1.26E-13;3.47E-14;-7.89E-13;-1.45E-14;-8.70E-14;-3.75E-14;6.51E-14;146;107.8788799;103.496778;112.5;107.8788799;39.26186321;13.10026526;16.41748899;57.10896725;20.64758937;4.805166827;7.12594758;12.83321743;57.22812081;5.297201501;10.32400483;3.18106808;1;100217.893;12754.38197;7.857526399;0.037000437;0.037000437;0.037000437;0.006273095;4.805166827;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.66678257;2675.043816;0.063043286;100217.893;0;0;135;3.18106808;146;3.18106808;107.8788799;8;103.496778;8;112.5;8;107.8788799;8;30;4;39.26186321;4;99.66678257;2675.043816;0.010156677;100217.893;0;0;96.37083046;256.0099183;1.063043286;12754.38197;0.586905264;0.227623987;159.1002653;356.9619289;1.010156677;100217.893;0.617632606;0.250968991;99.66678257;2675.043816;0.05288661;100217.893;0;0;113.4244548;256.0099183;1.063043286;100217.893;0.586905264;0.227623987;151.417489;334.0373186;1.063043286;100217.893;0.586905264;0.227623987;146.1202875;333.417921;1;100217.893;0.6239057;0.256011437;103.1004499;250.471417;1;100217.893;0.6239057;0.256011437;103.0737131;250.4206102;1;12754.38197;0.6239057;0.256011437;96.37083046;2680.184466;0.063043286;12754.38197;0;0;50.64758937;212.0500935;0.063043286;12754.38197;0;0;50.65075908;212.138646;0.063043286;100217.893;0;0;"Zustand 3: Temperatur 424.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;30;115;T15;2.64E-26;`gtol` termination condition is satisfied.;7;1.05E-11;2.30E-13;1;True;;True;0;zulässig;feasible;True;True;True;101.167813;115.2090754;147.2165064;52.25260767;0.154793532;0.25025496;0.225176041;0.255465821;159.4122586;167.6946474;159.6908837;167.3562109;81.8867531;0.487429062;14.69053626;31;0.006339593;0.05347183;15.94122586;16.76946474;6.387635348;11.15708072;7.436881009;97.54158163;0.013495782;2682.287434;258.6707902;225.5147214;0.014414454;1.053656581;0.591495214;0.230975193;1.08E-12;-7.66E-12;7.96E-13;-2.04E-13;-5.46E-12;-3.64E-12;-2.13E-12;1.79E-12;1.08E-14;-7.66E-14;7.96E-15;-2.04E-13;-5.46E-14;-3.64E-14;-2.13E-14;1.79E-14;146;110.0191604;105.2664555;115;110.0191604;39.98182425;14.62900097;17.32966952;57.55975738;22.25260767;5.214417492;7.724873891;13.83218703;57.76312437;5.113163101;10.37626289;3.450481788;1;105718.2804;13800.55488;7.660436937;0.039720301;0.039720301;0.039720301;0.006498502;5.113163101;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;101.167813;2677.408752;0.068071034;105718.2804;0;0;135;3.450481788;146;3.450481788;110.0191604;8;105.2664555;8;115;8;110.0191604;8;30;4;39.98182425;4;101.167813;2677.408752;0.010536956;105718.2804;0;0;97.54158163;258.6707902;1.068071034;13800.55488;0.583512523;0.225176041;160.629001;359.7449282;1.010536956;105718.2804;0.616734322;0.25025496;101.167813;2677.408752;0.057534079;105718.2804;0;0;115.2090754;258.6707902;1.068071034;105718.2804;0.583512523;0.225176041;152.3296695;335.3386807;1.068071034;105718.2804;0.583512523;0.225176041;147.2165064;335.3238068;1;105718.2804;0.623232825;0.255465821;104.8328125;253.4370537;1;105718.2804;0.623232825;0.255465821;104.8047429;253.3835818;1;13800.55488;0.623232825;0.255465821;97.54158163;2682.287434;0.068071034;13800.55488;0;0;52.25260767;218.7631359;0.068071034;13800.55488;0;0;52.25603602;218.8562679;0.068071034;105718.2804;0;0;"Zustand 3: Temperatur 425.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.367 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;30;117.5;T15;2.74E-27;`gtol` termination condition is satisfied.;7;4.63E-12;7.40E-14;1;True;;True;0;zulässig;feasible;True;True;True;102.6688166;116.9857244;148.3129753;53.85748167;0.149350874;0.249547582;0.222772677;0.254927049;171.8253939;179.7889054;172.1077851;179.4431101;80.81962105;0.488763921;13.67668421;28.5;0.00715797;0.056246072;17.18253939;17.97889054;6.884311404;11.96287401;7.33996504;98.71613018;0.01410065;2684.392532;261.4176099;226.7634414;0.01513165;1.057985488;0.588445684;0.228743582;6.54E-13;-4.50E-12;-1.14E-13;-5.77E-14;-1.71E-13;-6.82E-13;-1.71E-13;-4.55E-13;6.54E-15;-4.50E-14;-1.14E-15;-5.77E-14;-1.71E-15;-6.82E-15;-1.71E-15;-4.55E-15;146;112.1594312;107.0371757;117.5;112.1594312;40.70172056;16.15816494;18.24931977;58.01440962;23.85748167;5.623319107;8.321045553;14.83118343;58.29824673;4.936344421;10.42015831;3.719164369;1;111465.9913;14919.23859;7.471292225;0.042418777;0.042418777;0.042418777;0.006725061;4.936344421;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;102.6688166;2679.761096;0.073117138;111465.9913;0;0;135;3.719164369;146;3.719164369;112.1594312;8;107.0371757;8;117.5;8;112.1594312;8;30;4;40.70172056;4;102.6688166;2679.761096;0.010920108;111465.9913;0;0;98.71613018;261.4176099;1.073117138;14919.23859;0.580148217;0.222772677;162.1581649;362.5445277;1.010920108;111465.9913;0.615841933;0.249547582;102.6688166;2679.761096;0.062197029;111465.9913;0;0;116.9857244;261.4176099;1.073117138;111465.9913;0.580148217;0.222772677;153.2493198;336.7305634;1.073117138;111465.9913;0.580148217;0.222772677;148.3129753;337.2402715;1;111465.9913;0.622566994;0.254927049;106.5655661;256.4206504;1;111465.9913;0.622566994;0.254927049;106.5361121;256.3644044;1;14919.23859;0.622566994;0.254927049;98.71613018;2684.392532;0.073117138;14919.23859;0;0;53.85748167;225.4764487;0.073117138;14919.23859;0;0;53.86118452;225.574346;0.073117138;111465.9913;0;0;"Zustand 3: Temperatur 426.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;30;120;T15;9.98E-21;`gtol` termination condition is satisfied.;8;9.29E-10;1.41E-10;1;True;;True;0;zulässig;feasible;True;True;True;104.1695422;118.7541778;149.408878;55.46264229;0.144608676;0.248844081;0.220409859;0.254392173;184.2085567;191.8853235;184.4933337;191.5333733;79.74467719;0.489881578;12.79048868;26;0.008041293;0.059131946;18.42085567;19.18853235;7.379733347;12.76889155;7.242339608;99.89418324;0.014705172;2686.498959;264.2464209;228.0951694;0.015854868;1.062328227;0.585416623;0.226546872;-3.05E-10;1.96E-10;-2.19E-10;1.41E-10;9.75E-11;2.34E-10;1.36E-12;7.74E-10;-3.05E-12;1.96E-12;-2.19E-12;1.41E-10;9.75E-13;2.34E-12;1.36E-14;7.74E-12;146;114.299602;108.808729;120;114.299602;41.42174545;17.68659428;19.17516315;58.47243779;25.46264229;6.032089126;8.914545722;15.83045785;58.83296577;4.766285143;10.45577439;3.987198198;1;117468.4352;16114.79689;7.289476623;0.045096633;0.045096633;0.045096633;0.006952619;4.766285143;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.1695422;2682.100196;0.078183096;117468.4352;0;0;135;3.987198198;146;3.987198198;114.299602;8;108.808729;8;120;8;114.299602;8;30;4;41.42174545;4;104.1695422;2682.100196;0.011305954;117468.4352;0;0;99.89418324;264.2464209;1.078183096;16114.79689;0.576807971;0.220409859;163.6865943;365.3573497;1.011305954;117468.4352;0.614951984;0.248844081;104.1695422;2682.100196;0.066877142;117468.4352;0;0;118.7541778;264.2464209;1.078183096;117468.4352;0.576807971;0.220409859;154.1751632;338.2085128;1.078183096;117468.4352;0.576807971;0.220409859;149.408878;339.1643618;1;117468.4352;0.621904603;0.254392173;108.2984035;259.4196846;1;117468.4352;0.621904603;0.254392173;108.2675129;259.3605526;1;16114.79689;0.621904603;0.254392173;99.89418324;2686.498959;0.078183096;16114.79689;0;0;55.46264229;232.1919022;0.078183096;16114.79689;0;0;55.46663622;232.2947543;0.078183096;117468.4352;0;0;"Zustand 3: Temperatur 427.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;30;122.5;T15;1.01E-16;`gtol` termination condition is satisfied.;5;4.70E-07;1.42E-08;1;True;;True;0;zulässig;feasible;True;True;True;105.6698085;120.5142974;150.503687;57.06840828;0.140438247;0.248142375;0.218084437;0.253858954;196.5646463;203.9863036;196.8506315;203.6291932;78.66180815;0.490822844;12.00911608;23.5;0.00899319;0.062131973;19.65646459;20.39863035;7.87402526;13.57527954;7.143994419;101.0755424;0.015309073;2688.606096;267.1539792;229.5074587;0.016583861;1.066686215;0.582404543;0.224381903;-4.07E-08;-1.91E-09;7.27E-08;1.34E-08;1.90E-09;8.13E-08;2.94E-08;4.55E-07;-4.07E-10;-1.91E-11;7.27E-10;1.34E-08;1.90E-11;8.13E-10;2.94E-10;4.55E-09;146;116.4396073;110.5809576;122.5;116.4396073;42.14204188;19.21341931;20.10626891;58.9335005;27.06840828;6.440914675;9.505415219;16.83019154;59.36689676;4.602581879;10.48322415;4.254646024;1;123733.3212;17391.75241;7.114482674;0.047754428;0.047754428;0.047754428;0.007181039;4.602581879;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.6698085;2684.425516;0.083270075;123733.3212;0;0;135;4.254646024;146;4.254646024;116.4396073;8;110.5809576;8;122.5;8;116.4396073;8;30;4;42.14204188;4;105.6698085;2684.425516;0.011694303;123733.3212;0;0;101.0755424;267.1539792;1.083270075;17391.75241;0.573488469;0.218084437;165.2134193;368.1809179;1.011694303;123733.3212;0.614061858;0.248142375;105.6698085;2684.425516;0.071575772;123733.3212;0;0;120.5142974;267.1539792;1.083270075;123733.3212;0.573488469;0.218084437;155.1062689;339.7691192;1.083270075;123733.3212;0.573488469;0.218084437;150.503687;341.0940509;1;123733.3212;0.621242897;0.253858954;110.0310733;262.4322427;1;123733.3212;0.621242897;0.253858954;109.9986927;262.3701107;1;17391.75241;0.621242897;0.253858954;101.0755424;2688.606096;0.083270075;17391.75241;0;0;57.06840828;238.910897;0.083270075;17391.75241;0;0;57.07271059;239.0188973;0.083270075;123733.3212;0;0;"Zustand 3: Temperatur 428.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;30;125;T15;2.06E-16;`gtol` termination condition is satisfied.;5;5.37E-07;2.03E-08;1;True;;True;0;zulässig;feasible;True;True;True;107.1694825;122.2660048;151.5970694;58.67502115;0.136740337;0.247440879;0.215793881;0.253325643;208.8959406;216.0936657;209.1821613;215.7321788;77.57111196;0.491618947;11.31490329;21;0.0100174;0.065248723;20.88959401;21.60936656;8.367286452;14.38214525;7.044938375;102.2600736;0.015912069;2690.713439;270.1375364;230.9983815;0.017318362;1.071060653;0.579406688;0.222246138;-5.50E-08;-5.30E-10;7.41E-08;1.96E-08;5.61E-09;1.03E-07;2.75E-08;5.18E-07;-5.50E-10;-5.30E-12;7.41E-10;1.96E-08;5.61E-11;1.03E-09;2.75E-10;5.18E-09;146;118.5793994;112.3537399;125;118.5793994;42.8627182;20.73798086;21.04194431;59.39735541;28.67502115;6.849962008;10.09366627;17.8305175;59.89974952;4.444874864;10.50264246;4.521557156;1;130268.6121;18754.80209;6.94588039;0.050392576;0.050392576;0.050392576;0.007410159;4.444874864;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.1694825;2686.736596;0.088379014;130268.6121;0;0;135;4.521557156;146;4.521557156;118.5793994;8;112.3537399;8;125;8;118.5793994;8;30;4;42.8627182;4;107.1694825;2686.736596;0.012084976;130268.6121;0;0;102.2600736;270.1375364;1.088379014;18754.80209;0.570187129;0.215793881;166.7379809;371.0134056;1.012084976;130268.6121;0.613169547;0.247440879;107.1694825;2686.736596;0.076294038;130268.6121;0;0;122.2660048;270.1375364;1.088379014;130268.6121;0.570187129;0.215793881;156.0419443;341.4096861;1.088379014;130268.6121;0.570187129;0.215793881;151.5970694;343.027946;1;130268.6121;0.620579706;0.253325643;111.7633623;265.456834;1;130268.6121;0.620579706;0.253325643;111.7294374;265.3915853;1;18754.80209;0.620579706;0.253325643;102.2600736;2690.713439;0.088379014;18754.80209;0;0;58.67502115;245.6345106;0.088379014;18754.80209;0;0;58.67964992;245.7478565;0.088379014;130268.6121;0;0;"Zustand 3: Temperatur 429.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.913 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.879 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;30;127.5;T15;3.19E-16;`gtol` termination condition is satisfied.;5;5.64E-07;2.53E-08;1;True;;True;0;zulässig;feasible;True;True;True;108.6684669;124.0092671;152.6888318;60.28266552;0.133437017;0.246738346;0.213536114;0.25279085;221.2042637;228.2088011;221.4899539;227.8435082;76.47283625;0.492294214;10.69396526;18.5;0.011117776;0.068484804;22.12042631;22.8208801;8.859598157;15.18956721;6.945193967;103.4476895;0.016513874;2692.820574;273.1947095;232.5663811;0.018058098;1.075452585;0.576420848;0.220137506;-6.49E-08;5.00E-10;7.05E-08;2.46E-08;9.57E-09;1.20E-07;2.25E-08;5.41E-07;-6.49E-10;5.00E-12;7.05E-10;2.46E-08;9.57E-11;1.20E-09;2.25E-10;5.41E-09;146;120.7189432;114.1269803;127.5;120.7189432;43.58385721;22.25976397;21.98167134;59.86383233;30.28266552;7.259381908;10.67929076;18.83153307;60.43130361;4.292839542;10.51418137;4.787971076;1;137082.5015;20208.82698;6.783298287;0.053011385;0.053011385;0.053011385;0.007639842;4.292839542;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.6684669;2689.033037;0.093510683;137082.5015;0;0;135;4.787971076;146;4.787971076;120.7189432;8;114.1269803;8;127.5;8;120.7189432;8;30;4;43.58385721;4;108.6684669;2689.033037;0.012477787;137082.5015;0;0;103.4476895;273.1947095;1.093510683;20208.82698;0.566901906;0.213536114;168.259764;373.8534334;1.012477787;137082.5015;0.612273449;0.246738346;108.6684669;2689.033037;0.081032897;137082.5015;0;0;124.0092671;273.1947095;1.093510683;137082.5015;0.566901906;0.213536114;156.9816713;343.1280329;1.093510683;137082.5015;0.566901906;0.213536114;152.6888318;344.9651163;1;137082.5015;0.619913291;0.25279085;113.4950858;268.49228;1;137082.5015;0.619913291;0.25279085;113.4595613;268.4237952;1;20208.82698;0.619913291;0.25279085;103.4476895;2692.820574;0.093510683;20208.82698;0;0;60.28266552;252.3635827;0.093510683;20208.82698;0;0;60.2876396;252.4824758;0.093510683;137082.5015;0;0;"Zustand 3: Temperatur 430.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;30;130;T15;4.18E-16;`gtol` termination condition is satisfied.;5;5.63E-07;2.89E-08;1;True;;True;0;zulässig;feasible;True;True;True;110.1666901;125.7440847;153.7788772;61.89148503;0.130466316;0.246033787;0.211309397;0.252253447;233.4911149;240.3327924;233.7757177;239.9640483;75.3673298;0.492867882;10.13523096;16;0.01229829;0.071842851;23.34911143;24.03327922;9.351028708;15.99760322;6.844792869;104.6383358;0.017114208;2694.927141;276.3233836;234.2101622;0.018802794;1.07986294;0.573445207;0.218054279;-7.04E-08;1.35E-09;6.53E-08;2.84E-08;1.41E-08;1.30E-07;1.63E-08;5.38E-07;-7.04E-10;1.35E-11;6.53E-10;2.84E-08;1.41E-10;1.30E-09;1.63E-10;5.38E-09;146;122.8582128;115.9006022;130;122.8582128;44.30552335;23.7783626;22.92505756;60.33281245;31.89148503;7.66931397;11.2622664;19.83330992;60.96138877;4.146180313;10.51800546;5.053920235;1;144183.3928;21758.90232;6.626409306;0.055611081;0.055611081;0.055611081;0.007869951;4.146180313;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.1666901;2691.314481;0.098665734;144183.3928;0;0;135;5.053920235;146;5.053920235;122.8582128;8;115.9006022;8;130;8;122.8582128;8;30;4;44.30552335;4;110.1666901;2691.314481;0.012872555;144183.3928;0;0;104.6383358;276.3233836;1.098665734;21758.90232;0.563631147;0.211309397;169.7783626;376.6999618;1.012872555;144183.3928;0.611372276;0.246033787;110.1666901;2691.314481;0.085793179;144183.3928;0;0;125.7440847;276.3233836;1.098665734;144183.3928;0.563631147;0.211309397;157.9250576;344.9223464;1.098665734;144183.3928;0.563631147;0.211309397;153.7788772;346.9049596;1;144183.3928;0.619242227;0.252253447;115.2260792;271.5376298;1;144183.3928;0.619242227;0.252253447;115.1888989;271.4657869;1;21758.90232;0.619242227;0.252253447;104.6383358;2694.927141;0.098665734;21758.90232;0;0;61.89148503;259.0987818;0.098665734;21758.90232;0;0;61.89682408;259.2234278;0.098665734;144183.3928;0;0;"Zustand 3: Temperatur 431.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;30;132.5;T15;4.89E-16;`gtol` termination condition is satisfied.;5;5.41E-07;3.13E-08;1;True;;True;0;zulässig;feasible;True;True;True;111.6640997;127.4704823;154.8671783;63.50159259;0.127778332;0.2453264;0.209112245;0.251712503;245.7577513;252.4664903;246.0409212;252.0944318;74.25501146;0.49335537;9.629761845;13.5;0.013563033;0.075325515;24.57577508;25.24664902;9.841636847;16.80629545;6.743773121;105.8319822;0.017712793;2697.032824;279.5216497;235.92862;0.019552173;1.084292555;0.570478253;0.21599499;-7.19E-08;2.44E-09;5.99E-08;3.08E-08;2.03E-08;1.36E-07;9.35E-09;5.14E-07;-7.19E-10;2.44E-11;5.99E-10;3.08E-08;2.03E-10;1.36E-09;9.35E-11;5.14E-09;146;124.9971895;117.6745431;132.5;124.9971895;45.02776728;25.29345135;23.87180449;60.80421495;33.50159259;8.0798893;11.84256084;20.83590033;61.48987244;4.004626199;10.51428865;5.319431846;1;151579.8873;23410.30542;6.47492139;0.058191833;0.058191833;0.058191833;0.008100355;4.004626199;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.6640997;2693.580598;0.103844728;151579.8873;0;0;135;5.319431846;146;5.319431846;124.9971895;8;117.6745431;8;132.5;8;124.9971895;8;30;4;45.02776728;4;111.6640997;2693.580598;0.013269106;151579.8873;0;0;105.8319822;279.5216497;1.103844728;23410.30542;0.56037349;0.209112245;171.2934514;379.5522059;1.013269106;151579.8873;0.610464967;0.2453264;111.6640997;2693.580598;0.090575622;151579.8873;0;0;127.4704823;279.5216497;1.103844728;151579.8873;0.56037349;0.209112245;158.8718045;346.791085;1.103844728;151579.8873;0.56037349;0.209112245;154.8671783;348.8471175;1;151579.8873;0.618565323;0.251712503;116.9561937;274.592106;1;151579.8873;0.618565323;0.251712503;116.9173002;274.5167805;1;23410.30542;0.618565323;0.251712503;105.8319822;2697.032824;0.103844728;23410.30542;0;0;63.50159259;265.8406486;0.103844728;23410.30542;0;0;63.50731709;265.9712574;0.103844728;151579.8873;0;0;"Zustand 3: Temperatur 432.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.106 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;30;135;T15;5.36E-16;`gtol` termination condition is satisfied.;5;5.15E-07;3.27E-08;1;True;;True;0;zulässig;feasible;True;True;True;113.1606582;129.1885037;155.9537572;65.11307773;0.12533244;0.24461553;0.20694337;0.251167237;258.005247;264.6105696;258.2868521;264.2351127;73.13634781;0.493769189;9.17025995;11;0.014916219;0.078935455;25.80052465;26.46105694;10.33147408;17.61567418;6.642177098;107.0286165;0.018309364;2699.137336;282.7877601;237.720789;0.020305966;1.088742197;0.567518707;0.21395838;-7.20E-08;1.80E-09;5.58E-08;3.23E-08;2.18E-08;1.40E-07;2.76E-09;4.85E-07;-7.20E-10;1.80E-11;5.58E-10;3.23E-08;2.18E-10;1.40E-09;2.76E-11;4.85E-09;146;127.1358597;119.448751;135;127.1358597;45.75062914;26.80476599;24.82168476;61.27798738;35.11307773;8.491232432;12.42013453;21.83934184;62.01665074;3.867927575;10.50321154;5.584529156;1;159280.7754;25168.52294;6.328570643;0.060753763;0.060753763;0.060753763;0.008330927;3.867927575;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;113.1606582;2695.831084;0.109048163;159280.7754;0;0;135;5.584529156;146;5.584529156;127.1358597;8;119.448751;8;135;8;127.1358597;8;30;4;45.75062914;4;113.1606582;2695.831084;0.013667272;159280.7754;0;0;107.0286165;282.7877601;1.109048163;25168.52294;0.557127801;0.20694337;172.804766;382.4095753;1.013667272;159280.7754;0.609550637;0.24461553;113.1606582;2695.831084;0.09538089;159280.7754;0;0;129.1885037;282.7877601;1.109048163;159280.7754;0.557127801;0.20694337;159.8216848;348.7329104;1.109048163;159280.7754;0.557127801;0.20694337;155.9537572;350.7914137;1;159280.7754;0.617881564;0.251167237;118.6852922;277.6550658;1;159280.7754;0.617881564;0.251167237;118.6446273;277.5761303;1;25168.52294;0.617881564;0.251167237;107.0286165;2699.137336;0.109048163;25168.52294;0;0;65.11307773;272.5896268;0.109048163;25168.52294;0;0;65.119209;272.7264124;0.109048163;159280.7754;0;0;"Zustand 3: Temperatur 432.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;32.5;100;T15;8.70E-20;`gtol` termination condition is satisfied.;8;3.93E-08;4.17E-10;1;True;;True;0;zulässig;feasible;True;True;True;92.75418943;104.5779573;140.2290802;44.16722382;0.229835045;0.250002432;0.23745885;0.254006585;76.46491911;87.92367233;76.67888185;87.66736592;87.34252382;0.465267204;28.27706233;46;0.002451317;0.039892348;7.646491907;8.792367233;3.067155274;5.844491061;7.932369181;91.39739041;0.009546627;2671.176352;242.8301869;219.424223;0.009884238;1.025480115;0.605985655;0.241862777;1.92E-10;-1.38E-09;1.10E-08;-1.39E-10;-1.07E-09;2.12E-09;2.28E-09;3.76E-08;1.92E-12;-1.38E-11;1.10E-10;-1.39E-10;-1.07E-11;2.12E-11;2.28E-11;3.76E-10;146;97.3908522;95.10874263;100;97.3908522;37.73355192;4.687464181;11.64691687;53.66383849;11.66722382;2.502199856;3.711352215;7.245810571;53.22143607;6.417836691;9.668270378;1.655084829;1;77850.4543;9191.60906;8.469730795;0.021225703;0.021225703;0.021225703;0.005010209;2.502199856;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;92.75418943;2663.998076;0.035364353;77850.4543;0;0;135;1.655084829;146;1.655084829;97.3908522;8;95.10874263;8;100;8;97.3908522;8;32.5;4;37.73355192;4;92.75418943;2663.998076;0.008127968;77850.4543;0;0;91.39739041;242.8301869;1.035364353;9191.60906;0.600200535;0.23745885;150.6874642;339.9047503;1.008127968;77850.4543;0.616416029;0.250002432;92.75418943;2663.998076;0.027236385;77850.4543;0;0;104.5779573;242.8301869;1.035364353;77850.4543;0.600200535;0.23745885;146.6469169;327.1894018;1.035364353;77850.4543;0.600200535;0.23745885;140.2290802;321.0145952;1;77850.4543;0.621426239;0.254006585;94.90968688;233.6720714;1;77850.4543;0.621426239;0.254006585;94.88865235;233.632179;1;9191.60906;0.621426239;0.254006585;91.39739041;2671.176352;0.035364353;9191.60906;0;0;44.16722382;184.9531893;0.035364353;9191.60906;0;0;44.16941614;185.0225053;0.035364353;77850.4543;0;0;"Zustand 3: Temperatur 419.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6214 <= w_crit=0.6921, T=368.06 K >= T_crit=304.02 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6214 <= w_crit=0.6921, T=368.04 K >= T_crit=304.02 K).;"Zustand 20: Temperatur 423.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;32.5;102.5;T15;2.53E-15;`gtol` termination condition is satisfied.;7;8.65E-07;7.11E-08;1;True;;True;0;zulässig;feasible;True;True;True;94.2385938;106.3791032;141.2670147;45.80076916;0.210218933;0.249120949;0.234633619;0.25328353;89.29230023;100.2339962;89.52618616;99.95510017;86.24920972;0.47124601;24.75646608;43.5;0.002949114;0.042061223;8.929229954;10.02339963;3.581047449;6.663673336;7.83307539;92.52961804;0.010149978;2673.222226;244.9883895;220.0891427;0.010559971;1.029833516;0.602551062;0.239238866;2.51E-07;-8.62E-08;4.26E-07;-7.06E-08;-5.93E-08;-7.04E-08;1.32E-07;6.83E-07;2.51E-09;-8.62E-10;4.26E-09;-7.06E-08;-5.93E-10;-7.04E-10;1.32E-09;6.83E-09;146;99.52514583;96.860676;102.5;99.52514583;38.4663093;6.145143413;12.44894787;54.06330874;13.30076916;2.923065571;4.331057966;8.261406204;53.7219901;6.181933206;9.754909667;1.932733771;1;82264.7129;9997.157902;8.228809998;0.024092097;0.024092097;0.024092097;0.005224756;2.923065571;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.2385938;2666.390756;0.040393487;82264.7129;0;0;135;1.932733771;146;1.932733771;99.52514583;8;96.860676;8;102.5;8;99.52514583;8;32.5;4;38.4663093;4;94.2385938;2666.390756;0.008491476;82264.7129;0;0;92.52961804;244.9883895;1.040393487;9997.157902;0.596435181;0.234633619;152.1451434;342.4546603;1.008491476;82264.7129;0.615302523;0.249120949;94.2385938;2666.390756;0.031902012;82264.7129;0;0;106.3791032;244.9883895;1.040393487;82264.7129;0.596435181;0.234633619;147.4489479;327.8889562;1.040393487;82264.7129;0.596435181;0.234633619;141.2670147;322.7210136;1;82264.7129;0.620527278;0.25328353;96.62419355;236.4718041;1;82264.7129;0.620527278;0.25328353;96.60208026;236.4297429;1;9997.157902;0.620527278;0.25328353;92.52961804;2673.222226;0.040393487;9997.157902;0;0;45.80076916;191.7826994;0.040393487;9997.157902;0;0;45.80315573;191.855709;0.040393487;82264.7129;0;0;"Zustand 3: Temperatur 420.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6205 <= w_crit=0.6934, T=369.77 K >= T_crit=303.77 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6205 <= w_crit=0.6934, T=369.75 K >= T_crit=303.77 K).;"Zustand 20: Temperatur 425.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;32.5;105;T15;2.31E-18;`gtol` termination condition is satisfied.;7;2.66E-08;2.15E-09;1;True;;True;0;zulässig;feasible;True;True;True;95.72937493;108.179235;142.3311047;47.42373407;0.195066234;0.24830908;0.231933645;0.252631615;101.9987584;112.4645866;102.2498391;112.1656814;85.17588188;0.475706041;22.02221781;41;0.003491181;0.044333415;10.19987584;11.24645866;4.089993562;7.477712093;7.735596717;93.67442968;0.010751982;2675.288194;247.3009326;220.911519;0.011240215;1.034168472;0.5992395;0.236734711;7.80E-09;-3.31E-09;1.28E-08;-2.13E-09;-2.27E-09;-2.60E-09;4.20E-09;2.09E-08;7.80E-11;-3.31E-11;1.28E-10;-2.13E-09;-2.27E-11;-2.60E-11;4.20E-11;2.09E-10;146;101.6617357;98.6185857;105;101.6617357;39.19432063;7.630486975;13.28996638;54.48010905;14.92373407;3.34037655;4.944156018;9.270625067;54.23540794;5.958861707;9.834632279;2.207765334;1;86905.38848;10856.88191;8.004636062;0.02691811;0.02691811;0.02691811;0.00544105;3.34037655;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.72937493;2668.782522;0.045408687;86905.38848;0;0;135;2.207765334;146;2.207765334;101.6617357;8;98.6185857;8;105;8;101.6617357;8;32.5;4;39.19432063;4;95.72937493;2668.782522;0.008857702;86905.38848;0;0;93.67442968;247.3009326;1.045408687;10856.88191;0.592796488;0.231933645;153.630487;345.1017437;1.008857702;86905.38848;0.614273548;0.24830908;95.72937493;2668.782522;0.036550986;86905.38848;0;0;108.179235;247.3009326;1.045408687;86905.38848;0.592796488;0.231933645;148.2899664;328.7770891;1.045408687;86905.38848;0.592796488;0.231933645;142.3311047;324.5192728;1;86905.38848;0.619714598;0.252631615;98.34460274;239.343391;1;86905.38848;0.619714598;0.252631615;98.32135912;239.2990575;1;10856.88191;0.619714598;0.252631615;93.67442968;2675.288194;0.045408687;10856.88191;0;0;47.42373407;198.5685716;0.045408687;10856.88191;0;0;47.42632773;198.6454552;0.045408687;86905.38848;0;0;"Zustand 3: Temperatur 421.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6197 <= w_crit=0.6951, T=371.49 K >= T_crit=303.54 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6197 <= w_crit=0.6951, T=371.47 K >= T_crit=303.54 K).;"Zustand 20: Temperatur 426.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
