config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;32.5;107.5;T15;5.43E-21;`gtol` termination condition is satisfied.;7;1.34E-09;1.04E-10;1;True;;True;0;zulässig;feasible;True;True;True;97.22394489;109.9755906;143.4105509;49.04031085;0.18299216;0.24754135;0.229326564;0.252024873;114.619011;124.6470363;114.884836;124.3304217;84.11080282;0.479145905;19.83231045;38.5;0.004080972;0.046708634;11.4619011;12.46470363;4.595393441;8.288694779;7.638867198;94.82827273;0.011353424;2677.367125;249.7410384;221.8626548;0.011925895;1.038496873;0.596011786;0.234317935;3.79E-10;-2.44E-10;6.19E-10;-1.03E-10;-1.60E-10;-1.91E-10;1.81E-10;1.05E-09;3.79E-12;-2.44E-12;6.19E-12;-1.03E-10;-1.60E-12;-1.91E-12;1.81E-12;1.05E-11;146;103.7996898;100.3804983;107.5;103.7996898;39.91946644;9.13254576;14.15720341;54.90880628;16.54031085;3.755363631;5.552225553;10.27605511;54.75656482;5.746652526;9.90684017;2.480930975;1;91774.03987;11775.60126;7.793575707;0.029711365;0.029711365;0.029711365;0.005658878;3.755363631;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.22394489;2671.168861;0.050422769;91774.03987;0;0;135;2.480930975;146;2.480930975;103.7996898;8;100.3804983;8;107.5;8;103.7996898;8;32.5;4;39.91946644;4;97.22394489;2671.168861;0.009226971;91774.03987;0;0;94.82827273;249.7410384;1.050422769;11775.60126;0.589245012;0.229326564;155.1325458;347.8132927;1.009226971;91774.03987;0.613297498;0.24754135;97.22394489;2671.168861;0.041195797;91774.03987;0;0;109.9755906;249.7410384;1.050422769;91774.03987;0.589245012;0.229326564;149.1572034;329.8143244;1.050422769;91774.03987;0.589245012;0.229326564;143.4105509;326.3757575;1;91774.03987;0.618956377;0.252024873;100.0687504;242.2649547;1;91774.03987;0.618956377;0.252024873;100.0443262;242.2182461;1;11775.60126;0.618956377;0.252024873;94.82827273;2677.367125;0.050422769;11775.60126;0;0;49.04031085;205.3284043;0.050422769;11775.60126;0;0;49.04312502;205.4093394;0.050422769;91774.03987;0;0;"Zustand 3: Temperatur 422.307 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6190 <= w_crit=0.6976, T=373.22 K >= T_crit=303.33 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6190 <= w_crit=0.6975, T=373.19 K >= T_crit=303.33 K).;"Zustand 20: Temperatur 428.283 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;32.5;110;T15;3.94E-23;`gtol` termination condition is satisfied.;7;1.27E-10;8.88E-12;1;True;;True;0;zulässig;feasible;True;True;True;98.72076475;111.766525;144.4990642;50.65300248;0.173137073;0.246802416;0.226792784;0.25144772;127.1738951;136.8002077;127.452253;136.4679402;83.04733572;0.481864967;18.03639078;36;0.004721811;0.049187776;12.71738951;13.68002077;5.09809012;9.097862678;7.542284075;95.98905991;0.011954605;2679.454737;252.292233;222.9253962;0.012617409;1.042826056;0.592844286;0.231968921;3.41E-11;-5.00E-11;4.99E-11;-8.79E-12;-3.25E-11;-3.49E-11;3.72E-12;8.79E-11;3.41E-13;-5.00E-13;4.99E-13;-8.79E-12;-3.25E-13;-3.49E-13;3.72E-14;8.79E-13;146;105.9384542;102.1452323;110;105.9384542;40.6428695;10.64473767;15.04306536;55.34619041;18.15300248;4.16880337;6.156172436;11.27923525;55.28240297;5.54400118;9.971219491;2.752681712;1;96874.67715;12757.79267;7.5933729;0.032476401;0.032476401;0.032476401;0.005878194;4.16880337;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.72076475;2673.546995;0.055443465;96874.67715;0;0;135;2.752681712;146;2.752681712;105.9384542;8;102.1452323;8;110;8;105.9384542;8;32.5;4;40.6428695;4;98.72076475;2673.546995;0.009599319;96874.67715;0;0;95.98905991;252.292233;1.055443465;12757.79267;0.585757067;0.226792784;156.6447377;350.5697108;1.009599319;96874.67715;0.612355274;0.246802416;98.72076475;2673.546995;0.045844146;96874.67715;0;0;111.766525;252.292233;1.055443465;96874.67715;0.585757067;0.226792784;150.0430654;330.9770119;1.055443465;96874.67715;0.585757067;0.226792784;144.4990642;328.2707102;1;96874.67715;0.618233468;0.25144772;101.7953056;245.2233745;1;96874.67715;0.618233468;0.25144772;101.7696508;245.1741868;1;12757.79267;0.618233468;0.25144772;95.98905991;2679.454737;0.055443465;12757.79267;0;0;50.65300248;212.0727326;0.055443465;12757.79267;0;0;50.65605119;212.1578971;0.055443465;96874.67715;0;0;"Zustand 3: Temperatur 423.193 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;32.5;112.5;T15;7.11E-25;`gtol` termination condition is satisfied.;7;2.54E-11;1.19E-12;1;True;;True;0;zulässig;feasible;True;True;True;100.218862;113.5510056;145.5927809;52.2634003;0.164936914;0.246082528;0.224319605;0.250890171;139.676766;148.9360929;139.9656656;148.590004;81.98159021;0.484054831;16.53554859;33.5;0.005417009;0.051772377;13.9676766;14.89360929;5.598626622;9.906000264;7.44549403;97.15549317;0.012555568;2681.54828;254.9435919;224.0887929;0.013314875;1.047160893;0.589721764;0.229674938;4.76E-12;-1.70E-11;5.06E-12;-1.17E-12;-8.98E-12;-9.44E-12;-2.73E-12;1.13E-11;4.76E-14;-1.70E-13;5.06E-14;-1.17E-12;-8.98E-14;-9.44E-14;-2.73E-14;1.13E-13;146;108.0776785;103.9120336;112.5;108.0776785;41.36524363;12.16287841;15.94274904;55.79024955;19.7634003;4.581227131;6.756540473;12.28113803;55.81098022;5.349968171;10.02761886;3.023306623;1;102212.6975;13807.83099;7.402516557;0.035216096;0.035216096;0.035216096;0.006098869;4.581227131;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;100.218862;2675.915083;0.060475768;102212.6975;0;0;135;3.023306623;146;3.023306623;108.0776785;8;103.9120336;8;112.5;8;108.0776785;8;32.5;4;41.36524363;4;100.218862;2675.915083;0.009974687;102212.6975;0;0;97.15549317;254.9435919;1.060475768;13807.83099;0.582317472;0.224319605;158.1628784;353.3586107;1.009974687;102212.6975;0.611434699;0.246082528;100.218862;2675.915083;0.050501081;102212.6975;0;0;113.5510056;254.9435919;1.060475768;102212.6975;0.582317472;0.224319605;150.942749;332.2500167;1.060475768;102212.6975;0.582317472;0.224319605;145.5927809;330.1918379;1;102212.6975;0.617533569;0.250890171;103.5233868;248.2102477;1;102212.6975;0.617533569;0.250890171;103.4964513;248.1584753;1;13807.83099;0.617533569;0.250890171;97.15549317;2681.54828;0.060475768;13807.83099;0;0;52.2634003;218.8082793;0.060475768;13807.83099;0;0;52.26669823;218.8978525;0.060475768;102212.6975;0;0;"Zustand 3: Temperatur 424.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 376.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 376.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;32.5;115;T15;3.65E-26;`gtol` termination condition is satisfied.;7;1.06E-11;2.70E-13;1;True;;True;0;zulässig;feasible;True;True;True;101.7175949;115.3283645;146.6892466;53.87256316;0.158004714;0.245375174;0.221898355;0.250345506;152.1366191;161.0626717;152.43428;160.7043765;80.91127268;0.485844261;15.26180045;31;0.006169913;0.054464354;15.21366191;16.10626717;6.097371199;10.7136251;7.348288757;98.32673382;0.013156215;2683.645895;257.687422;225.345493;0.014018251;1.051504818;0.586633899;0.227427285;1.41E-12;-8.80E-12;5.68E-13;-2.49E-13;-4.29E-12;-2.98E-12;-1.34E-12;1.71E-12;1.41E-14;-8.80E-14;5.68E-15;-2.49E-13;-4.29E-14;-2.98E-14;-1.34E-14;1.71E-14;146;110.2171317;105.6803971;115;110.2171317;42.08706379;13.68417575;16.85307878;56.23967003;21.37256316;4.993023006;7.353663307;13.28240512;56.34100597;5.163832151;10.07598906;3.293000413;1;107794.3722;14930.10829;7.219932371;0.037932354;0.037932354;0.037932354;0.006320764;4.993023006;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;101.7175949;2678.27183;0.065523069;107794.3722;0;0;135;3.293000413;146;3.293000413;110.2171317;8;105.6803971;8;115;8;110.2171317;8;32.5;4;42.08706379;4;101.7175949;2678.27183;0.010352954;107794.3722;0;0;98.32673382;257.687422;1.065523069;14930.10829;0.578916017;0.221898355;159.6841758;356.1717895;1.010352954;107794.3722;0.610527607;0.245375174;101.7175949;2678.27183;0.055170115;107794.3722;0;0;115.3283645;257.687422;1.065523069;107794.3722;0.578916017;0.221898355;151.8530788;333.6231526;1.065523069;107794.3722;0.578916017;0.221898355;146.6892466;332.1311952;1;107794.3722;0.616848371;0.250345506;105.2523755;251.2199225;1;107794.3722;0.616848371;0.250345506;105.2241086;251.1654582;1;14930.10829;0.616848371;0.250345506;98.32673382;2683.645895;0.065523069;14930.10829;0;0;53.87256316;225.5395401;0.065523069;14930.10829;0;0;53.87612568;225.6337041;0.065523069;107794.3722;0;0;"Zustand 3: Temperatur 425.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;32.5;117.5;T15;3.57E-27;`gtol` termination condition is satisfied.;7;5.69E-12;8.45E-14;1;True;;True;0;zulässig;feasible;True;True;True;103.2165255;117.0981635;147.7868681;55.4812224;0.152065534;0.244675834;0.21952284;0.249809015;164.5597744;173.1854552;164.8646228;172.8163569;79.83506392;0.487323196;14.1667591;28.5;0.00698394;0.057265855;16.45597744;17.31854552;6.594584911;11.52109046;7.250548449;99.50222454;0.013756366;2685.746264;260.5180158;226.6903413;0.014727398;1.055860377;0.583573399;0.225219749;4.97E-13;-4.65E-12;1.71E-13;-6.24E-14;-2.98E-12;-7.11E-13;-1.05E-12;-1.99E-13;4.97E-15;-4.65E-14;1.71E-15;-6.24E-14;-2.98E-14;-7.11E-15;-1.05E-14;-1.99E-15;146;112.356656;107.4499708;117.5;112.356656;42.80865804;15.20669307;17.7718791;56.6935665;22.9812224;5.404490922;7.947746297;14.28347451;56.87159051;4.985011032;10.11634887;3.561899878;1;113626.569;16129.1011;7.04481721;0.04062648;0.04062648;0.04062648;0.00654373;4.985011032;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.2165255;2680.616279;0.070587775;113626.569;0;0;135;3.561899878;146;3.561899878;112.356656;8;107.4499708;8;117.5;8;112.356656;8;32.5;4;42.80865804;4;103.2165255;2680.616279;0.010733968;113626.569;0;0;99.50222454;260.5180158;1.070587775;16129.1011;0.57554555;0.21952284;161.2066931;359.0036183;1.010733968;113626.569;0.609628299;0.244675834;103.2165255;2680.616279;0.059853807;113626.569;0;0;117.0981635;260.5180158;1.070587775;113626.569;0.57554555;0.21952284;152.7718791;335.0892614;1.070587775;113626.569;0.57554555;0.21952284;147.7868681;334.0835031;1;113626.569;0.61617203;0.249809015;106.9818146;254.2484392;1;113626.569;0.61617203;0.249809015;106.9521651;254.1911733;1;16129.1011;0.61617203;0.249809015;99.50222454;2685.746264;0.070587775;16129.1011;0;0;55.4812224;232.2696409;0.070587775;16129.1011;0;0;55.48506554;232.3685807;0.070587775;113626.569;0;0;"Zustand 3: Temperatur 425.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;32.5;120;T15;1.50E-27;`gtol` termination condition is satisfied.;7;5.20E-12;5.47E-14;1;True;;True;0;zulässig;feasible;True;True;True;104.7153469;118.8601156;148.8845998;57.0898987;0.146918366;0.243981259;0.217188469;0.249277276;176.9508368;185.3083671;177.2615039;184.9296582;78.75226341;0.488556473;13.2149866;26;0.007862595;0.06017918;17.69508368;18.53083671;7.090460157;12.32864388;7.152209484;100.681588;0.014355794;2687.848415;263.430943;228.119582;0.015442121;1.060229541;0.580534927;0.223047724;-1.42E-13;-2.03E-12;-5.68E-13;-1.70E-14;-3.13E-12;-2.70E-12;-2.33E-12;-2.56E-13;-1.42E-15;-2.03E-14;-5.68E-15;-1.70E-14;-3.13E-14;-2.70E-14;-2.33E-14;-2.56E-15;146;114.4961411;109.2205011;120;114.4961411;43.53025995;16.72904349;18.69761688;57.15132802;24.5898987;5.815874071;8.538913157;15.28465306;57.40210192;4.813017041;10.14876435;3.830104692;1;119716.5954;17409.41107;6.876544813;0.043299392;0.043299392;0.043299392;0.00676762;4.813017041;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;104.7153469;2682.947686;0.075671662;119716.5954;0;0;135;3.830104692;146;3.830104692;114.4961411;8;109.2205011;8;120;8;114.4961411;8;32.5;4;43.53025995;4;104.7153469;2682.947686;0.011117557;119716.5954;0;0;100.681588;263.430943;1.075671662;17409.41107;0.572200887;0.217188469;162.7290435;361.8501242;1.011117557;119716.5954;0.608732659;0.243981259;104.7153469;2682.947686;0.064554105;119716.5954;0;0;118.8601156;263.430943;1.075671662;119716.5954;0.572200887;0.217188469;153.6976169;336.6431194;1.075671662;119716.5954;0.572200887;0.217188469;148.8845998;336.0451899;1;119716.5954;0.615500279;0.249277276;108.7113513;257.2929265;1;119716.5954;0.615500279;0.249277276;108.6802671;257.2327474;1;17409.41107;0.615500279;0.249277276;100.681588;2687.848415;0.075671662;17409.41107;0;0;57.0898987;239.0008264;0.075671662;17409.41107;0;0;57.09403921;239.1047304;0.075671662;119716.5954;0;0;"Zustand 3: Temperatur 426.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.861 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.879 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;32.5;122.5;T15;1.11E-27;`gtol` termination condition is satisfied.;7;4.69E-12;4.71E-14;1;True;;True;0;zulässig;feasible;True;True;True;106.2138399;120.6140377;149.9817574;58.69897218;0.14241271;0.243289058;0.214891726;0.248747734;189.3132709;197.4342723;189.628593;197.046934;77.6625756;0.489592068;12.37990152;23.5;0.008809478;0.063206728;18.93132709;19.74342723;7.585143721;13.13646226;7.053245021;101.8645659;0.014954245;2689.951602;266.4226291;229.6303826;0.01616219;1.064613896;0.577514453;0.220907685;1.99E-13;-1.63E-12;1.14E-13;-4.55E-15;2.47E-12;2.47E-12;2.64E-12;1.71E-13;1.99E-15;-1.63E-14;1.14E-15;-4.55E-15;2.47E-14;2.47E-14;2.64E-14;1.71E-15;146;116.6355079;110.9917998;122.5;116.6355079;44.25204002;18.25020667;19.62918712;57.6125259;26.19897218;6.227377743;9.12723387;16.2861601;57.93208037;4.647429767;10.17333551;4.097689846;1;126072.1041;18775.79151;6.714609293;0.045951752;0.045951752;0.045951752;0.006992285;4.647429767;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.2138399;2685.265452;0.080776087;126072.1041;0;0;135;4.097689846;146;4.097689846;116.6355079;8;110.9917998;8;122.5;8;116.6355079;8;32.5;4;44.25204002;4;106.2138399;2685.265452;0.011503541;126072.1041;0;0;101.8645659;266.4226291;1.080776087;18775.79151;0.56887816;0.214891726;164.2502067;364.7084415;1.011503541;126072.1041;0.607837626;0.243289058;106.2138399;2685.265452;0.069272545;126072.1041;0;0;120.6140377;266.4226291;1.080776087;126072.1041;0.56887816;0.214891726;154.6291871;338.2807841;1.080776087;126072.1041;0.56887816;0.214891726;149.9817574;338.0138178;1;126072.1041;0.614829912;0.248747734;110.4407021;260.3512422;1;126072.1041;0.614829912;0.248747734;110.4081302;260.2880354;1;18775.79151;0.614829912;0.248747734;101.8645659;2689.951602;0.080776087;18775.79151;0;0;58.69897218;245.7347532;0.080776087;18775.79151;0;0;58.70342755;245.8438137;0.080776087;126072.1041;0;0;"Zustand 3: Temperatur 427.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;32.5;125;T15;1.86E-17;`gtol` termination condition is satisfied.;6;5.65E-07;6.10E-09;1;True;;True;0;zulässig;feasible;True;True;True;107.7118453;122.3598188;151.0778996;60.30872631;0.138433592;0.242597419;0.212629837;0.248218425;201.64976;209.5653068;201.9687793;209.1701082;76.56597598;0.490466278;11.64115662;21;0.009828297;0.066350969;20.16497595;20.95653067;8.078751174;13.94467388;6.953652835;103.0509815;0.015551453;2692.055232;269.4900913;231.2205361;0.016887356;1.069014761;0.574508856;0.218796861;9.09E-11;-2.64E-08;1.11E-07;-2.29E-09;-4.22E-09;6.17E-08;6.50E-08;5.46E-07;9.09E-13;-2.64E-10;1.11E-09;-2.29E-09;-4.22E-11;6.17E-10;6.50E-10;5.46E-09;146;118.7746992;112.7637236;125;118.7746992;44.9741254;19.76941465;20.56577884;58.07685606;27.80872631;6.639181091;9.712742116;17.28815466;58.46118439;4.487879207;10.19018721;4.36471342;1;132701.0348;20233.16595;6.558589749;0.048584039;0.048584039;0.048584039;0.00721758;4.487879207;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;107.7118453;2687.569076;0.085902117;132701.0348;0;0;135;4.36471342;146;4.36471342;118.7746992;8;112.7637236;8;125;8;118.7746992;8;32.5;4;44.9741254;4;107.7118453;2687.569076;0.011891739;132701.0348;0;0;103.0509815;269.4900913;1.085902117;20233.16595;0.565574409;0.212629837;165.7694146;367.5764686;1.011891739;132701.0348;0.606940868;0.242597419;107.7118453;2687.569076;0.074010379;132701.0348;0;0;122.3598188;269.4900913;1.085902117;132701.0348;0.565574409;0.212629837;155.5657788;339.9991867;1.085902117;132701.0348;0.565574409;0.212629837;151.0778996;339.987723;1;132701.0348;0.614158448;0.248218425;112.1696316;263.421747;1;132701.0348;0.614158448;0.248218425;112.1355181;263.355396;1;20233.16595;0.614158448;0.248218425;103.0509815;2692.055232;0.085902117;20233.16595;0;0;60.30872631;252.4726744;0.085902117;20233.16595;0;0;60.31351477;252.5870871;0.085902117;132701.0348;0;0;"Zustand 3: Temperatur 428.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;32.5;127.5;T15;5.57E-18;`gtol` termination condition is satisfied.;6;3.08E-07;3.34E-09;1;True;;True;0;zulässig;feasible;True;True;True;109.2092472;124.0974011;152.1727548;61.91937579;0.13489161;0.241904944;0.210400561;0.247687809;213.9624343;221.7030886;214.2844004;221.3005852;75.46262559;0.491207092;10.98290186;18.5;0.010922867;0.069614414;21.3962434;22.17030885;8.571376018;14.75337234;6.853447548;104.2407147;0.016147148;2694.158819;272.6307721;232.8882725;0.017617356;1.073433262;0.571515666;0.216713019;1.60E-10;-1.60E-08;5.60E-08;-1.29E-09;-1.68E-09;3.44E-08;3.68E-08;2.98E-07;1.60E-12;-1.60E-10;5.60E-10;-1.29E-09;-1.68E-11;3.44E-10;3.68E-10;2.98E-09;146;120.9136731;114.5361611;127.5;120.9136731;45.69661242;21.28607673;21.50678953;58.54410233;29.41937579;7.051444583;10.2954464;18.29075281;58.98915669;4.33403475;10.19946275;4.631221522;1;139611.5774;21786.64167;6.408127492;0.051196608;0.051196608;0.051196608;0.007443367;4.33403475;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.2092472;2689.858128;0.091050618;139611.5774;0;0;135;4.631221522;146;4.631221522;120.9136731;8;114.5361611;8;127.5;8;120.9136731;8;32.5;4;45.69661242;4;109.2092472;2689.858128;0.012281964;139611.5774;0;0;104.2407147;272.6307721;1.091050618;21786.64167;0.562287318;0.210400561;167.2860767;370.4526434;1.012281964;139611.5774;0.606040558;0.241904944;109.2092472;2689.858128;0.078768653;139611.5774;0;0;124.0974011;272.6307721;1.091050618;139611.5774;0.562287318;0.210400561;156.5067895;341.7958726;1.091050618;139611.5774;0.562287318;0.210400561;152.1727548;341.9657877;1;139611.5774;0.613483925;0.247687809;113.8979384;266.5031622;1;139611.5774;0.613483925;0.247687809;113.8622285;266.4335477;1;21786.64167;0.613483925;0.247687809;104.2407147;2694.158819;0.091050618;21786.64167;0;0;61.91937579;259.2155554;0.091050618;21786.64167;0;0;61.92451637;259.3355201;0.091050618;139611.5774;0;0;"Zustand 3: Temperatur 429.657 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;32.5;130;T15;1.70E-18;`gtol` termination condition is satisfied.;6;1.69E-07;1.84E-09;1;True;;True;0;zulässig;feasible;True;True;True;110.7059602;125.8267645;153.2661681;63.53108614;0.13171624;0.241210536;0.208202044;0.247154649;226.2530293;233.8488651;226.5774011;233.4393966;74.35281124;0.491836451;10.39260033;16;0.012097118;0.072999609;22.62530292;23.38488651;9.063096046;15.56262644;6.75265521;105.4336861;0.016741061;2696.261948;275.8424246;234.6321289;0.018351925;1.077870384;0.568532879;0.214654324;1.52E-10;-1.01E-08;2.84E-08;-7.35E-10;-7.30E-10;1.93E-08;2.10E-08;1.64E-07;1.52E-12;-1.01E-10;2.84E-10;-7.35E-10;-7.30E-12;1.93E-10;2.10E-10;1.64E-09;146;123.0523989;116.3090239;130;123.0523989;46.4195753;22.79973209;22.45176567;59.01411083;31.03108614;7.464315224;10.87533774;19.2940398;59.51580025;4.185597524;10.20131887;4.897251718;1;146812.1463;23441.52121;6.26291037;0.053789717;0.053789717;0.053789717;0.007669508;4.185597524;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;110.7059602;2692.132226;0.096222309;146812.1463;0;0;135;4.897251718;146;4.897251718;123.0523989;8;116.3090239;8;130;8;123.0523989;8;32.5;4;46.4195753;4;110.7059602;2692.132226;0.012674041;146812.1463;0;0;105.4336861;275.8424246;1.096222309;23441.52121;0.559015036;0.208202044;168.7997321;373.3358016;1.012674041;146812.1463;0.605135245;0.241210536;110.7059602;2692.132226;0.083548268;146812.1463;0;0;125.8267645;275.8424246;1.096222309;146812.1463;0.559015036;0.208202044;157.4517657;343.6688232;1.096222309;146812.1463;0.559015036;0.208202044;153.2661681;343.9472813;1;146812.1463;0.612804753;0.247154649;115.6254457;269.5944701;1;146812.1463;0.612804753;0.247154649;115.5880837;269.5214705;1;23441.52121;0.612804753;0.247154649;105.4336861;2696.261948;0.096222309;23441.52121;0;0;63.53108614;265.9641568;0.096222309;23441.52121;0;0;63.53659866;266.0898773;0.096222309;146812.1463;0;0;"Zustand 3: Temperatur 430.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;32.5;132.5;T15;5.37E-19;`gtol` termination condition is satisfied.;6;9.48E-08;1.04E-09;1;True;;True;0;zulässig;feasible;True;True;True;112.2019222;127.5479174;154.3580694;65.14398612;0.128851073;0.240513317;0.206032723;0.246617939;238.522987;246.0036066;238.8494344;245.587295;73.23690745;0.492371805;9.860201669;13.5;0.013355093;0.076509118;23.85229869;24.60036066;9.553977374;16.37248633;6.651309834;106.6298456;0.01733293;2698.364258;279.123039;236.4508657;0.019090798;1.082327006;0.565558852;0.212619237;1.81E-11;-6.59E-09;1.46E-08;-4.20E-10;-5.04E-10;1.09E-08;1.20E-08;9.20E-08;1.81E-13;-6.59E-11;1.46E-10;-4.20E-10;-5.04E-12;1.09E-10;1.20E-10;9.20E-10;146;125.1908543;118.0822402;132.5;125.1908543;47.14307182;24.31001454;23.40036455;59.48677374;32.64398612;7.877929809;11.45239464;20.29807785;60.04096311;4.042295156;10.19592214;5.162835216;1;154311.3645;25203.31111;6.122662371;0.056363559;0.056363559;0.056363559;0.00789587;4.042295156;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.2019222;2694.391026;0.101417804;154311.3645;0;0;135;5.162835216;146;5.162835216;125.1908543;8;118.0822402;8;132.5;8;125.1908543;8;32.5;4;47.14307182;4;112.2019222;2694.391026;0.013067793;154311.3645;0;0;106.6298456;279.123039;1.101417804;25203.31111;0.55575606;0.206032723;170.3100145;376.2250708;1.013067793;154311.3645;0.604223748;0.240513317;112.2019222;2694.391026;0.088350011;154311.3645;0;0;127.5479174;279.123039;1.101417804;154311.3645;0.55575606;0.206032723;158.4003646;345.6163418;1.101417804;154311.3645;0.55575606;0.206032723;154.3580694;345.9317582;1;154311.3645;0.612119619;0.246617939;117.3519952;272.6948508;1;154311.3645;0.612119619;0.246617939;117.3129245;272.6183417;1;25203.31111;0.612119619;0.246617939;106.6298456;2698.364258;0.101417804;25203.31111;0;0;65.14398612;272.7190863;0.101417804;25203.31111;0;0;65.1498912;272.8507702;0.101417804;154311.3645;0;0;"Zustand 3: Temperatur 431.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;32.5;135;T15;2.17E-22;`gtol` termination condition is satisfied.;7;3.89E-10;2.08E-11;1;True;;True;0;zulässig;feasible;True;True;True;113.6970882;129.2608889;155.4484483;66.75817694;0.126250472;0.239812573;0.203891259;0.246076842;250.7735293;258.1680757;251.1019352;257.7448233;72.11534837;0.492827212;9.37755212;11;0.014700953;0.080145517;25.07735293;25.81680757;10.04407741;17.18298822;6.549450851;107.8291645;0.0179225;2700.465423;282.4707893;238.343407;0.019833713;1.086803924;0.562592207;0.210606452;-5.53E-11;1.40E-10;2.92E-11;2.05E-11;7.30E-11;1.39E-10;3.81E-11;3.18E-10;-5.53E-13;1.40E-12;2.92E-13;2.05E-11;7.30E-13;1.39E-12;3.81E-13;3.18E-12;146;127.3290231;119.8557512;135;127.3290231;47.86714736;25.81662938;24.35232613;59.96201717;34.25817694;8.292417325;12.0265867;21.30291182;60.56452707;3.903877848;10.18344603;5.427998469;1;162118.0525;27077.72989;5.987136039;0.05891827;0.05891827;0.05891827;0.008122328;3.903877848;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;113.6970882;2696.63421;0.106637637;162118.0525;0;0;135;5.427998469;146;5.427998469;127.3290231;8;119.8557512;8;135;8;127.3290231;8;32.5;4;47.86714736;4;113.6970882;2696.63421;0.013463052;162118.0525;0;0;107.8291645;282.4707893;1.106637637;27077.72989;0.552509148;0.203891259;171.8166294;379.1198011;1.013463052;162118.0525;0.60330509;0.239812573;113.6970882;2696.63421;0.093174585;162118.0525;0;0;129.2608889;282.4707893;1.106637637;162118.0525;0.552509148;0.203891259;159.3523261;347.6369702;1.106637637;162118.0525;0.552509148;0.203891259;155.4484483;347.9189842;1;162118.0525;0.611427418;0.246076842;119.0774428;275.8036358;1;162118.0525;0.611427418;0.246076842;119.0366058;275.7234903;1;27077.72989;0.611427418;0.246076842;107.8291645;2700.465423;0.106637637;27077.72989;0;0;66.75817694;279.4808371;0.106637637;27077.72989;0;0;66.76449605;279.618696;0.106637637;162118.0525;0;0;"Zustand 3: Temperatur 432.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;35;100;T15;5.70E-21;`gtol` termination condition is satisfied.;8;1.04E-08;1.07E-10;1;True;;True;0;zulässig;feasible;True;True;True;93.32950841;104.7636634;139.7609598;45.74302017;0.243631553;0.245282944;0.234174852;0.249088811;68.98491566;80.95891531;69.19424281;80.70655749;86.47310828;0.460203785;30.64577732;46;0.002293376;0.040737299;6.898491565;8.095891531;2.767769712;5.380437166;7.853409647;92.19574358;0.009219871;2672.590144;241.5393103;218.9167581;0.009520724;1.023110199;0.601364206;0.238338495;-1.93E-10;8.63E-11;2.63E-09;2.27E-11;2.79E-10;9.66E-10;8.22E-10;1.00E-08;-1.93E-12;8.63E-13;2.63E-11;2.27E-11;2.79E-12;9.66E-12;8.22E-12;1.00E-10;146;97.59801912;95.53866666;100;97.59801912;39.81898305;3.850411572;11.24196037;52.37676053;10.74302017;2.262704144;3.342923079;6.670491594;51.85270417;6.481000577;9.407106194;1.493179993;1;79537.31483;9967.678252;7.979522695;0.019442147;0.019442147;0.019442147;0.004852705;2.262704144;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.32950841;2664.926725;0.032630923;79537.31483;0;0;135;1.493179993;146;1.493179993;97.59801912;8;95.53866666;8;100;8;97.59801912;8;35;4;39.81898305;4;93.32950841;2664.926725;0.007949922;79537.31483;0;0;92.19574358;241.5393103;1.032630923;9967.678252;0.595819705;0.234174852;149.8504116;336.431324;1.007949922;79537.31483;0.610409147;0.245282944;93.32950841;2664.926725;0.024681001;79537.31483;0;0;104.7636634;241.5393103;1.032630923;79537.31483;0.595819705;0.234174852;146.2419604;325.2798863;1.032630923;79537.31483;0.595819705;0.234174852;139.7609598;317.9199662;1;79537.31483;0.615261852;0.249088811;95.35655722;231.4468579;1;79537.31483;0.615261852;0.249088811;95.33531498;231.4061206;1;9967.678252;0.615261852;0.249088811;92.19574358;2672.590144;0.032630923;9967.678252;0;0;45.74302017;191.5412532;0.032630923;9967.678252;0;0;45.74531495;191.6115355;0.032630923;79537.31483;0;0;"Zustand 3: Temperatur 419.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6153 <= w_crit=0.6924, T=368.51 K >= T_crit=302.29 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6153 <= w_crit=0.6924, T=368.49 K >= T_crit=302.29 K).;"Zustand 20: Temperatur 423.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;35;102.5;T15;4.47E-24;`gtol` termination condition is satisfied.;7;1.26E-10;2.99E-12;1;True;;True;0;zulässig;feasible;True;True;True;94.80593123;106.5504656;140.7754904;47.38985329;0.220461984;0.24435975;0.231320265;0.248318445;81.8998686;93.3693754;82.13267214;93.09086066;85.33832588;0.467402222;26.52034173;43.5;0.002789176;0.042922025;8.18998686;9.33693754;3.285306886;6.206057377;7.750349733;93.31989612;0.009822704;2674.614647;243.7414749;219.6268566;0.010193088;1.027513817;0.597836668;0.235681442;9.25E-12;-2.91E-11;3.91E-11;-2.71E-12;-3.21E-11;-2.27E-11;-1.02E-11;1.08E-10;9.25E-14;-2.91E-13;3.91E-13;-2.71E-12;-3.21E-13;-2.27E-13;-1.02E-13;1.08E-12;146;99.72943867;97.2850139;102.5;99.72943867;40.55770092;5.278004495;12.01547555;52.76219521;12.38985329;2.688028341;3.965117782;7.69406877;52.33709163;6.239985141;9.486741125;1.772724428;1;84005.88194;10838.30569;7.75083157;0.022321141;0.022321141;0.022321141;0.005064417;2.688028341;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;94.80593123;2667.302311;0.037706905;84005.88194;0;0;135;1.772724428;146;1.772724428;99.72943867;8;97.2850139;8;102.5;8;99.72943867;8;35;4;40.55770092;4;94.80593123;2667.302311;0.008312939;84005.88194;0;0;93.31989612;243.7414749;1.037706905;10838.30569;0.591964295;0.231320265;151.2780045;338.9501414;1.008312939;84005.88194;0.60922102;0.24435975;94.80593123;2667.302311;0.029393966;84005.88194;0;0;106.5504656;243.7414749;1.037706905;84005.88194;0.591964295;0.231320265;147.0154756;325.9788826;1.037706905;84005.88194;0.591964295;0.231320265;140.7754904;319.5946917;1;84005.88194;0.614285437;0.248318445;97.06372444;234.2563658;1;84005.88194;0.614285437;0.248318445;97.04141033;234.2134438;1;10838.30569;0.614285437;0.248318445;93.31989612;2674.614647;0.037706905;10838.30569;0;0;47.38985329;198.4269041;0.037706905;10838.30569;0;0;47.39234704;198.500874;0.037706905;84005.88194;0;0;"Zustand 3: Temperatur 420.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6143 <= w_crit=0.6938, T=370.21 K >= T_crit=302.00 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6143 <= w_crit=0.6937, T=370.19 K >= T_crit=302.00 K).;"Zustand 20: Temperatur 424.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;35;105;T15;4.96E-17;`gtol` termination condition is satisfied.;6;7.51E-07;9.96E-09;1;True;;True;0;zulässig;feasible;True;True;True;96.2911433;108.3390305;141.8261174;49.02221984;0.202963278;0.243526926;0.228615801;0.24763997;94.66191605;105.6708161;94.91536743;105.3688224;84.23610921;0.472637986;23.38785035;41;0.003328433;0.045213819;9.466191534;10.5670816;3.796614698;7.024588159;7.650247412;94.46016425;0.01042278;2676.665984;246.1163469;220.51644;0.01086843;1.031888813;0.594466221;0.23316896;1.66E-08;-2.50E-08;2.18E-07;-6.54E-09;-9.30E-09;4.85E-08;5.89E-08;7.14E-07;1.66E-10;-2.50E-10;2.18E-09;-6.54E-09;-9.30E-11;4.85E-10;5.89E-10;7.14E-09;146;101.8640231;99.03916102;105;101.8640231;41.28992953;6.742942715;12.8393223;53.17023472;14.02221984;3.108873153;4.57899677;8.708856701;52.8390975;6.013204916;9.560440616;2.048959222;1;88709.58374;11764.96217;7.540150363;0.025152813;0.025152813;0.025152813;0.005277571;3.108873153;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.2911433;2669.680847;0.042757243;88709.58374;0;0;135;2.048959222;146;2.048959222;101.8640231;8;99.03916102;8;105;8;101.8640231;8;35;4;41.28992953;4;96.2911433;2669.680847;0.00867815;88709.58374;0;0;94.46016425;246.1163469;1.042757243;11764.96217;0.58827023;0.228615801;152.7429427;341.5929324;1.00867815;88709.58374;0.608145472;0.243526926;96.2911433;2669.680847;0.034079093;88709.58374;0;0;108.3390305;246.1163469;1.042757243;88709.58374;0.58827023;0.228615801;147.8393223;326.8984367;1.042757243;88709.58374;0.58827023;0.228615801;141.8261174;321.389436;1;88709.58374;0.613423043;0.24763997;98.77858991;237.1533268;1;88709.58374;0.613423043;0.24763997;98.75514999;237.108113;1;11764.96217;0.613423043;0.24763997;94.46016425;2676.665984;0.042757243;11764.96217;0;0;49.02221984;205.2527515;0.042757243;11764.96217;0;0;49.02492564;205.3305964;0.042757243;88709.58374;0;0;"Zustand 3: Temperatur 420.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6134 <= w_crit=0.6957, T=371.93 K >= T_crit=301.74 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6134 <= w_crit=0.6956, T=371.91 K >= T_crit=301.74 K).;"Zustand 20: Temperatur 425.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;35;107.5;T15;2.45E-20;`gtol` termination condition is satisfied.;6;1.62E-08;2.21E-10;1;True;;True;0;zulässig;feasible;True;True;True;97.78152477;110.1254879;142.8977658;50.64597513;0.189248025;0.242749622;0.226017706;0.247018122;107.3194661;117.9073626;107.5910637;117.5842394;83.14953453;0.476604071;20.92058343;38.5;0.003914861;0.047610865;10.73194661;11.79073626;4.303642546;7.83894929;7.551565678;95.61154714;0.011021357;2678.734159;248.6285955;221.5470585;0.011548176;1.036251638;0.591198686;0.230757307;4.16E-10;-9.51E-10;4.54E-09;-1.51E-10;-4.24E-10;8.60E-10;1.22E-09;1.54E-08;4.16E-12;-9.51E-12;4.54E-11;-1.51E-10;-4.24E-12;8.60E-12;1.22E-11;1.54E-10;146;104.0004691;100.7983541;107.5;104.0004691;42.01829539;8.230030734;13.69582508;53.59325174;15.64597513;3.526916282;5.186806939;9.718475234;53.35156243;5.798059296;9.627317909;2.322932167;1;93647.38198;12753.36502;7.34295473;0.027947733;0.027947733;0.027947733;0.005492186;3.526916282;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;97.78152477;2672.056132;0.047799814;93647.38198;0;0;135;2.322932167;146;2.322932167;104.0004691;8;100.7983541;8;107.5;8;104.0004691;8;35;4;42.01829539;4;97.78152477;2672.056132;0.00904602;93647.38198;0;0;95.61154714;248.6285955;1.047799814;12753.36502;0.584682874;0.226017706;154.2300307;344.315004;1.00904602;93647.38198;0.607138421;0.242749622;97.78152477;2672.056132;0.038753794;93647.38198;0;0;110.1254879;248.6285955;1.047799814;93647.38198;0.584682874;0.226017706;148.6958251;327.9849128;1.047799814;93647.38198;0.584682874;0.226017706;142.8977658;323.2582103;1;93647.38198;0.612630607;0.247018122;100.49817;240.1086757;1;93647.38198;0.612630607;0.247018122;100.4735528;240.0610649;1;12753.36502;0.612630607;0.247018122;95.61154714;2678.734159;0.047799814;12753.36502;0;0;50.64597513;212.0433423;0.047799814;12753.36502;0;0;50.64890664;212.1252435;0.047799814;93647.38198;0;0;"Zustand 3: Temperatur 421.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6126 <= w_crit=0.6983, T=373.65 K >= T_crit=301.49 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6126 <= w_crit=0.6983, T=373.62 K >= T_crit=301.49 K).;"Zustand 20: Temperatur 427.380 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;35;110;T15;9.75E-24;`gtol` termination condition is satisfied.;6;2.88E-10;4.42E-12;1;True;;True;0;zulässig;feasible;True;True;True;99.27500354;111.9076158;143.981948;52.26448155;0.178195021;0.24200784;0.223500606;0.24643258;119.9004529;130.104354;120.1879599;129.7621818;82.06927986;0.479697479;18.92327599;36;0.004551905;0.050113218;11.99004529;13.0104354;4.807518396;8.650812122;7.453457924;96.77120716;0.011618978;2680.8134;251.2574293;222.6966248;0.012232982;1.04061199;0.588002703;0.228421094;1.42E-11;-6.84E-11;7.30E-11;-3.35E-12;-4.45E-11;-2.27E-11;-6.31E-12;2.65E-10;1.42E-13;-6.84E-13;7.30E-13;-3.35E-12;-4.45E-13;-2.27E-13;-6.31E-14;2.65E-12;146;106.1380303;102.5610077;110;106.1380303;42.74430679;9.730543129;14.57487176;54.02690038;17.26448155;3.943166208;5.789800524;10.72499646;53.87037729;5.592923788;9.686906616;2.595247897;1;98821.94352;13808.56013;7.156571185;0.03071195;0.03071195;0.03071195;0.00570817;3.943166208;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.27500354;2674.424519;0.052844973;98821.94352;0;0;135;2.595247897;146;2.595247897;106.1380303;8;102.5610077;8;110;8;106.1380303;8;35;4;42.74430679;4;99.27500354;2674.424519;0.009416711;98821.94352;0;0;96.77120716;251.2574293;1.052844973;13808.56013;0.581170713;0.223500606;155.7305431;347.0907927;1.009416711;98821.94352;0.606174493;0.24200784;99.27500354;2674.424519;0.043428262;98821.94352;0;0;111.9076158;251.2574293;1.052844973;98821.94352;0.581170713;0.223500606;149.5748718;329.2074428;1.052844973;98821.94352;0.581170713;0.223500606;143.981948;325.1749637;1;98821.94352;0.611882663;0.24643258;102.2207092;243.1056839;1;98821.94352;0.611882663;0.24643258;102.1948641;243.0555706;1;13808.56013;0.611882663;0.24643258;96.77120716;2680.8134;0.052844973;13808.56013;0;0;52.26448155;218.812802;0.052844973;13808.56013;0;0;52.26765301;218.8989389;0.052844973;98821.94352;0;0;"Zustand 3: Temperatur 422.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 428.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;35;112.5;T15;3.56E-27;`gtol` termination condition is satisfied.;6;7.30E-12;8.44E-14;1;True;;True;0;zulässig;feasible;True;True;True;100.7703121;113.6840605;145.0735893;53.87980584;0.169090824;0.241289261;0.221048658;0.245870775;132.4221845;142.277365;132.7235994;141.9179852;80.98996863;0.482163634;17.27140706;33.5;0.00524293;0.052721915;13.24221845;14.2277365;5.308943976;9.461199015;7.355435852;97.93742842;0.012215821;2682.900126;253.9895769;223.9514998;0.012923107;1.044976055;0.584858777;0.22614446;7.11E-13;-6.21E-12;1.71E-13;-4.24E-14;-2.56E-12;-2.16E-12;-9.66E-13;1.42E-12;7.11E-15;-6.21E-14;1.71E-15;-4.24E-14;-2.56E-14;-2.16E-14;-9.66E-15;1.42E-14;146;108.2762504;104.3261433;112.5;108.2762504;43.46889077;11.23910458;15.47027462;54.46853765;18.87980584;4.358283374;6.388714894;11.72968786;54.39301831;5.396685358;9.738970014;2.866281049;1;104237.9319;14935.33072;6.979285154;0.033449171;0.033449171;0.033449171;0.005925411;4.358283374;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;100.7703121;2676.783684;0.057899162;104237.9319;0;0;135;2.866281049;146;2.866281049;108.2762504;8;104.3261433;8;112.5;8;108.2762504;8;35;4;43.46889077;4;100.7703121;2676.783684;0.009790217;104237.9319;0;0;97.93742842;253.9895769;1.057899162;14935.33072;0.577714247;0.221048658;157.2391046;349.9046318;1.009790217;104237.9319;0.605238006;0.241289261;100.7703121;2676.783684;0.048108945;104237.9319;0;0;113.6840605;253.9895769;1.057899162;104237.9319;0.577714247;0.221048658;150.4702746;330.5469384;1.057899162;104237.9319;0.577714247;0.221048658;145.0735893;327.1239809;1;104237.9319;0.611163418;0.245870775;103.9450905;246.1340122;1;104237.9319;0.611163418;0.245870775;103.9179671;246.0812903;1;14935.33072;0.611163418;0.245870775;97.93742842;2682.900126;0.057899162;14935.33072;0;0;53.87980584;225.569839;0.057899162;14935.33072;0;0;53.88323213;225.6603918;0.057899162;104237.9319;0;0;"Zustand 3: Temperatur 423.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.389 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
