config_case_key;config_case_label;config_routing_mode;input_T13_given_C;input_T15_given_C;input_T17_C;input_hot_C;input_hot_label;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;derived_delta_w_H2O_abs;derived_delta_w_H2O_abs_tot;derived_delta_w_H2O_des;derived_delta_w_H2O_preabs;pinch_deltaT_min_global_K;pinch_limiting_code;pinch_limiting_key;pinch_limiting_label;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;35;115;T15;1.90E-19;`gtol` termination condition is satisfied.;5;5.24E-08;6.17E-10;1;True;;True;0;zulässig;feasible;True;True;True;102.2666344;115.4539625;146.1695209;55.49328816;0.161457743;0.240585874;0.218651367;0.245324478;144.8960197;154.4364949;145.2095608;154.061524;79.90842894;0.484163112;15.88142654;31;0.005991304;0.055438545;14.48960197;15.44364949;5.808382433;10.27076827;7.257211394;99.10912245;0.012811871;2684.991973;256.8159729;225.3027531;0.013618591;1.049348045;0.581754073;0.223916888;5.71E-10;-2.79E-09;1.23E-08;-3.25E-10;-5.71E-10;4.20E-09;4.60E-09;5.05E-08;5.71E-12;-2.79E-11;1.23E-10;-3.25E-10;-5.71E-12;4.20E-11;4.60E-11;5.05E-10;146;110.4148356;106.0931225;115;110.4148356;44.19264851;12.75222114;16.37804388;54.91647394;20.49328816;4.772732982;6.984000029;12.73336557;54.91785079;5.208522969;9.783407524;3.136277483;1;109901.1965;16138.39593;6.809920698;0.036161784;0.036161784;0.036161784;0.006143776;4.772732982;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;102.2666344;2679.13205;0.062966636;109901.1965;0;0;135;3.136277483;146;3.136277483;110.4148356;8;106.0931225;8;115;8;110.4148356;8;35;4;44.19264851;4;102.2666344;2679.13205;0.010166451;109901.1965;0;0;99.10912245;256.8159729;1.062966636;16138.39593;0.574300715;0.218651367;158.7522211;352.7464128;1.010166451;109901.1965;0.604318723;0.240585874;102.2666344;2679.13205;0.052800185;109901.1965;0;0;115.4539625;256.8159729;1.062966636;109901.1965;0.574300715;0.218651367;151.3780439;331.9908902;1.062966636;109901.1965;0.574300715;0.218651367;146.1695209;329.0953274;1;109901.1965;0.610462499;0.245324478;105.6705549;249.1868985;1;109901.1965;0.610462499;0.245324478;105.6421026;249.13146;1;16138.39593;0.610462499;0.245324478;99.10912245;2684.991973;0.062966636;16138.39593;0;0;55.49328816;232.3201238;0.062966636;16138.39593;0;0;55.4969848;232.4152743;0.062966636;109901.1965;0;0;"Zustand 3: Temperatur 424.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 431.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;35;117.5;T15;3.36E-19;`gtol` termination condition is satisfied.;5;7.32E-08;8.19E-10;1;True;;True;0;zulässig;feasible;True;True;True;103.763424;117.216763;147.2677061;57.10583461;0.154962902;0.239892234;0.216301432;0.244788055;157.3297701;166.5885723;157.653868;166.1994089;78.82279733;0.485805707;14.69500435;28.5;0.00680044;0.058265026;15.732977;16.65885723;6.306154719;11.07996059;7.158615311;100.2855743;0.013406998;2687.087306;259.730061;226.7442476;0.014319348;1.053730989;0.578679741;0.221731063;-2.09E-09;-5.73E-10;1.44E-08;3.69E-10;1.25E-09;9.25E-09;7.06E-09;7.07E-08;-2.09E-11;-5.73E-12;1.44E-10;3.69E-10;1.25E-11;9.25E-11;7.06E-11;7.07E-10;146;112.553589;107.8615096;117.5;112.553589;44.91598644;14.26752085;17.29550113;55.36958786;22.10583461;5.18686354;7.575935313;13.73657599;55.44377119;5.027795041;9.820205084;3.405406279;1;115818.3565;17422.51548;6.647625406;0.038851393;0.038851393;0.038851393;0.006363123;5.027795041;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;103.763424;2681.468481;0.068050337;115818.3565;0;0;135;3.405406279;146;3.405406279;112.553589;8;107.8615096;8;117.5;8;112.553589;8;35;4;44.91598644;4;103.763424;2681.468481;0.010545278;115818.3565;0;0;100.2855743;259.730061;1.068050337;17422.51548;0.570921384;0.216301432;160.2675208;355.609343;1.010545278;115818.3565;0.603409654;0.239892234;103.763424;2681.468481;0.057505059;115818.3565;0;0;117.216763;259.730061;1.068050337;115818.3565;0.570921384;0.216301432;152.2955011;333.5307;1.068050337;115818.3565;0.570921384;0.216301432;147.2677061;331.0825125;1;115818.3565;0.609772776;0.244788055;107.3965579;252.2597151;1;115818.3565;0.609772776;0.244788055;107.3667255;252.2014501;1;17422.51548;0.609772776;0.244788055;100.2855743;2687.087306;0.068050337;17422.51548;0;0;57.10583461;239.0675123;0.068050337;17422.51548;0;0;57.10981783;239.1674448;0.068050337;115818.3565;0;0;"Zustand 3: Temperatur 425.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;35;120;T15;1.29E-17;`gtol` termination condition is satisfied.;5;2.89E-07;5.09E-09;1;True;;True;0;zulässig;feasible;True;True;True;105.2603039;118.9720955;148.3668123;58.71807897;0.149366778;0.239204507;0.213993563;0.244257495;169.7290262;178.738373;170.0623202;178.3362016;77.73202263;0.487169191;13.6700932;26;0.007673827;0.061203481;16.97290259;17.8738373;6.80249281;11.88908011;7.059552137;101.4663024;0.014001011;2689.184939;262.7268607;228.2715845;0.015025219;1.058127172;0.575629443;0.219581684;-1.51E-08;-3.20E-09;5.05E-08;4.19E-09;5.83E-09;4.24E-08;2.25E-08;2.80E-07;-1.51E-10;-3.20E-11;5.05E-10;4.19E-09;5.83E-11;4.24E-10;2.25E-10;2.80E-09;146;114.692375;109.6309964;120;114.692375;45.63918887;15.78333528;18.22078975;55.82711354;23.71807897;5.600950259;8.164693969;14.73969614;55.97000928;4.853977409;9.849406447;3.673788445;1;121996.5731;18792.55004;6.491751935;0.041519106;0.041519106;0.041519106;0.006583307;4.853977409;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.2603039;2683.79212;0.073152391;121996.5731;0;0;135;3.673788445;146;3.673788445;114.692375;8;109.6309964;8;120;8;114.692375;8;35;4;45.63918887;4;105.2603039;2683.79212;0.010926537;121996.5731;0;0;101.4663024;262.7268607;1.073152391;18792.55004;0.567570048;0.213993563;161.7833353;358.4887109;1.010926537;121996.5731;0.602505848;0.239204507;105.2603039;2683.79212;0.062225854;121996.5731;0;0;118.9720955;262.7268607;1.073152391;121996.5731;0.567570048;0.213993563;153.2207898;335.1602106;1.073152391;121996.5731;0.567570048;0.213993563;148.3668123;333.0811975;1;121996.5731;0.609089154;0.244257495;109.122689;255.3491749;1;121996.5731;0.609089154;0.244257495;109.0914247;255.2879714;1;18792.55004;0.609089154;0.244257495;101.4663024;2689.184939;0.073152391;18792.55004;0;0;58.71807897;245.8147213;0.073152391;18792.55004;0;0;58.72236567;245.9196233;0.073152391;121996.5731;0;0;"Zustand 3: Temperatur 426.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;122.5;35;122.5;T15;7.13E-17;`gtol` termination condition is satisfied.;5;4.58E-07;1.19E-08;1;True;;True;0;zulässig;feasible;True;True;True;106.7570077;120.7197214;149.4659623;60.33047702;0.144492417;0.238519908;0.211723785;0.243729852;182.0979306;190.889332;182.4392677;190.4751237;76.63557584;0.488310279;12.77557121;23.5;0.008615041;0.064256169;18.20979302;19.08893319;7.297570706;12.69834158;6.95997383;102.6509768;0.014593686;2691.283978;265.8024253;229.88149;0.015735998;1.062538389;0.572598481;0.217464779;-3.50E-08;-3.49E-09;6.87E-08;1.10E-08;1.31E-08;7.83E-08;2.85E-08;4.44E-07;-3.50E-10;-3.49E-11;6.87E-10;1.10E-08;1.31E-10;7.83E-10;2.85E-10;4.44E-09;146;116.8310975;111.4013574;122.5;116.8310975;46.36246024;17.29845602;19.15258944;56.28851656;25.33047702;6.015220373;8.750380603;15.74299228;56.49601265;4.68662712;9.871095443;3.94151365;1;128443.4153;20253.4987;6.341789004;0.044165709;0.044165709;0.044165709;0.006804182;4.68662712;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;106.7570077;2686.102293;0.078274387;128443.4153;0;0;135;3.94151365;146;3.94151365;116.8310975;8;111.4013574;8;122.5;8;116.8310975;8;35;4;46.36246024;4;106.7570077;2686.102293;0.011310055;128443.4153;0;0;102.6509768;265.8024253;1.078274387;20253.4987;0.564242158;0.211723785;163.298456;361.3811687;1.011310055;128443.4153;0.601603685;0.238519908;106.7570077;2686.102293;0.066964331;128443.4153;0;0;120.7197214;265.8024253;1.078274387;128443.4153;0.564242158;0.211723785;154.1525894;336.8748507;1.078274387;128443.4153;0.564242158;0.211723785;149.4659623;335.0884443;1;128443.4153;0.608407867;0.243729852;110.8486259;258.4528684;1;128443.4153;0.608407867;0.243729852;110.8158771;258.3886122;1;20253.4987;0.608407867;0.243729852;102.6509768;2691.283978;0.078274387;20253.4987;0;0;60.33047702;252.5637241;0.078274387;20253.4987;0;0;60.33508486;252.6737862;0.078274387;128443.4153;0;0;"Zustand 3: Temperatur 427.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125;35;125;T15;1.82E-16;`gtol` termination condition is satisfied.;5;5.55E-07;1.91E-08;1;True;;True;0;zulässig;feasible;True;True;True;108.2533443;122.4594903;150.5645817;61.94336418;0.140206157;0.237836365;0.209489022;0.2432029;194.4396492;203.0439769;194.7880834;202.6184895;75.53327291;0.489271347;11.98788444;21;0.009627756;0.067425437;19.44396487;20.30439768;7.791523333;13.5078993;6.859863673;103.8393693;0.015184777;2693.383722;268.9535125;231.5714423;0.016451454;1.0669661;0.569583279;0.215377278;-5.35E-08;-2.60E-09;7.25E-08;1.83E-08;2.10E-08;1.09E-07;2.62E-08;5.35E-07;-5.35E-10;-2.60E-11;7.25E-10;1.83E-08;2.10E-10;1.09E-09;2.62E-10;5.35E-09;146;118.9696878;113.1724234;125;118.9696878;47.08595101;18.81198574;20.08994195;56.75341833;26.94336418;6.429868555;9.333054093;16.7466557;57.02137625;4.525360254;9.885384388;4.208650416;1;135166.7801;21810.52388;6.197319276;0.046791766;0.046791766;0.046791766;0.007025603;4.525360254;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;108.2533443;2688.398445;0.083417554;135166.7801;0;0;135;4.208650416;146;4.208650416;118.9696878;8;113.1724234;8;125;8;118.9696878;8;35;4;47.08595101;4;108.2533443;2688.398445;0.011695655;135166.7801;0;0;103.8393693;268.9535125;1.083417554;21810.52388;0.560934284;0.209489022;164.8119857;364.2842924;1.011695655;135166.7801;0.600700447;0.237836365;108.2533443;2688.398445;0.071721899;135166.7801;0;0;122.4594903;268.9535125;1.083417554;135166.7801;0.560934284;0.209489022;155.0899419;338.6711136;1.083417554;135166.7801;0.560934284;0.209489022;150.5645817;337.1022558;1;135166.7801;0.60772605;0.2432029;112.5741059;261.5689828;1;135166.7801;0.60772605;0.2432029;112.5398193;261.5015574;1;21810.52388;0.60772605;0.2432029;103.8393693;2693.383722;0.083417554;21810.52388;0;0;61.94336418;259.3159908;0.083417554;21810.52388;0;0;61.94831156;259.4314072;0.083417554;135166.7801;0;0;"Zustand 3: Temperatur 428.240 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;127.5;35;127.5;T15;3.16E-16;`gtol` termination condition is satisfied.;5;5.91E-07;2.51E-08;1;True;;True;0;zulässig;feasible;True;True;True;109.7491747;124.1913141;151.6623033;63.55699194;0.1364051;0.237152298;0.207286827;0.242674914;206.7566678;215.2042029;207.1114614;214.7679798;74.42516245;0.49008472;11.28886392;18.5;0.010715748;0.070713691;20.67566672;21.52042028;8.284458455;14.31786532;6.75922608;105.0313222;0.015774032;2695.483603;272.1773771;233.3394368;0.017171341;1.071411532;0.566581047;0.213316747;-6.68E-08;-1.19E-09;6.89E-08;2.44E-08;2.86E-08;1.31E-07;1.88E-08;5.67E-07;-6.68E-10;-1.19E-11;6.89E-10;2.44E-08;2.86E-10;1.31E-09;1.88E-10;5.67E-09;146;121.1080958;114.9440643;127.5;121.1080958;47.80977398;20.32324331;21.032141;57.22154822;28.55699194;6.845066634;9.912742053;17.75082531;57.54579783;4.369837743;9.892406156;4.475252549;1;142174.841;23468.96891;6.057992644;0.049397688;0.049397688;0.049397688;0.007247429;4.369837743;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;109.7491747;2690.680108;0.088582873;142174.841;0;0;135;4.475252549;146;4.475252549;121.1080958;8;114.9440643;8;127.5;8;121.1080958;8;35;4;47.80977398;4;109.7491747;2690.680108;0.012083156;142174.841;0;0;105.0313222;272.1773771;1.088582873;23468.96891;0.55764378;0.207286827;166.3232433;367.1963032;1.012083156;142174.841;0.599794039;0.237152298;109.7491747;2690.680108;0.076499717;142174.841;0;0;124.1913141;272.1773771;1.088582873;142174.841;0.55764378;0.207286827;156.032141;340.5462301;1.088582873;142174.841;0.55764378;0.207286827;151.6623033;339.1212869;1;142174.841;0.607041468;0.242674914;114.298908;264.6961243;1;142174.841;0.607041468;0.242674914;114.2630292;264.6254107;1;23468.96891;0.607041468;0.242674914;105.0313222;2695.483603;0.088582873;23468.96891;0;0;63.55699194;266.0726411;0.088582873;23468.96891;0;0;63.56229801;266.1936098;0.088582873;142174.841;0;0;"Zustand 3: Temperatur 429.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.473 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130;35;130;T15;4.35E-16;`gtol` termination condition is satisfied.;5;5.86E-07;2.95E-08;1;True;;True;0;zulässig;feasible;True;True;True;111.2443974;125.9151495;152.7589039;65.17155178;0.133008722;0.23646648;0.205115207;0.242144531;219.0509873;227.371453;219.4116121;226.9248218;73.31145185;0.490775502;10.66426135;16;0.0118829;0.074123376;21.90509868;22.73714528;8.776464484;15.12832145;6.658079889;106.2267272;0.016361198;2697.583143;275.4716359;235.1838325;0.017895407;1.075875739;0.563589559;0.211281219;-7.43E-08;-1.37E-10;6.35E-08;2.89E-08;3.52E-08;1.45E-07;9.51E-09;5.58E-07;-7.43E-10;-1.37E-12;6.35E-10;2.89E-08;3.52E-10;1.45E-09;9.51E-11;5.58E-09;146;123.2462851;116.7161776;130;123.2462851;48.53401506;21.8317019;21.97865977;57.69271216;30.17155178;7.260969954;10.48945034;18.75560256;58.06904857;4.219755907;9.892308455;4.741363362;1;149476.0158;25234.37135;5.923508605;0.051983775;0.051983775;0.051983775;0.007469523;4.219755907;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;111.2443974;2692.946874;0.093771145;149476.0158;0;0;135;4.741363362;146;4.741363362;123.2462851;8;116.7161776;8;130;8;123.2462851;8;35;4;48.53401506;4;111.2443974;2692.946874;0.01247238;149476.0158;0;0;106.2267272;275.4716359;1.093771145;25234.37135;0.554368559;0.205115207;167.8317019;370.1158846;1.01247238;149476.0158;0.59888281;0.23646648;111.2443974;2692.946874;0.081298765;149476.0158;0;0;125.9151495;275.4716359;1.093771145;149476.0158;0.554368559;0.205115207;156.9786598;342.4979532;1.093771145;149476.0158;0.554368559;0.205115207;152.7589039;341.1446534;1;149476.0158;0.606352333;0.242144531;116.0228411;267.8332015;1;149476.0158;0.606352333;0.242144531;115.9853151;267.7590781;1;25234.37135;0.606352333;0.242144531;106.2267272;2697.583143;0.093771145;25234.37135;0;0;65.17155178;272.8345451;0.093771145;25234.37135;0;0;65.17723649;272.9612674;0.093771145;149476.0158;0;0;"Zustand 3: Temperatur 430.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;132.5;35;132.5;T15;1.17E-26;`gtol` termination condition is satisfied.;6;1.52E-11;1.53E-13;1;True;;True;0;zulässig;feasible;True;True;True;112.7389379;127.630985;153.8542597;66.78719239;0.129953189;0.235777953;0.202972499;0.241610648;231.3242622;239.5468477;231.6904007;239.089919;72.19245446;0.491363493;10.10274006;13.5;0.013133206;0.077656961;23.13242622;23.95468477;9.267616029;15.93932793;6.556453556;107.4255112;0.016946028;2699.681929;278.8341741;237.1032463;0.018623398;1.08035965;0.560607001;0.209269059;-3.98E-13;1.14E-11;1.48E-12;1.57E-14;5.46E-12;5.91E-12;5.00E-12;3.10E-12;-3.98E-15;1.14E-13;1.48E-14;1.57E-14;5.46E-14;5.91E-14;5.00E-14;3.10E-14;146;125.3842286;118.488681;132.5;125.3842286;49.25874093;23.33695152;22.9290994;58.1667703;31.78719239;7.677721954;11.06316973;19.7610621;58.59095209;4.074839743;9.885249146;5.007018662;1;157078.9411;27112.47489;5.793603929;0.054550244;0.054550244;0.054550244;0.007691727;4.074839743;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;112.7389379;2695.198378;0.098983048;157078.9411;0;0;135;5.007018662;146;5.007018662;125.3842286;8;118.488681;8;132.5;8;125.3842286;8;35;4;49.25874093;4;112.7389379;2695.198378;0.012863163;157078.9411;0;0;107.4255112;278.8341741;1.098983048;27112.47489;0.551106939;0.202972499;169.3369515;373.0420722;1.012863163;157078.9411;0.597965456;0.235777953;112.7389379;2695.198378;0.086119885;157078.9411;0;0;127.630985;278.8341741;1.098983048;157078.9411;0.551106939;0.202972499;157.9290994;344.524409;1.098983048;157078.9411;0.551106939;0.202972499;153.8542597;343.1717978;1;157078.9411;0.605657183;0.241610648;117.7457358;270.9793434;1;157078.9411;0.605657183;0.241610648;117.7065066;270.9016864;1;27112.47489;0.605657183;0.241610648;107.4255112;2699.681929;0.098983048;27112.47489;0;0;66.78719239;279.6023945;0.098983048;27112.47489;0;0;66.79327652;279.7350758;0.098983048;157078.9411;0;0;"Zustand 3: Temperatur 431.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;135;35;135;T15;1.94E-26;`gtol` termination condition is satisfied.;6;1.96E-11;1.97E-13;1;True;;True;0;zulässig;feasible;True;True;True;114.2327437;129.3388357;154.9483266;68.40402693;0.12718697;0.235085909;0.200857308;0.241072373;243.5778618;251.7312398;243.9494088;251.263905;71.06856707;0.491864526;9.595165321;11;0.014470773;0.081316934;24.35778618;25.17312398;9.757976353;16.750927;6.454383118;108.6276292;0.01752828;2701.779596;282.2630946;239.0964946;0.019355063;1.08486409;0.557631898;0.207278912;-6.54E-13;1.36E-11;1.42E-12;1.81E-14;9.98E-12;5.80E-12;5.60E-12;5.74E-12;-6.54E-15;1.36E-13;1.42E-14;1.81E-14;9.98E-14;5.80E-14;5.60E-14;5.74E-14;146;127.5219076;120.2615085;135;127.5219076;49.98400237;24.83865358;23.88316548;58.64362679;33.40402693;8.095455838;11.63387936;20.76725633;59.11137553;3.934838859;9.871394683;5.272248091;1;164992.4695;29109.2336;5.66804581;0.057097252;0.057097252;0.057097252;0.007913967;3.934838859;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;114.2327437;2697.434291;0.104219153;164992.4695;0;0;135;5.272248091;146;5.272248091;127.5219076;8;120.2615085;8;135;8;127.5219076;8;35;4;49.98400237;4;114.2327437;2697.434291;0.013255318;164992.4695;0;0;108.6276292;282.2630946;1.104219153;29109.2336;0.547857569;0.200857308;170.8386536;375.9741211;1.013255318;164992.4695;0.597040854;0.235085909;114.2327437;2697.434291;0.090963834;164992.4695;0;0;129.3388357;282.2630946;1.104219153;164992.4695;0.547857569;0.200857308;158.8831655;346.6240206;1.104219153;164992.4695;0.547857569;0.200857308;154.9483266;345.2024277;1;164992.4695;0.604954821;0.241072373;119.467441;274.1338607;1;164992.4695;0.604954821;0.241072373;119.4264518;274.0525437;1;29109.2336;0.604954821;0.241072373;108.6276292;2701.779596;0.104219153;29109.2336;0;0;68.40402693;286.3767336;0.104219153;29109.2336;0;0;68.41053205;286.5155831;0.104219153;164992.4695;0;0;"Zustand 3: Temperatur 432.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;100;37.5;100;T15;5.25E-27;`gtol` termination condition is satisfied.;9;9.08E-12;1.02E-13;1;True;;True;0;zulässig;feasible;True;True;True;93.90926551;104.961464;139.3222063;47.31128284;0.260116423;0.24070063;0.230979031;0.244315735;61.48075644;73.93738479;61.68237859;73.69205193;85.60404417;0.454153389;33.48653197;46;0.002127506;0.041583192;6.148075644;7.393738479;2.467295144;4.912803462;7.774482028;92.99711547;0.008888176;2674.004974;240.3877382;218.56334;0.009153602;1.02070915;0.596804943;0.234909643;2.42E-12;-7.62E-12;-1.71E-13;-4.74E-14;-2.37E-12;-1.95E-12;-1.22E-12;-2.79E-12;2.42E-14;-7.62E-14;-1.71E-15;-4.74E-14;-2.37E-14;-1.95E-14;-1.22E-14;-2.79E-14;146;97.80678417;95.97099909;100;97.80678417;41.90103481;3.046710101;10.86244632;51.09608066;9.811282837;2.021788613;2.973883621;6.090734486;50.49310314;6.540240043;9.155019178;1.330752304;1;81267.83478;10795.33198;7.528053325;0.017663831;0.017663831;0.017663831;0.004695389;2.021788613;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;93.90926551;2665.86087;0.029862752;81267.83478;0;0;135;1.330752304;146;1.330752304;97.80678417;8;95.97099909;8;100;8;97.80678417;8;37.5;4;41.90103481;4;93.90926551;2665.86087;0.007767792;81267.83478;0;0;92.99711547;240.3877382;1.029862752;10795.33198;0.591500435;0.230979031;149.0467101;333.1611628;1.007767792;81267.83478;0.604468877;0.24070063;93.90926551;2665.86087;0.02209496;81267.83478;0;0;104.961464;240.3877382;1.029862752;81267.83478;0.591500435;0.230979031;145.8624463;323.5095367;1.029862752;81267.83478;0.591500435;0.230979031;139.3222063;315.0412361;1;81267.83478;0.609164266;0.244315735;95.80644484;229.437192;1;81267.83478;0.609164266;0.244315735;95.78499556;229.3956088;1;10795.33198;0.609164266;0.244315735;92.99711547;2674.004974;0.029862752;10795.33198;0;0;47.31128284;198.0983744;0.029862752;10795.33198;0;0;47.31368103;198.1696172;0.029862752;81267.83478;0;0;"Zustand 3: Temperatur 419.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 412.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6092 <= w_crit=0.6927, T=368.96 K >= T_crit=300.35 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6092 <= w_crit=0.6927, T=368.93 K >= T_crit=300.35 K).;"Zustand 20: Temperatur 422.197 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;102.5;37.5;102.5;T15;1.38E-19;`gtol` termination condition is satisfied.;8;5.03E-08;5.26E-10;1;True;;True;0;zulässig;feasible;True;True;True;95.37550602;106.7313974;140.3041274;48.97494435;0.232329437;0.239715702;0.228070864;0.243477996;74.51117504;86.4746629;74.73988698;86.19955141;84.41583672;0.462976482;28.57423044;43.5;0.00262167;0.043777882;7.451117499;8.64746629;2.989595479;5.746636761;7.666570101;94.11032151;0.009491107;2676.002;242.6207351;219.303952;0.009823263;1.025173305;0.59315061;0.232195118;1.78E-10;-1.68E-09;1.32E-08;-1.54E-10;-7.31E-10;2.82E-09;2.94E-09;4.83E-08;1.78E-12;-1.68E-11;1.32E-10;-1.54E-10;-7.31E-12;2.82E-11;2.94E-11;4.83E-10;146;99.93453716;97.71013576;102.5;99.93453716;42.64730136;4.435209594;11.59703329;51.46302014;11.47494435;2.452571989;3.599814256;7.124493981;50.95699122;6.292905925;9.226921573;1.612795997;1;85784.61371;11737.19899;7.30878072;0.020561217;0.020561217;0.020561217;0.004904278;2.452571989;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;95.37550602;2668.215813;0.034996568;85784.61371;0;0;135;1.612795997;146;1.612795997;99.93453716;8;97.71013576;8;102.5;8;99.93453716;8;37.5;4;42.64730136;4;95.37550602;2668.215813;0.008130733;85784.61371;0;0;94.11032151;242.6207351;1.034996568;11737.19899;0.587520954;0.228070864;150.4352096;335.6259092;1.008130733;85784.61371;0.603177893;0.239715702;95.37550602;2668.215813;0.026865835;85784.61371;0;0;106.7313974;242.6207351;1.034996568;85784.61371;0.587520954;0.228070864;146.5970333;324.1822004;1.034996568;85784.61371;0.587520954;0.228070864;140.3041274;316.6602436;1;85784.61371;0.608082171;0.243477996;97.50447584;232.2444069;1;85784.61371;0.608082171;0.243477996;97.48196517;232.200629;1;11737.19899;0.608082171;0.243477996;94.11032151;2676.002;0.034996568;11737.19899;0;0;48.97494435;205.0550557;0.034996568;11737.19899;0;0;48.97754594;205.1299679;0.034996568;85784.61371;0;0;"Zustand 3: Temperatur 419.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 413.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6081 <= w_crit=0.6942, T=370.65 K >= T_crit=299.97 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6081 <= w_crit=0.6942, T=370.63 K >= T_crit=299.97 K).;"Zustand 20: Temperatur 423.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;105;37.5;105;T15;2.51E-15;`gtol` termination condition is satisfied.;7;8.48E-07;7.08E-08;1;True;;True;0;zulässig;feasible;True;True;True;96.85400082;108.5070416;141.3363627;50.61855626;0.211912513;0.238850784;0.225348718;0.242761896;87.34300974;98.86084799;87.59582897;98.5587857;83.27835823;0.469196049;24.94523244;41;0.00315812;0.046085193;8.734300907;9.886084807;3.503833161;6.570585705;7.563265339;95.24462573;0.010089404;2678.035502;245.0518659;220.2543176;0.010493867;1.029593954;0.589702712;0.229661007;2.61E-07;-8.82E-08;3.94E-07;-7.03E-08;-5.09E-08;-8.09E-08;1.36E-07;6.75E-07;2.61E-09;-8.82E-10;3.94E-09;-7.03E-08;-5.09E-10;-8.09E-10;1.36E-09;6.75E-09;146;102.0667028;99.45968409;105;102.0667028;43.38457428;5.874927059;12.39822221;51.86005144;13.11855626;2.877501983;4.215058358;8.145999176;51.44532814;6.061859531;9.29421108;1.890541336;1;90548.35155;12736.10208;7.109581172;0.023401384;0.023401384;0.023401384;0.005114326;2.877501983;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;96.85400082;2670.579268;0.04008782;90548.35155;0;0;135;1.890541336;146;1.890541336;102.0667028;8;99.45968409;8;105;8;102.0667028;8;37.5;4;43.38457428;4;96.85400082;2670.579268;0.008495111;90548.35155;0;0;95.24462573;245.0518659;1.04008782;12736.10208;0.583752963;0.225348718;151.8749271;338.2525007;1.008495111;90548.35155;0.60204002;0.238850784;96.85400082;2670.579268;0.03159271;90548.35155;0;0;108.5070416;245.0518659;1.04008782;90548.35155;0.583752963;0.225348718;147.3982222;325.1204492;1.04008782;90548.35155;0.583752963;0.225348718;141.3363627;318.4391268;1;90548.35155;0.607154347;0.242761896;99.21283053;235.1607689;1;90548.35155;0.607154347;0.242761896;99.18920082;235.1146837;1;12736.10208;0.607154347;0.242761896;95.24462573;2678.035502;0.04008782;12736.10208;0;0;50.61855626;211.9286692;0.04008782;12736.10208;0;0;50.62137467;212.0074492;0.04008782;90548.35155;0;0;"Zustand 3: Temperatur 420.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 414.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";Zustand 5: Kristallisationsprüfung bestanden (w_LiBr=0.6072 <= w_crit=0.6962, T=372.36 K >= T_crit=299.63 K).;Zustand 6: Kristallisationsprüfung bestanden (w_LiBr=0.6072 <= w_crit=0.6962, T=372.34 K >= T_crit=299.63 K).;"Zustand 20: Temperatur 425.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;107.5;37.5;107.5;T15;1.85E-18;`gtol` termination condition is satisfied.;7;2.34E-08;1.93E-09;1;True;;True;0;zulässig;feasible;True;True;True;98.33954576;110.2828081;142.3973084;52.25052738;0.196218307;0.238056911;0.222751563;0.242118078;100.045629;111.1593088;100.3199761;110.8327199;82.16663647;0.473807017;22.14242495;38.5;0.003740993;0.048500836;10.0045629;11.11593088;4.012799043;7.388847994;7.462299764;96.39281101;0.010685047;2680.091087;247.6332327;221.361593;0.011167607;1.033994565;0.586384054;0.227246322;7.26E-09;-2.87E-09;1.05E-08;-1.91E-09;-1.78E-09;-2.78E-09;4.00E-09;1.86E-08;7.26E-11;-2.87E-11;1.05E-10;-1.91E-09;-1.78E-11;-2.78E-11;4.00E-11;1.86E-10;146;104.2014071;101.2156936;107.5;104.2014071;44.11662552;7.344204944;13.24083438;52.27618549;14.75052738;3.298942235;4.822882563;9.160454238;51.94783064;5.843526011;9.35554108;2.165489806;1;95553.84495;13799.15278;6.924616787;0.026199412;0.026199412;0.026199412;0.005325777;3.298942235;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;98.33954576;2672.942452;0.045162172;95553.84495;0;0;135;2.165489806;146;2.165489806;104.2014071;8;101.2156936;8;107.5;8;104.2014071;8;37.5;4;44.11662552;4;98.33954576;2672.942452;0.008861645;95553.84495;0;0;96.39281101;247.6332327;1.045162172;13799.15278;0.580118513;0.222751563;153.3442049;340.9783047;1.008861645;95553.84495;0.600992148;0.238056911;98.33954576;2672.942452;0.036300527;95553.84495;0;0;110.2828081;247.6332327;1.045162172;95553.84495;0.580118513;0.222751563;148.2408344;326.2493927;1.045162172;95553.84495;0.580118513;0.222751563;142.3973084;320.3132666;1;95553.84495;0.606317925;0.242118078;100.927267;238.1466301;1;95553.84495;0.606317925;0.242118078;100.9024649;238.0981293;1;13799.15278;0.606317925;0.242118078;96.39281101;2680.091087;0.045162172;13799.15278;0;0;52.25052738;218.7544344;0.045162172;13799.15278;0;0;52.25357651;218.8372691;0.045162172;95553.84495;0;0;"Zustand 3: Temperatur 421.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 415.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 374.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 374.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 426.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;110;37.5;110;T15;2.64E-21;`gtol` termination condition is satisfied.;7;9.02E-10;7.27E-11;1;True;;True;0;zulässig;feasible;True;True;True;99.82929602;112.0556296;143.4753083;53.87546563;0.183754691;0.23730747;0.220245742;0.24151944;112.6572064;123.4047701;112.9508051;123.0557739;81.06740925;0.477347737;19.90692212;36;0.004373929;0.051023596;11.26572064;12.34047701;4.518032205;8.203718259;7.36246894;97.55095773;0.011278925;2682.16083;250.3380903;222.5968524;0.011845508;1.038388275;0.583152076;0.224917408;2.83E-10;-1.93E-10;3.69E-10;-7.21E-11;-1.26E-10;-1.74E-10;1.25E-10;7.02E-10;2.83E-12;-1.93E-12;3.69E-12;-7.21E-11;-1.26E-12;-1.74E-12;1.25E-12;7.02E-12;146;106.3376258;102.9759947;110;106.3376258;44.84552203;8.83123695;14.11112133;52.7054357;16.37546563;3.71823712;5.425036942;10.17070398;52.45886584;5.635813067;9.410214926;2.438467672;1;100801.7177;14932.20096;6.750626914;0.028963531;0.028963531;0.028963531;0.005538415;3.71823712;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;99.82929602;2675.300461;0.050233783;100801.7177;0;0;135;2.438467672;146;2.438467672;106.3376258;8;102.9759947;8;110;8;106.3376258;8;37.5;4;44.84552203;4;99.82929602;2675.300461;0.009230693;100801.7177;0;0;97.55095773;250.3380903;1.050233783;14932.20096;0.576574747;0.220245742;154.8312369;343.7693219;1.009230693;100801.7177;0.599999863;0.23730747;99.82929602;2675.300461;0.041003089;100801.7177;0;0;112.0556296;250.3380903;1.050233783;100801.7177;0.576574747;0.220245742;149.1111213;327.5279604;1.050233783;100801.7177;0.576574747;0.220245742;143.4753083;322.2476732;1;100801.7177;0.605538278;0.24151944;102.6454146;241.1802639;1;100801.7177;0.605538278;0.24151944;102.6193887;241.1292403;1;14932.20096;0.605538278;0.24151944;97.55095773;2682.16083;0.050233783;14932.20096;0;0;53.87546563;225.5516822;0.050233783;14932.20096;0;0;53.87875994;225.6387537;0.050233783;100801.7177;0;0;"Zustand 3: Temperatur 422.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 416.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 375.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 375.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 427.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;112.5;37.5;112.5;T15;1.46E-23;`gtol` termination condition is satisfied.;7;8.09E-11;5.40E-12;1;True;;True;0;zulässig;feasible;True;True;True;101.3215771;113.8237047;144.5636256;55.49609385;0.173605462;0.2365866;0.217811121;0.240949886;125.2004713;135.6177513;125.5113007;135.2482077;79.97321838;0.480137703;18.07955165;33.5;0.005060379;0.053653797;12.52004713;13.56177513;5.02045203;9.016547182;7.263095512;98.71677729;0.011871403;2684.240002;253.1501011;223.942922;0.012528024;1.042783082;0.579981393;0.22265412;2.25E-11;-3.74E-11;2.54E-11;-5.34E-12;-2.44E-11;-3.10E-11;-2.53E-12;4.89E-11;2.25E-13;-3.74E-13;2.54E-13;-5.34E-12;-2.44E-13;-3.10E-13;-2.53E-14;4.89E-13;146;108.4747557;104.7393003;112.5;108.4747557;45.5724852;10.32899921;15.00099027;53.14429209;17.99609385;4.136224883;6.022523058;11.17842293;52.97510732;5.437364639;9.457873225;2.709966912;1;106295.5648;16140.55794;6.585618984;0.031698585;0.031698585;0.031698585;0.005752193;4.136224883;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;101.3215771;2677.65031;0.055311106;106295.5648;0;0;135;2.709966912;146;2.709966912;108.4747557;8;104.7393003;8;112.5;8;108.4747557;8;37.5;4;45.5724852;4;101.3215771;2677.65031;0.00960231;106295.5648;0;0;98.71677729;253.1501011;1.055311106;16140.55794;0.5730962;0.217811121;156.3289992;346.6054184;1.00960231;106295.5648;0.599042592;0.2365866;101.3215771;2677.65031;0.045708796;106295.5648;0;0;113.8237047;253.1501011;1.055311106;106295.5648;0.5730962;0.217811121;150.0009903;328.9317525;1.055311106;106295.5648;0.5730962;0.217811121;144.5636256;324.2220025;1;106295.5648;0.604794785;0.240949886;104.3658315;244.2487841;1;106295.5648;0.604794785;0.240949886;104.3385308;244.1951303;1;16140.55794;0.604794785;0.240949886;98.71677729;2684.240002;0.055311106;16140.55794;0;0;55.49609385;232.3318628;0.055311106;16140.55794;0;0;55.49964841;232.4233522;0.055311106;106295.5648;0;0;"Zustand 3: Temperatur 423.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 417.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 429.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115;37.5;115;T15;1.90E-25;`gtol` termination condition is satisfied.;7;1.70E-11;6.17E-13;1;True;;True;0;zulässig;feasible;True;True;True;102.8153394;115.5859153;145.6581415;57.11412836;0.165174231;0.235884307;0.215434786;0.240399193;137.6899136;147.8111864;138.0161846;147.4227191;78.87969669;0.482379633;16.55641511;31;0.005803747;0.05639258;13.76899136;14.78111864;5.520647384;9.828181272;7.163782859;99.88885049;0.012462572;2686.325578;256.0584747;225.3888735;0.013215306;1.047184243;0.576855806;0.220443534;2.40E-12;-1.25E-11;1.02E-12;-5.93E-13;-7.22E-12;-7.02E-12;-2.42E-12;4.32E-12;2.40E-14;-1.25E-13;1.02E-14;-5.93E-13;-7.22E-14;-7.02E-14;-2.42E-14;4.32E-14;146;110.6124191;106.5047945;115;110.6124191;46.2982849;11.83306219;15.9053652;53.59056559;19.61412836;4.553473457;6.615944044;12.18466056;53.49446021;5.247223684;9.498343632;2.980301161;1;112040.6332;17429.33891;6.428277846;0.034407611;0.034407611;0.034407611;0.005966987;4.553473457;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;102.8153394;2679.990042;0.060399549;112040.6332;0;0;135;2.980301161;146;2.980301161;110.6124191;8;106.5047945;8;115;8;110.6124191;8;37.5;4;46.2982849;4;102.8153394;2679.990042;0.009976449;112040.6332;0;0;99.88885049;256.0584747;1.060399549;17429.33891;0.569666699;0.215434786;157.8330622;349.473987;1.009976449;112040.6332;0.598107323;0.235884307;102.8153394;2679.990042;0.0504231;112040.6332;0;0;115.5859153;256.0584747;1.060399549;112040.6332;0.569666699;0.215434786;150.9053652;330.4452441;1.060399549;112040.6332;0.569666699;0.215434786;145.6581415;326.2237124;1;112040.6332;0.60407431;0.240399193;106.0875717;247.3440157;1;112040.6332;0.60407431;0.240399193;106.0589456;247.2876231;1;17429.33891;0.60407431;0.240399193;99.88885049;2686.325578;0.060399549;17429.33891;0;0;57.11412836;239.1022186;0.060399549;17429.33891;0;0;57.11795887;239.1983079;0.060399549;112040.6332;0;0;"Zustand 3: Temperatur 424.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 418.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 430.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;117.5;37.5;117.5;T15;7.47E-27;`gtol` termination condition is satisfied.;7;6.64E-12;1.22E-13;1;True;;True;0;zulässig;feasible;True;True;True;104.3098955;117.3415441;146.7562448;58.73070286;0.158054418;0.235193962;0.213108001;0.239860533;150.1352613;159.9936189;150.4754043;159.5876269;77.78425693;0.484208842;15.26653357;28.5;0.006607453;0.059241561;15.01352613;15.99936189;6.019016171;10.63917513;7.064296009;101.0662599;0.013052371;2688.415511;259.0556247;226.9273677;0.013907338;1.051595417;0.573764432;0.218276903;7.67E-13;-4.42E-12;2.84E-13;-1.03E-13;-1.36E-12;-3.92E-12;-2.53E-12;5.12E-13;7.67E-15;-4.42E-14;2.84E-15;-1.03E-13;-1.36E-14;-3.92E-14;-2.53E-14;5.12E-15;146;112.7503682;108.2719336;117.5;112.7503682;47.0234297;13.34048971;16.82091381;54.04283024;21.23070286;4.970394176;7.205673657;13.19010446;54.01554254;5.064668964;9.53156746;3.249680981;1;118043.1913;18803.62943;6.27768122;0.037092601;0.037092601;0.037092601;0.00618266;4.970394176;3;deltaT_des_1_K;Desorber ΔT1;desorber;True;True;True;True;True;True;True;True;104.3098955;2682.318293;0.065502754;118043.1913;0;0;135;3.249680981;146;3.249680981;112.7503682;8;108.2719336;8;117.5;8;112.7503682;8;37.5;4;47.0234297;4;104.3098955;2682.318293;0.010353;118043.1913;0;0;101.0662599;259.0556247;1.065502754;18803.62943;0.566275446;0.213108001;159.3404897;352.3667512;1.010353;118043.1913;0.597185387;0.235193962;104.3098955;2682.318293;0.055149755;118043.1913;0;0;117.3415441;259.0556247;1.065502754;118043.1913;0.566275446;0.213108001;151.8209138;332.0580235;1.065502754;118043.1913;0.566275446;0.213108001;146.7562448;328.2447634;1;118043.1913;0.603368047;0.239860533;107.8099766;250.4605065;1;118043.1913;0.603368047;0.239860533;107.7799741;250.4012649;1;18803.62943;0.603368047;0.239860533;101.0662599;2688.415511;0.065502754;18803.62943;0;0;58.73070286;245.8675565;0.065502754;18803.62943;0;0;58.7348257;245.9684294;0.065502754;118043.1913;0;0;"Zustand 3: Temperatur 424.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.906 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120;37.5;120;T15;8.34E-28;`gtol` termination condition is satisfied.;7;3.46E-12;4.08E-14;1;True;;True;0;zulässig;feasible;True;True;True;105.804779;119.0901222;147.8562393;60.34659522;0.151958605;0.234510986;0.210824584;0.239329152;162.543338;172.1709108;162.8959968;171.7485744;76.6853895;0.485719333;14.1596344;26;0.007474973;0.062202644;16.2543338;17.21709108;6.515839871;11.44990496;6.964497861;102.2483937;0.013640656;2690.508348;262.1359235;228.553242;0.014604004;1.056019289;0.57069965;0.216148046;4.41E-13;-2.93E-12;1.71E-13;-2.16E-14;1.71E-12;-4.83E-13;5.68E-14;2.27E-13;4.41E-15;-2.93E-14;1.71E-15;-2.16E-14;1.71E-14;-4.83E-15;5.68E-16;2.27E-15;146;114.8884353;110.0403401;120;114.8884353;47.7482685;14.84925697;17.74536741;54.50012516;22.84659522;5.3873026;7.791946487;14.19522103;54.53740782;4.889128115;9.557558929;3.51825407;1;124310.1923;20268.57736;6.133148376;0.039754906;0.039754906;0.039754906;0.006399069;4.889128115;1;deltaT_shex_1_K;SHEX ΔT1;shex;True;True;True;True;True;True;True;True;105.804779;2684.634062;0.070623292;124310.1923;0;0;135;3.51825407;146;3.51825407;114.8884353;8;110.0403401;8;120;8;114.8884353;8;37.5;4;47.7482685;4;105.804779;2684.634062;0.010731817;124310.1923;0;0;102.2483937;262.1359235;1.070623292;20268.57736;0.562914933;0.210824584;160.849257;355.2780789;1.010731817;124310.1923;0.59627077;0.234510986;105.804779;2684.634062;0.059891475;124310.1923;0;0;119.0901222;262.1359235;1.070623292;124310.1923;0.562914933;0.210824584;152.7453674;333.762788;1.070623292;124310.1923;0.562914933;0.210824584;147.8562393;330.2798568;1;124310.1923;0.602669839;0.239329152;109.5325632;253.5944673;1;124310.1923;0.602669839;0.239329152;109.5011327;253.5322647;1;20268.57736;0.602669839;0.239329152;102.2483937;2690.508348;0.070623292;20268.57736;0;0;60.34659522;252.631196;0.070623292;20268.57736;0;0;60.35102747;252.7370389;0.070623292;124310.1923;0;0;"Zustand 3: Temperatur 425.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.006 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
